timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-30T02:00:00;5,07;95,8;251,45667250977;0;300,04999999999995;0;298,25;0;299,04999999999995;0,74828149;288,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;366,2056661430184;0;30;0;0;0;0;0;0;10,534759545847233;21,721153702777805;3,844644205391671;0;0;0;0;45;45;0,6248782290557351;0,6311901303593284;251,45667250977;0;0;0;0;0;0;0;0;0
2023-01-30T03:00:00;2,03;98,5;268,460251251123;0;299,95;0;297,95;0;298,84999999999997;0,7547266530000001;288,41749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,641625963879349;0,880541987959783;1;0;2,641625963879349;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;394,6690455764041;30;0;0;0;0;0;0;0;11,218011811023622;23,129921259842522;4,093996062992126;0;0;0;0;45;45;0;0;268,460251251123;0;0;0;0;0;0;0;0;0
2023-01-30T04:00:00;9,03;105,6;280,865063646184;0;299,84999999999997;0;297,75;0;298,75;0,784301781;288,8125;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,635707060065616;2,211902353355205;1;0;6,635707060065616;3,0000000000000004;363,0506313034254;0;30;0;0;0;0;0;0;14,607283464566923;30,118110236220463;5,330905511811022;0;0;0;0;45;45;0;0;280,865063646184;0;0;0;0;0;0;0;0;0
2023-01-30T05:00:00;37,47;113,4;299,668905884129;0;300,15;0;298,65;0;299,34999999999997;0,719546927;288,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;331,43537887187404;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;5,84209233570811;6,2415516407137925;0;0;45;45;0;0;299,668905884129;1,437937167115801;0;0,17964035634790043;0;0;1,2582968107679005;0;0;1,437937167115801
2023-01-30T06:00:00;88,1;120;311,92058983065004;0;300,84999999999997;0;300,65;0;300,65;0,8771321730000001;289,3775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;299,82328796556584;0;30;4,192975059189845;5,64330425193788;0,9988648525930047;1,9254149329415031;4,131791701591208;1,487445012572835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,92058983065004;1,970659344231464;0;1,1376901371906765;0,8329692070407875;0;0;0;0;1,970659344231464
2023-01-30T07:00:00;102,18;119,4;332,478939424229;0;301,34999999999997;0;301,95;0;301,54999999999995;0,6521169969999999;288,0675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;328,2933056367693;30;0;3,325462977978164;4,475724061881783;0,7922031589530755;2,1929270141531894;4,705851961702123;1,6941067062127644;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,478939424229;1,8510057263545154;0;0,9023059708753673;0,9486997554791481;0;0;0;0;1,8510057263545154
2023-01-30T08:00:00;115,5;124,4;320,596437158502;0;302,65;0;306,45;0;304,65;0,839387397;288,755;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;2,7147277310251936;0,9049092436750645;1;0;2,7147277310251936;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;296,68152893778455;0;30;0;0;0;5,418778090449582;11,628279164054895;4,186180499059763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,596437158502;2,344261079473467;0;0;2,344261079473467;0;0;0;0;2,344261079473467
2023-01-30T09:00:00;100,8;121,6;302,315668026938;0;302,75;0;306,54999999999995;0;304,75;4,96996761075482;287,1654314546051;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;325,1518607848908;30;0;6,5063406090876725;8,756851425420825;1,549962702299486;1,2120493830436692;2,600964341295427;0,9363471628663538;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,315668026938;2,2897356585699966;0;1,7653812473648385;0,524354411205158;0;0;0;0;2,2897356585699966
2023-01-30T10:00:00;96,81;117,1;303,382467368197;0;303,95;0;311,34999999999997;0;308,04999999999995;10,448646086423734;291,9274442070918;0;0;0;9,357009475367454;3,1190031584558175;1;0;9,357009475367454;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;293,54039823039125;0;30;0;0;0;3,2183899921313377;6,906416292127334;2,48630986516584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,382467368197;1,3923335244928705;0;0;1,3923335244928705;0;0;0;0;1,3923335244928705
2023-01-30T11:00:00;88,23;114,2;307,340848704143;0;303,65;0;309,15;0;306,84999999999997;10,396151821323606;293,22415273896917;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;261,9320968221472;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,609355997304602;7,0612777748980795;0;0;45;45;0;0;307,340848704143;1,6083742115147213;0;0,18482061209526837;0;0;1,4235535994194528;0;0;1,6083742115147213
2023-01-30T12:00:00;86,1;112,1;303,196618344741;0;301,25;0;302,25;0;301,65;11,444691054632669;291,63193704845867;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;290,40590361246495;30;0;2,8797015651924442;3,875775996221325;0,6860123513311744;0,22292673434307114;0,4783835500924273;0,17221807803327382;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,196618344741;0,8777985645368525;0;0,7813564408382191;0,09644212369863334;0;0;0;0;0,8777985645368525
2023-01-30T13:00:00;83,38;106,2;309,05659894285196;0;301,65;0;304,15;0;302,84999999999997;9,887300185479273;291,53773488491635;0;0,07422680412371108;0;8,94452194555955;2,9815073151865166;1;0;8,94452194555955;3,0000000000000004;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;318,8768630221037;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,05659894285196;0;0;0;0;0;0;0;0;0
2023-01-30T14:00:00;88,36;104,2;320,87532378638;0;301,84999999999997;0;304,34999999999997;0;303,04999999999995;15,19846782043114;294,82524849664856;0;0,7408934707903772;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,9445219455595515;2,3148406485198505;1;0;6,9445219455595515;3;347,3449753358015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,87532378638;0;0;0;0;0;0;0;0;0
2023-01-30T15:00:00;86,12;108,5;335,56159943681;0;301,04999999999995;0;301,45;0;301,15;11,61799353247014;293,1396970214282;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,516838566136396;2,838946188712132;1;0;8,516838566136396;3;315,7312934698469;0;30;0;0;0;0,6261519584961522;1,3436737306784383;0,4837225430442378;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,56159943681;0,27088462410477315;0;0;0,27088462410477315;0;0;0;0;0,27088462410477315
2023-01-30T16:00:00;89,69;113,7;341,095063941256;0;299,25;0;296,75;0;297,95;3,594063584472655;286,794385483711;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;344,1997203404999;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,109355997304602;6,527089740710045;0;0;45;45;0;0;341,095063941256;1,5006819038224135;0;0,18482061209526837;0;0;1,315861291727145;0;0;1,5006819038224135
2023-01-30T17:00:00;98,62;122,1;348,004468656824;0;299,15;0;296,54999999999995;0;297,84999999999997;7,808510014560654;291,5657918656963;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;312,58635300004477;0;30;7,229267343430747;9,72983491713425;1,722180780332762;0,9891226487005951;2,1225807912029935;0,7641290848330777;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,004468656824;2,389447006800788;0;1,9615347192942647;0,42791228750652344;0;0;0;0;2,389447006800788
2023-01-30T18:00:00;96,29;125,7;346,68914118893804;0;300,04999999999995;0;299,65;0;299,75;1,922109209769775;287,13500864036797;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,007761966364821;2,002587322121607;1;0;6,007761966364821;3,0000000000000004;341,0550943647448;30;0;0;0;0;5,810628025766528;12,46915885357624;4,488897187287447;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,68914118893804;2,51378242488097;0;0;2,51378242488097;0;0;0;0;2,51378242488097
2023-01-30T19:00:00;100,7;125,4;347,47049609368503;0;301,54999999999995;0;303,54999999999995;0;302,54999999999995;0,614984295;287,6975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,798188874514889;1,9327296248382961;1;0;5,798188874514889;3;309,44204148688726;0;30;0;0;0;5,720201117616464;12,275109694455931;4,419039490004136;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,47049609368503;2,4746621144023155;0;0;2,4746621144023155;0;0;0;0;2,4746621144023155
2023-01-30T20:00:00;89,95;128,3;346,829628153109;0;301,54999999999995;0;303,04999999999995;0;302,34999999999997;0,637390826;287,76;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;5,439177925074357;1,8130593083581188;1;0;5,439177925074357;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;337,9110972827386;30;0;0;0;0;6,594327896400425;14,150918232618936;5,094330563742817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,829628153109;2,852825115695978;0;0;2,852825115695978;0;0;0;0;2,852825115695978
2023-01-30T21:00:00;86,85;127,8;360,576277507405;0;301,54999999999995;0;302,65;0;302,04999999999995;0,560863683;287,37;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,474773609314365;2,491591203104788;1;0;7,474773609314365;3;306,29835880458927;0;30;0;0;0;6,4436163828169795;13,82750296741841;4,9779010682706275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,576277507405;2,7876245982315515;0;0;2,7876245982315515;0;0;0;0;2,7876245982315515
2023-01-30T22:00:00;88,15;124,2;338,329703700028;0;302,34999999999997;0;305,75;0;304,04999999999995;0,6101292309999999;287,6525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;2,575012336458568;0,8583374454861894;1;0;2,575012336458568;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;334,7677289687088;30;0;0;0;0;5,358493485016204;11,498913057974686;4,1396087008708875;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;338,329703700028;2,318180872487697;0;0;2,318180872487697;0;0;0;0;2,318180872487697
2023-01-30T23:00:00;90,8;120,6;298,180940920513;0;301,04999999999995;0;302,04999999999995;0;301,54999999999995;0,65792793;288,03;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;303,1553048273909;0;30;5,060487140401525;6,810884441993978;1,205526546232934;1,6579028517298169;3,557731441480293;1,2807833189329056;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,180940920513;2,090312962108413;0;1,3730743035059858;0,7172386586024271;0;0;0;0;2,090312962108413
2023-01-31T00:00:00;94,01;120,6;304,95356309180397;0;301,75;0;304,15;0;303,45;0,791100512;289,10999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;331,6249892969082;30;0;5,060487140401525;6,810884441993978;1,205526546232934;1,6579028517298169;3,557731441480293;1,2807833189329056;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,95356309180397;2,090312962108413;0;1,3730743035059858;0,7172386586024271;0;0;0;0;2,090312962108413
2023-01-31T01:00:00;98,15;120,1;308,986439990185;0;303,04999999999995;0;301,54999999999995;0;303,45;0,7703904810000002;288,40999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;360,0918267979785;30;0;4,337560406058452;5,837900950280554;1,033308468199658;1,8808295860728907;4,036114991572727;1,4530013969661817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,986439990185;1,9906016138776215;0;1,1769208315765598;0,8136807823010617;0;0;0;0;1,9906016138776215
2023-01-31T02:00:00;98,15;117,2;301,10268540825604;0;306,54999999999995;0;303,65;0;306,25;0,771657694;288,37;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;388,55581761529874;30;0;0,1445853468686348;0,19459669834271173;0,034443615606659976;3,173804645262716;6,810739582108833;2,45186624955918;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,10268540825604;1,4122757941390314;0;0,039230694385890684;1,3730450997531407;0;0;0;0;1,4122757941390314
2023-01-31T03:00:00;100,91;120,8;310,462503204276;0;312,84999999999997;0;312,84999999999997;0;314,45;0,7379442949999999;288,36249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;356,93801466511616;0;30;5,349657834138759;7,200077838679353;1,2744137774462454;1,5687321579925861;3,3663780214433174;1,2118960877195943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,462503204276;2,13019750140073;0;1,4515356922777576;0,6786618091229727;0;0;0;0;2,13019750140073
2023-01-31T04:00:00;105,29;129,5;323,22805297212096;0;319,75;0;317,45;0;321,34999999999997;0,7224348050000001;288,15999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,2911147160943885;2,097038238698129;1;0;6,2911147160943885;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;385,40232086364966;30;0;0;0;0;6,956035529000679;14,92711486910017;5,373761352876061;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,22805297212096;3,009306357610594;0;0;3,009306357610594;0;0;0;0;3,009306357610594
2023-01-31T05:00:00;109,53;142,1;331,65477503747695;0;325,75;0;321,25;0;326,45;0,5522564540000001;287,5675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;413,8637806315633;30;0;16,193558849284848;21,794830214380685;3,8576849479453807;2,38446891774946;5,116886089591115;1,8420789922528016;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,65477503747695;5,425402006880715;0;4,393837771219146;1,0315642356615689;0;0;0;0;5,425402006880715
2023-01-31T06:00:00;144,34;152,3;347,95940255762497;0;327,84999999999997;0;318,95;0;326,65;0,9718449260000002;289,82;0;16,53218884120173;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;442,32239425350014;30;0;0;0;0;28,77802776703433;61,75542439277753;22,23195278139991;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,95940255762497;12,44989355758395;0;0;12,44989355758395;0;0;0;0;12,44989355758395
2023-01-31T07:00:00;171,4;157,2;343,535640386637;0;327,75;0;317,84999999999997;0;325,95;0,9174526710000002;289,4375;0;28,746472869932006;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,273868046571788;3,091289348857263;1;0;9,273868046571788;3;410,69921464565374;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,535640386637;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-31T08:00:00;182,98;158,7;318,757964330045;0;330,34999999999997;0;316,25;0;324,75;0,840933967;288,97249999999997;0;28,89433577552144;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;439,1581447241892;30;0;1,1335058214747598;1,5255798404774694;0,27002763176451205;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,757964330045;18,174681359359568;0;0,3075568958402578;17,86712446351931;0;0;0;0;18,174681359359568
2023-01-31T09:00:00;169,94;156,2;277,68203643949903;0;338,04999999999995;0;325,95;0;331,25;1,00315437;289,59499999999997;0;29,07980620326534;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,273868046571788;2,7579560155239293;1;0;8,273868046571788;3;467,61422890971676;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,68203643949903;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-31T10:00:00;167,11;161,1;273,41260898117696;0;338,45;0;327,15;0;332,34999999999997;2,332467341774196;286,5741300535801;0;27,44647286993201;0;5,635037242401765;1,878345747467255;1;0;5,635037242401765;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;435,9885201184048;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,41260898117696;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-31T11:00:00;146,33;153,4;270,315697633837;0;333,04999999999995;0;324,54999999999995;0;330,95;4,448264455848544;288,154100861751;0;17,381974248927047;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;404,3659738979719;0;30;0;0;0;29,878027767034325;64,11593941423675;23,08173818912523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,315697633837;12,925773385910128;0;0;12,925773385910128;0;0;0;0;12,925773385910128
2023-01-31T12:00:00;138,23;141,7;284,71641247826403;0;328,04999999999995;0;327,75;0;330,25;8,111318650198273;291,9236720979697;0;8,343347639484975;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;432,82553730058214;30;0;0;0;0;18,17802776703431;39,00864327689766;14,043111579683156;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,71641247826403;7,864142484622567;0;0;7,864142484622567;0;0;0;0;7,864142484622567
2023-01-31T13:00:00;123,71;145,6;285,82097703938405;0;329,54999999999995;0;329,25;0;331,04999999999995;5,917519918031789;291,1880354947274;0;11,356223175965667;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;401,203307378431;0;30;0;0;0;22,078027767034317;47,377741989344024;17,05598711616385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,82097703938405;9,551352785051755;0;0;9,551352785051755;0;0;0;0;9,551352785051755
2023-01-31T14:00:00;106,62;142,8;302,169409107952;0;328,95;0;328,95;0;330,95;1,377614419446605;286,13846954921644;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;369,5842396792721;0;30;17,205656277365176;23,15700710277951;4,098790257191973;2,072371489669149;4,4471491194616934;1,6009736830062096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,169409107952;5,564997894403826;0;4,668452631920348;0,8965452624834773;0;0;0;0;5,564997894403826
2023-01-31T15:00:00;108,1;142,1;292,235620142285;0;329,34999999999997;0;329,75;0;330,75;1,1275753791121677;285,7557176476881;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;398,0472812553042;30;0;16,193558849284848;21,794830214380685;3,8576849479453807;2,38446891774946;5,116886089591115;1,8420789922528016;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;292,235620142285;5,425402006880715;0;4,393837771219146;1,0315642356615689;0;0;0;0;5,425402006880715
2023-01-31T16:00:00;101,73;144,6;292,766918795967;0;329,45;0;330,15;0;331,45;1,573317326565968;286,83753929381294;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;366,4285291587576;0;30;19,808192521000215;26,659747672947802;4,718775338111761;1,2698352460340903;2,7249683391289485;0,9809886020864216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;292,766918795967;5,923958748034673;0;5,374605130866277;0,549353617168396;0;0;0;0;5,923958748034673
2023-01-31T17:00:00;103,18;146,3;302,788748663001;0;328,75;0;327,95;0;329,34999999999997;0,788866033;288,28749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;334,8129389374207;0;30;22,266143417766692;29,96789154477348;5,304316803424905;0,5118843492676308;1,0984642688146584;0,39544713677327703;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,788748663001;6,262977332019369;0;6,041526935426334;0,22145039659303511;0;0;0;0;6,262977332019369
2023-01-31T18:00:00;108,96;147,3;299,88371390021604;0;329,34999999999997;0;329,04999999999995;0;330,65;0,9758096319999999;289,36749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;363,279457643527;30;0;23,711996886452845;31,91385852820033;5,648752959491458;0,06603088058148227;0,14169716862979026;0,051010980706724496;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,88371390021604;6,462400028480952;0;6,433833879285187;0,028566149195765715;0;0;0;0;6,462400028480952
2023-01-31T19:00:00;100,28;142,3;303,198202090656;0;328,84999999999997;0;329,75;0;330,75;0,8072318199999999;288,6875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;331,6641823293416;0;30;16,4827295430221;22,184023611066085;3,926572179158697;2,295298224012223;4,9255326695541255;1,7731917610394854;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,198202090656;5,465286546173035;0;4,472299159990923;0,9929873861821117;0;0;0;0;5,465286546173035
2023-01-31T20:00:00;94,92;134,9;308,362501347639;0;328,84999999999997;0;329,75;0;330,75;0,9500427549999999;289,48499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;300,0520685426876;0;30;5,783413874744609;7,783867933707415;1,3777446242662124;5,594613892289717;12,005609210922136;4,3220193159319695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,362501347639;3,9895585923573176;0;1,569227775435415;2,4203308169219024;0;0;0;0;3,9895585923573176
2023-01-31T21:00:00;86,19;124;317,097484442259;0;328,84999999999997;0;329,75;0;330,75;0,837018068;288,815;0;0;0;4,536828362818943;1,5122761209396476;1;0;4,536828362818943;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;328,52206333583337;30;0;0;0;0;5,298208879582828;11,369546951894478;4,093036902682012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,097484442259;2,2921006655019265;0;0;2,2921006655019265;0;0;0;0;2,2921006655019265
2023-01-31T22:00:00;86,1;114,9;302,079319414532;0;328,84999999999997;0;329,45;0;330,65;1,1619354020000001;290,54499999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;296,91026376107874;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,309355997304605;7,80914102276133;0;0;45;45;0;0;302,079319414532;1,7591434422839525;0;0,18482061209526837;0;0;1,574322830188684;0;0;1,7591434422839525
2023-01-31T23:00:00;69,56;106,1;290,669877996988;0;328,84999999999997;0;328,54999999999995;0;330,04999999999995;0,913937001;289,8375;0;0,10756013745704696;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,742990524632543;2,2476635082108474;1;0;6,742990524632543;3;325,38057273470264;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,669877996988;0;0;0;0;0;0;0;0;0
2023-02-01T00:00:00;79,94;109,6;279,684844739307;0;329,04999999999995;0;329,75;0;331,25;1,167059499;290,4625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,285273236252822;3,0950910787509405;1;0;9,285273236252822;3;353,84803467742915;30;0;0;0;0;0,9577172883797209;2,0551873141195727;0,7398674330830461;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,684844739307;0,4143257625265059;0;0;0,4143257625265059;0;0;0;0;0,4143257625265059
2023-02-01T01:00:00;67,55;116,6;278,184105033192;0;329,04999999999995;0;329,95;0;331,15;0,806718752;289,1225;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,007720988950895;3,0025736629836315;1;0;9,007720988950895;3,0000000000000004;382,3126498739614;30;0;0;0;0;3,0676784785478968;6,583001026926817;2,369880369693654;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,184105033192;1,3271330070284462;0;0;1,3271330070284462;0;0;0;0;1,3271330070284462
2023-02-01T02:00:00;65,69;116,2;281,173207311454;0;328,95;0;330,04999999999995;0;331,04999999999995;0,8574142609999998;289,6325;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,728290199817653;2,9094300666058843;1;0;8,728290199817653;3;350,69547124055293;0;30;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,173207311454;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-02-01T03:00:00;66,82;119;276,750910240452;0;328,95;0;329,75;0;331,04999999999995;0,7659254959999999;289,0225;0;0;0;7,792197056221273;2,597399018740424;1;0;7,792197056221273;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;319,0814543250078;0;30;0;0;0;3,791093743748416;8,135394299889304;2,9287419479601495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;276,750910240452;1,6400954908576837;0;0;1,6400954908576837;0;0;0;0;1,6400954908576837
2023-02-01T04:00:00;57,59;129,9;281,94694513595596;0;329,04999999999995;0;329,95;0;331,04999999999995;0,73270994;288,4375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,941785252263918;2,9805950840879722;1;0;8,941785252263918;3,0000000000000004;347,5495461795753;30;0;0;0;0;7,0766047398674345;15,185847081260588;5,466904949253812;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,94694513595596;3,061466771582135;0;0;3,061466771582135;0;0;0;0;3,061466771582135
2023-02-01T05:00:00;74,96;143,2;301,376581056459;0;328,95;0;329,95;0;331,15;0,7713240490000001;288,2575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;376,0147912249574;30;0;17,783997664839603;23,935393896150206;4,2365647196185865;1,8940301021946992;4,064442279387766;1,4631992205795958;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,376581056459;5,644766972988455;0;4,825375409463882;0,8193915635245737;0;0;0;0;5,644766972988455
2023-02-01T06:00:00;95,98;158,9;326,41634501135405;0;328,54999999999995;0;329,34999999999997;0;330,75;0,9169584239999999;288,67999999999995;0;2,7281107768476796;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;404,4771897458349;30;0;35,378027767034325;47,61511139573933;8,427874717045862;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,41634501135405;9,59920645738105;0;9,59920645738105;0;0;0;0;0;9,59920645738105
2023-02-01T07:00:00;112,75;160,4;327,724956952487;0;328,84999999999997;0;329,84999999999997;0;330,84999999999997;0,6913643500000001;287,9025;0;3,085445904707707;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;372,8577946584393;0;30;36,878027767034325;49,633953926021974;8,78520984490589;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,724956952487;10,006205111486029;0;10,006205111486029;0;0;0;0;0;10,006205111486029
2023-02-01T08:00:00;120,74;168,4;321,906405061887;0;327,75;0;328,34999999999997;0;329,25;0,9545170958165736;286,84928141643434;0;27,058185465356736;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;341,2415615105524;0;30;3,5780277670343246;4,815649753747409;0,8523700064132913;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;321,906405061887;18,837959453874788;0;0,9708349903554777;17,86712446351931;0;0;0;0;18,837959453874788
2023-02-01T09:00:00;111,29;162,2;302,130179007317;0;326,65;0;327,15;0;327,95;10,18600991987426;293,8230657196201;0;3,514248058139734;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;369,70743735440135;30;0;38,67802776703431;52,056564962361115;9,214011998337917;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,130179007317;10,494603496412001;0;10,494603496412001;0;0;0;0;0;10,494603496412001
2023-02-01T10:00:00;105,03;159,9;290,26838960309595;0;326,54999999999995;0;327,45;0;328,25;10,645834704838098;293,6029953355536;0;2,966334195421031;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;398,1704666106659;30;0;36,378027767034325;48,96100641592776;8,666098135619213;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,26838960309595;9,870538893451037;0;9,870538893451037;0;0;0;0;0;9,870538893451037
2023-02-01T11:00:00;101,45;153,6;291,197746084424;0;326,84999999999997;0;327,84999999999997;0;328,25;6,6136835832660985;290,11423627265157;0;1,4655266584089155;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;366,5517021955838;0;30;30,078027767034314;40,481867788740665;7,165290598607098;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,197746084424;8,161144546210119;0;8,161144546210119;0;0;0;0;0;8,161144546210119
2023-02-01T12:00:00;99,34;148,8;280,527558649858;0;326,75;0;327,95;0;328,45;5,16925462780073;289,85668868132774;0;0,32205424925683346;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;395,01504702536425;30;0;25,27802776703433;34,02157169183625;6,021818189455016;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,527558649858;6,858748853074188;0;6,858748853074188;0;0;0;0;0;6,858748853074188
2023-02-01T13:00:00;98,53;148;288,06632863714697;0;326,65;0;327,65;0;328,25;1,9993517309197086;288,90725984364354;0;0,13147551439814986;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;423,47554552066174;30;0;24,478027767034323;32,944855675685496;5,831239454596332;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,06632863714697;6,641682904218195;0;6,641682904218195;0;0;0;0;0;6,641682904218195
2023-02-01T14:00:00;95,97;146,7;289,301607888585;0;326,54999999999995;0;326,34999999999997;0;327,54999999999995;0,9569324880000001;289,5825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;391,85425059768863;0;30;22,84448480524112;30,746278338144172;5,442091265851518;0,333542961793182;0,7157574287407338;0,2576726743466642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;289,301607888585;6,342746410603996;0;6,198449712969865;0,14429669763413194;0;0;0;0;6,342746410603996
2023-02-01T15:00:00;98,56;149,4;290,77906666210004;0;326,45;0;326,25;0;327,34999999999997;1,1038072509999999;290,325;0;0,4649883004008428;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;420,31506517262886;30;0;25,878027767034325;34,829108703949295;6,164752240599025;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,77906666210004;7,021548314716178;0;7,021548314716178;0;0;0;0;0;7,021548314716178
2023-02-01T16:00:00;102,69;151;282,65271325853604;0;326,54999999999995;0;327,25;0;328,04999999999995;1,122474783;290,48249999999996;0;0,8461457701182029;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;388,69408629769055;0;30;27,47802776703432;36,98254073625077;6,545909710316385;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,65271325853604;7,455680212428155;0;7,455680212428155;0;0;0;0;0;7,455680212428155
2023-02-01T17:00:00;109,12;149,1;284,08727742609904;0;326,65;0;327,34999999999997;0;328,04999999999995;0,896811283;289,15;0;0,39352127482883414;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;357,07626952063976;0;30;25,578027767034314;34,42534019789275;6,0932852150270165;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,08727742609904;6,940148583895178;0;6,940148583895178;0;0;0;0;0;6,940148583895178
2023-02-01T18:00:00;111,58;146,1;277,403872481428;0;326,65;0;327,54999999999995;0;327,75;0,807954616;288,71;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;385,5405618936877;30;0;21,97697272402944;29,578698148088076;5,235429572211589;0,6010550430048679;1,2898176888516477;0,4643343679865932;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,403872481428;6,223092792727048;0;5,963065546654556;0,26002724607249217;0;0;0;0;6,223092792727048
2023-02-01T19:00:00;100,88;144,7;271,534306260646;0;326,15;0;326,15;0;326,84999999999997;0,83628373;288,9375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;353,9230604690773;0;30;19,95277786786882;26,854344371290477;4,753218953718414;1,225249899165478;2,6292916291104675;0,9465449864797684;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,534306260646;5,9439010176808305;0;5,413835825252161;0,5300651924286702;0;0;0;0;5,9439010176808305
2023-02-01T20:00:00;97,65;136,1;267,28561612199195;0;326,45;0;327,25;0;327,75;2,9150063003946336;288,1291335233702;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;382,3876681630304;30;0;7,518438037167971;10,11902831381961;1,791068011546071;5,059589729866344;10,85748869070031;3,9086959286521115;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,28561612199195;4,228865828111216;0;2,0399961080660334;2,1888697200451825;0;0;0;0;4,228865828111216
2023-02-01T21:00:00;94,75;129,1;267,888567934636;0;326,75;0;327,54999999999995;0;327,84999999999997;5,512834226210508;291,2590324827744;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;5,998039503340839;1,999346501113613;1;0;5,998039503340839;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;350,7704820277931;0;30;0;0;0;6,835466318133926;14,668382656939754;5,280617756498311;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,888567934636;2,957145943639054;0;0;2,957145943639054;0;0;0;0;2,957145943639054
2023-02-01T22:00:00;86,42;121,3;262,77673268086596;0;327,15;0;327,84999999999997;0;328,95;4,619357026709444;289,47546169224336;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;319,1564576111693;0;30;6,072584568481833;8,173061330392777;1,4466318554795214;1,345805423649512;2,887994471350884;1,0396780096863183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,77673268086596;2,2299088496315216;0;1,6476891642071836;0,5822196854243382;0;0;0;0;2,2299088496315216
2023-02-01T23:00:00;78,59;114;251,795467900235;0;327,54999999999995;0;327,75;0;328,54999999999995;0,6411808940000001;287,825;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;287,54559459698714;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;8,849033107141718;9,454095199937733;0;0;45;45;0,6263663603570776;0,6326932932899774;251,795467900235;1,9059455923074469;0;0;0;0;1,9059455923074469;0;0;1,9059455923074469
2023-02-02T00:00:00;74,3;109,1;257,371523372586;0;326,95;0;328,15;0;328,45;0,787804894;288,97999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,935984749836264;2,9786615832787544;1;0;8,935984749836264;3;316,01684003752746;30;0;0;0;0;0,80700577479628;1,7317720489190558;0,6234379376108601;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,371523372586;0,34912524506208165;0;0;0,34912524506208165;0;0;0;0;0,34912524506208165
2023-02-02T01:00:00;67,77;111,1;263,755175201417;0;327,04999999999995;0;328,75;0;329,45;1,10786902;288,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;284,40629098510266;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;3,542092335708099;3,7842866834488236;0;0;45;45;0;0;263,755175201417;0,9425525517311832;0;0,17964035634790043;0;0;0,7629121953832828;0;0;0,9425525517311832
2023-02-02T02:00:00;71,35;109,6;276,541053178829;0;326,45;0;327,34999999999997;0;327,15;1,375142909;289,005;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,285273236252822;3,0950910787509405;1;0;9,285273236252822;3;312,87785035600416;30;0;0;0;0;0,9577172883797209;2,0551873141195727;0,7398674330830461;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;276,541053178829;0,4143257625265059;0;0;0,4143257625265059;0;0;0;0;0,4143257625265059
2023-02-02T03:00:00;76,75;113,2;294,919600091477;0;328,84999999999997;0;329,84999999999997;0;331,34999999999997;1,182171283;288,0025;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;341,34656257096856;30;0;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,6410256410256553;0;0;45;45;0;0;294,919600091477;1,106740681998415;0;0,9775099127676429;0;0;0,1292307692307721;0;0;1,106740681998415
2023-02-02T04:00:00;88,55;117,1;325,46650145522;0;324,95;0;325,25;0;325,34999999999997;1,261905942;288,84;0;0;0;9,357009475367454;3,1190031584558175;1;0;9,357009475367454;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;309,7334805462904;0;30;0;0;0;3,2183899921313377;6,906416292127334;2,48630986516584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,46650145522;1,3923335244928705;0;0;1,3923335244928705;0;0;0;0;1,3923335244928705
2023-02-02T05:00:00;93,11;134,5;362,85362261127204;0;327,75;0;322,04999999999995;0;327,65;1,390739515;289,34749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;338,2025071982358;30;0;5,205072487270142;7,0054811403366655;1,2399701618395897;5,772955279764179;12,38831605099609;4,459793778358593;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,85362261127204;3,909789513772683;0;1,4123049978918716;2,4974845158808114;0;0;0;0;3,909789513772683
2023-02-02T06:00:00;116,21;149,8;382,57762055266096;0;328,54999999999995;0;323,25;0;328,84999999999997;1,4292180780000001;289,97999999999996;0;0,5602776678301842;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;366,668686947516;30;0;26,27802776703433;35,36746671202467;6,2600416080283665;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;382,57762055266096;7,130081289144174;0;7,130081289144174;0;0;0;0;0;7,130081289144174
2023-02-02T07:00:00;139,22;153,8;403,60799739036503;0;324,65;0;317,54999999999995;0;324,84999999999997;1,4116888539999999;290,01;0;17,690987124463533;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;335,0530727104002;0;30;0;0;0;30,27802776703433;64,97430851294921;23,390751064661714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,60799739036503;13,09882059621056;0;0;13,09882059621056;0;0;0;0;13,09882059621056
2023-02-02T08:00:00;169,87;158,2;411,752884103527;0;323,65;0;320,25;0;326,95;1,4098445119999998;289,6925;0;28,775224066234763;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;363,5195674031292;30;0;0,6335058214747598;0,8526323303832568;0,15091592247783644;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,752884103527;18,039015141324576;0;0,17189067780526457;17,86712446351931;0;0;0;0;18,039015141324576
