timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-02T09:00:00;178,2;150,7;426,51644827421;0;325,15;0;325,95;0;328,15;1,2942534989999999;289,22999999999996;0;31,143264459706902;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;391,9832154463889;30;0;0,40262829953551105;0,541895423331778;0,0959154899297247;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,51644827421;17,976370580862998;0;0,10924611734368643;17,86712446351931;0;0;0;0;17,976370580862998
2023-02-02T10:00:00;170,09;136,6;418,208549745112;0;326,04999999999995;0;326,15;0;326,75;4,775026343593622;287,2445628405918;0;35,61313953659867;0;5,3;1,7666666666666666;1;0;5,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,44401712484427;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,208549745112;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-02T11:00:00;167,21;126,3;386,530716059199;0;326,65;0;327,34999999999997;0;327,95;18,73624107388478;294,143857558992;0;33,51714525905933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;388,82302535471075;0;30;0;0;0;36,3;77,89699570815449;28,04291845493562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,530716059199;15,704034334763945;0;0;15,704034334763945;0;0;0;0;15,704034334763945
2023-02-02T12:00:00;156,86;125;368,036485029243;0;326,65;0;327,84999999999997;0;328,25;20,056617652886768;295,0966162806481;0;32,51285341356577;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,20519568375425;0;30;0;0;0;35;75,10729613733905;27,03862660944206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;368,036485029243;15,141630901287552;0;0;15,141630901287552;0;0;0;0;15,141630901287552
2023-02-02T13:00:00;152,74;121,7;391,054230165222;0;326,75;0;327,95;0;328,34999999999997;18,81309148461974;296,25313936406917;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;385,6694751641859;30;0;6,650925955956301;8,951448123763528;1,5844063179061443;1,1674640361750503;2,5052876312769317;0,9019035472596955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,054230165222;2,309677928216157;0;1,8046119417507274;0,5050659864654294;0;0;0;0;2,309677928216157
2023-02-02T14:00:00;161,44;127,9;428,46595824142605;0;327,04999999999995;0;327,75;0;328,45;11,431923921182701;293,18234840312823;0;34,75319676120526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,13090821666947;30;0;0;0;0;37,9;81,3304721030043;29,278969957081546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,46595824142605;16,396223175965666;0;0;16,396223175965666;0;0;0;0;16,396223175965666
2023-02-02T15:00:00;163,39;126,3;442,37338906586797;0;327,04999999999995;0;327,25;0;328,25;14,27490975775812;295,12428559023317;0;33,51714525905933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,5894951258478;30;0;0;0;0;36,3;77,89699570815449;28,04291845493562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,37338906586797;15,704034334763945;0;0;15,704034334763945;0;0;0;0;15,704034334763945
2023-02-02T16:00:00;167,28;127,5;441,203155481915;0;327,25;0;327,54999999999995;0;328,45;15,0594519531553;296,0878324772998;0;34,44418388566877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,96628880791417;0;30;0;0;0;37,5;80,47210300429184;28,96995708154506;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,203155481915;16,223175965665234;0;0;16,223175965665234;0;0;0;0;16,223175965665234
2023-02-02T17:00:00;178,17;134;452,320445479924;0;327,34999999999997;0;327,54999999999995;0;328,45;14,365063369277399;295,69586864091474;0;36,361364862295794;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,34624481061235;0;30;0;0;0;41,192897157389766;88,39677501585786;31,82283900570883;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,320445479924;17,820789843196945;0;0;17,820789843196945;0;0;0;0;17,820789843196945
2023-02-02T18:00:00;183,12;131,9;468,791942396737;0;327,34999999999997;0;327,95;0;328,75;3,634892652949346;288,8963765949683;0;37,52274025440935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,72936281771024;0;30;0,6;0,8075370121130667;0,1429340511440128;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,791942396737;18,029923925161306;0;0,16279946164199424;17,86712446351931;0;0;0;0;18,029923925161306
2023-02-02T19:00:00;172,18;130,8;462,272015435082;0;327,34999999999997;0;328,04999999999995;0;328,84999999999997;1,266253506;288,17749999999995;0;36,99354010884475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,1945898814285;30;0;0;0;0;40,8;87,55364806866955;31,519313304721038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,272015435082;17,65081545064378;0;0;17,65081545064378;0;0;0;0;17,65081545064378
2023-02-02T20:00:00;142,09;124,1;463,943778412467;0;327,25;0;328,04999999999995;0;328,75;1,7592966371180474;286,1767770534735;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,890038809831827;1,6300129366106089;1;0;4,890038809831827;3,0000000000000004;344,5780230540193;0;30;0;0;0;5,328351182299514;11,434230004934578;4,116322801776448;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,943778412467;2,305140768994811;0;0;2,305140768994811;0;0;0;0;2,305140768994811
2023-02-02T21:00:00;143,54;119,8;437,495809753844;0;327,34999999999997;0;328,25;0;328,95;2,773088007159235;287,6276529952257;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;373,0435652517139;30;0;3,903804365452611;5,254110855252505;0,9299776213796933;2,014585626678734;4,323145121628184;1,5563322437861464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,495809753844;1,9307748049391469;0;1,0592287484189051;0,8715460565202419;0;0;0;0;1,9307748049391469
2023-02-02T22:00:00;130,15;113,9;382,166793811111;0;327,54999999999995;0;328,25;0;328,84999999999997;1,5515293831733856;287,3523944953961;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;341,4273135267677;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;6,34209233570811;6,7757396749018275;0;0;45;45;0;0;382,166793811111;1,5456294748081087;0;0,17964035634790043;0;0;1,3659891184602084;0;0;1,5456294748081087
2023-02-02T23:00:00;103,93;101,7;402,93898579243995;0;327,45;0;327,25;0;328,25;1,427668028;289,7525;0;1,5742268041237106;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;4,4308775219392516;1,4769591739797505;1;0;4,4308775219392516;3;369,893170795415;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,93898579243995;0;0;0;0;0;0;0;0;0
2023-02-03T00:00:00;108,3;96,8;409,919337719145;0;327,34999999999997;0;327,75;0;328,65;1,2696490141577963;288,6298027873374;0;3,2075601374570444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;2,2666666666666666;1;0;6,8;3;398,3561814783355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,919337719145;0;0;0;0;0;0;0;0;0
2023-02-03T01:00:00;100,27;96,5;375,362902128199;0;327,65;0;327,34999999999997;0;328,75;1,313812027;289,69;0;3,307560137457046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;2,1666666666666665;1;0;6,5;3;366,7373984917666;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,362902128199;0;0;0;0;0;0;0;0;0
2023-02-03T02:00:00;93,82;99,6;375,212631399314;0;328,04999999999995;0;328,65;0;329,95;1,252623506;288,98999999999995;0;2,2742268041237135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,6;3,1999999999999997;1;0;9,6;3;335,1217773834964;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,212631399314;0;0;0;0;0;0;0;0;0
2023-02-03T03:00:00;87,83;102,9;372,436373563975;0;328,04999999999995;0;329,15;0;330,25;1,199334875;288,5925;0;1,1742268041237098;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,542990524632554;1,1809968415441845;1;0;3,542990524632554;3,0000000000000004;363,58826520575803;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,436373563975;0;0;0;0;0;0;0;0;0
2023-02-03T04:00:00;84,03;113,2;359,946339975539;0;328,04999999999995;0;328,95;0;330,15;1,2597431220000002;288,97249999999997;0;0;0;0;0;0;0;0;0;4,2613195342820225;1,420439844760674;1;0;4,2613195342820225;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;392,05190637923744;30;0;0;0;0;2,0428401861804995;4,383777223563302;1,578159800482789;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,946339975539;0,8837694882703617;0;0;0,8837694882703617;0;0;0;0;0,8837694882703617
2023-02-03T05:00:00;89,02;130,8;350,560833573401;0;327,95;0;328,45;0;329,84999999999997;1,077615292;287,97749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,185620357157151;2,39520678571905;1;0;7,185620357157151;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;360,4337538201785;0;30;0;0;0;7,347885464317631;15,767994558621526;5,676478041103749;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,560833573401;3,1788277030180994;0;0;3,1788277030180994;0;0;0;0;3,1788277030180994
2023-02-03T06:00:00;100,27;148;362,949454772995;0;327,95;0;328,54999999999995;0;329,84999999999997;1,199191354;288,4;0;0,13147551439814986;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;388,8977104447965;30;0;24,478027767034323;32,944855675685496;5,831239454596332;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,949454772995;6,641682904218195;0;6,641682904218195;0;0;0;0;0;6,641682904218195
2023-02-03T07:00:00;107,73;144,9;380,742714030217;0;328,15;0;328,75;0;330,15;1,1584334779999998;287,765;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;417,358820673752;30;0;20,241948561606076;27,243537767975877;4,82210618493173;1,136079205428241;2,437938209073478;0,8776577552664522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,742714030217;5,9837855569731495;0;5,492297214023936;0,4914883429492132;0;0;0;0;5,9837855569731495
2023-02-03T08:00:00;110,39;143,1;361,074391153408;0;327,84999999999997;0;328,75;0;330,34999999999997;1,226104688;288,16249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;385,7381374232636;0;30;17,639412317970997;23,740797197807535;4,202121104011933;1,9386154490633114;4,160118989406247;1,497642836186249;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;361,074391153408;5,6248247033422984;0;4,786144715077999;0,8386799882642995;0;0;0;0;5,6248247033422984
2023-02-03T09:00:00;110,01;135,2;332,91737820441904;0;332,25;0;325,15;0;330,65;1,3603528078354186;286,76336523482314;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;414,19956360952125;30;0;6,217169915350429;8,367658028735436;1,4810754710861722;5,46085785168388;11,718579080866693;4,21868846911201;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,91737820441904;4,049385401295789;0;1,6869198585930638;2,3624655427027252;0;0;0;0;4,049385401295789
2023-02-03T10:00:00;97,73;128,7;314,783019085208;0;323,54999999999995;0;322,75;0;325,45;1,122342398;287,7475;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;5,718608714207588;1,9062029047358626;1;0;5,718608714207588;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;382,5791962847393;0;30;0;0;0;6,714897107267171;14,409650444779336;5,187474160120561;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,783019085208;2,904985529667514;0;0;2,904985529667514;0;0;0;0;2,904985529667514
2023-02-03T11:00:00;102,81;121;331,46429347803104;0;318,15;0;317,34999999999997;0;319,65;1,2718649190000002;288,7625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;350,9619909966898;0;30;5,638828527875992;7,589271235364728;1,3433010086595567;1,4795614642553554;3,1750246014063417;1,143008856506283;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,46429347803104;2,1700820406930474;0;1,529997081049529;0,6400849596435184;0;0;0;0;2,1700820406930474
2023-02-03T12:00:00;102;116,2;339,92122096135904;0;315,45;0;312,84999999999997;0;315,54999999999995;1,383140877;289,1975;0;0;0;8,728290199817653;2,9094300666058843;1;0;8,728290199817653;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;319,3479474291691;0;30;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,92122096135904;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-02-03T13:00:00;99,19;115,7;346,96533795135997;0;320,15;0;322,15;0;325,04999999999995;1,502588948;289,53749999999997;0;0;0;5,994117542744518;1,9980391809148392;1;0;5,994117542744518;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;287,7370652660051;0;30;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,96533795135997;1,2097720755924837;0;0;1,2097720755924837;0;0;0;0;1,2097720755924837
2023-02-03T14:00:00;97,91;111,9;353,612404122717;0;327,25;0;328,95;0;331,04999999999995;1,248302448;288,7625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;316,20829155947854;30;0;2,590530871455231;3,486582599535977;0,6171251201178679;0,3120974280802957;0,6697369701293898;0,24110530924658036;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,612404122717;0,837914025244538;0;0,702895052066453;0,13501897317808498;0;0;0;0;0,837914025244538
2023-02-03T15:00:00;102;109,5;381,769641614212;0;328,34999999999997;0;329,54999999999995;0;331,45;1,427903044;289,635;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,215415538969514;3,0718051796565047;1;0;9,215415538969514;3;284,59772336190156;0;30;0;0;0;0,9275749856630345;1,9905042610794732;0,7165815339886104;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,769641614212;0,4012856590336218;0;0;0,4012856590336218;0;0;0;0;0,4012856590336218
2023-02-03T16:00:00;107,72;112,6;395,36467894100304;0;328,45;0;329,84999999999997;0;331,65;1,35146351;288,65999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;313,06926358956537;30;0;3,602628299535514;4,8487594879347435;0,8582304293644495;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,36467894100304;0,9775099127676443;0;0,9775099127676443;0;0;0;0;0;0,9775099127676443
2023-02-03T17:00:00;112,4;114,7;400,470567913991;0;328,45;0;329,84999999999997;0;331,65;1,155726212;287,62;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,5788933196409785;1,8596311065469928;1;0;5,5788933196409785;3;281,45900929478535;0;30;0;0;0;2,494974726930824;5,354023019164858;1,9274482868993488;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,470567913991;1,0793710406636352;0;0;1,0793710406636352;0;0;0;0;1,0793710406636352
2023-02-03T18:00:00;113,52;116,1;395,50710403641796;0;328,45;0;329,75;0;331,65;1,2978983350000002;288,07;0;0;0;8,658432502534335;2,886144167511445;1;0;8,658432502534335;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;309,9308633938559;30;0;0;0;0;2,9169669649644554;6,259585761726298;2,2534508742214676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,50710403641796;1,2619324895640218;0;0;1,2619324895640218;0;0;0;0;1,2619324895640218
2023-02-03T19:00:00;108,07;113,2;387,764097629404;0;329,54999999999995;0;330,75;0;332,54999999999995;2,17501103640572;286,2369349509409;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,632559281318301;2,2108530937727666;1;0;6,632559281318301;3,0000000000000004;278,32092293909545;0;30;0;0;0;2,0428401861804995;4,383777223563303;1,5781598004827893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,764097629404;0,8837694882703618;0;0;0,8837694882703618;0;0;0;0;0,8837694882703618
2023-02-03T20:00:00;103,7;109,7;383,808503651221;0;329,95;0;330,84999999999997;0;332,84999999999997;11,9222963625242;294,76901086053476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;306,79309084680153;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;2,1420923357081074;2,288560187722337;0;0;45;45;0;0;383,808503651221;0,6410140901927236;0;0,17964035634790043;0;0;0,46137373384482316;0;0;0,6410140901927236
2023-02-03T21:00:00;102,95;105,3;427,90459575073;0;330,04999999999995;0;331,34999999999997;0;333,25;3,383325663087777;287,43850406610414;0;0,3742268041237127;0;8,030877521939246;2,6769591739797485;1;0;8,030877521939246;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;335,26241153771684;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,90459575073;0;0;0;0;0;0;0;0;0
2023-02-03T22:00:00;113,19;99,8;425,896571503574;0;329,75;0;331,25;0;333,04999999999995;1,5213603494853232;286,70552907513985;0;2,2075601374570453;0;6,907891332470889;2,302630444156963;1;0;6,907891332470889;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;363,7288852965631;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,896571503574;0;0;0;0;0;0;0;0;0
2023-02-03T23:00:00;107,8;92,2;389,149407012668;0;329,75;0;331,04999999999995;0;332,95;1,06859461466105;285,92365523203716;0;4,740893470790377;0;0;0;0;0;0;0;2,2;0,7333333333333334;1;0;2,2;3;0;0;0;0;0;0;0;0;0;0;0;0;332,1135650396124;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,149407012668;0;0;0;0;0;0;0;0;0
2023-02-04T00:00:00;99,36;86,1;413,894621365285;0;329,65;0;330,75;0;332,75;0,9882818939999999;288,025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,58035368310846;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0;413,894621365285;0;0;0;0;0;0;0;0;0
2023-02-04T01:00:00;106,25;88,7;446,04423158808396;0;329,75;0;331,15;0;333,15;1,4263900528744415;287,2022103650987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,04429564774017;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0;446,04423158808396;0;0;0;0;0;0;0;0;0
2023-02-04T02:00:00;113,15;95,8;457,30724994184703;0;329,65;0;330,95;0;332,84999999999997;1,241379890794775;286,7815412722078;0;3,5408934707903787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;357,4264438497544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,30724994184703;0;0;0;0;0;0;0;0;0
2023-02-04T03:00:00;121,77;101,7;464,892020959027;0;328,45;0;329,84999999999997;0;331,54999999999995;1,0912453302313874;286,0814118106611;0;1,5742268041237102;0;8,807891332470895;2,935963777490298;1;0;8,807891332470895;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;385,8907012053694;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,892020959027;0;0;0;0;0;0;0;0;0
2023-02-04T04:00:00;125,38;111,5;487,387814371918;0;327,75;0;329,25;0;330,45;1,047314903;288,10499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;354,27316476682785;0;30;2,0121894839807637;2,708195806165227;0,47935065769124513;0,49043881555475743;1,052443810203342;0,37887977167320314;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,387814371918;0,7581449466599035;0;0,5459722745229098;0,21217267213699373;0;0;0;0;0,7581449466599035
2023-02-04T05:00:00;127,44;123;531,032838422259;0;327,65;0;329,04999999999995;0;330,25;1,00548394;288,05249999999995;0;0;0;8,926637124628352;2,9755457082094505;1;0;8,926637124628352;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;322,65879008193014;0;30;0;0;0;4,996785852415946;10,722716421493445;3,8601779117376402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,032838422259;2,1616996305730787;0;0;2,1616996305730787;0;0;0;0;2,1616996305730787
2023-02-04T06:00:00;137,34;137,7;554,791922634132;0;327,84999999999997;0;328,75;0;330,15;1,141580998;288,775;0;5,253218884120167;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,1265242029219;30;0;0;0;0;14,178027767034308;30,42495228977319;10,95298282431835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,791922634132;6,133670381618275;0;0;6,133670381618275;0;0;0;0;6,133670381618275
2023-02-04T07:00:00;156,31;144,3;519,973608015781;0;327,84999999999997;0;328,54999999999995;0;330,04999999999995;1,325674448;289,3175;0;33,046472869931996;0;5,744521945559563;1,9148406485198541;1;0;5,744521945559563;3,0000000000000004;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;379,5914115505016;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,973608015781;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-04T08:00:00;164,19;145;505,115143274966;0;328,65;0;328,95;0;331,04999999999995;1,148917998;288,73749999999995;0;32,81313953659867;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,342990524632551;1,4476635082108502;1;0;4,342990524632551;3,0000000000000004;347,9745050409255;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;505,115143274966;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-04T09:00:00;169,83;137,5;496,223545779201;0;328,75;0;328,84999999999997;0;330,65;1,145136746;287,91749999999996;0;35,31313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,2;2,0666666666666664;1;0;6,2;3,0000000000000004;376,43970759042145;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,223545779201;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-04T10:00:00;164,11;130,8;482,756232646952;0;328,75;0;328,04999999999995;0;330,15;1,164978372;288,47499999999997;0;36,99354010884475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;404,9020636196624;30;0;0;0;0;40,8;87,55364806866955;31,519313304721038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,756232646952;17,65081545064378;0;0;17,65081545064378;0;0;0;0;17,65081545064378
2023-02-04T11:00:00;156,39;123,3;462,72652857616697;0;328,75;0;328,45;0;330,34999999999997;1,183823529;289,1375;0;31,19954869253573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,2826260448794;0;30;0;0;0;33,3;71,45922746781115;25,725321888412015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,72652857616697;14,406180257510727;0;0;14,406180257510727;0;0;0;0;14,406180257510727
2023-02-04T12:00:00;148,84;112,2;415,76792061414903;0;328,65;0;327,45;0;329,75;1,129528714;288,995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;401,7452977822749;30;0;3,024286912061071;4,070372694564026;0,7204559669378325;0,17834138747445258;0,3827068400739326;0,13777446242661573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,76792061414903;0,8977408341830123;0;0,8205871352241075;0,07715369895890481;0;0;0;0;0,8977408341830123
2023-02-04T13:00:00;133,37;116,3;436,175341012979;0;328,45;0;327,25;0;329,65;0,7653662310000001;287,03999999999996;0;0;0;8,79814789710096;2,93271596570032;1;0;8,79814789710096;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;370,1261758840757;0;30;0;0;0;2,977251570397833;6,388951867806507;2,3000226724103428;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,175341012979;1,2880126965497918;0;0;1,2880126965497918;0;0;0;0;1,2880126965497918
2023-02-04T14:00:00;134,09;115,5;485,461276148273;0;327,45;0;326,75;0;328,34999999999997;0,49307452999999996;285,1975;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;398,5891632664873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;10,349033107141718;11,056659302501835;0;0;45;45;0,6263663603570776;0,6326932932899774;485,461276148273;2,22902251538437;0;0;0;0;2,22902251538437;0;0;2,22902251538437
2023-02-04T15:00:00;141,61;116,2;522,872597359912;0;327,34999999999997;0;327,04999999999995;0;328,65;0,551592006;285,17749999999995;0;0;0;8,728290199817653;2,9094300666058843;1;0;8,728290199817653;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;366,9703569817396;0;30;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,872597359912;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-02-04T16:00:00;155,36;116,5;512,044325505237;0;327,34999999999997;0;327,04999999999995;0;328,75;0,468639275;284,79499999999996;0;25,946329808415555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,4336599460414;30;0;0;0;0;26,5;56,86695278969957;20,472103004291846;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,044325505237;11,464377682403432;0;0;11,464377682403432;0;0;0;0;11,464377682403432
2023-02-04T17:00:00;170,29;120;498,975069261656;0;327,34999999999997;0;327,04999999999995;0;328,54999999999995;0,488672214;284,60749999999996;0;28,65019246935976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,8151692116258;0;30;0;0;0;30;64,37768240343347;23,17596566523605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,975069261656;12,978540772532188;0;0;12,978540772532188;0;0;0;0;12,978540772532188
2023-02-04T18:00:00;184,16;117,2;511,721739048185;0;326,65;0;319,75;0;324,45;0,5300616519999999;284,87;0;26,4871023406044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,1998403262836;0;30;0;0;0;27,2;58,36909871244635;21,01287553648069;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,721739048185;11,767210300429184;0;0;11,767210300429184;0;0;0;0;11,767210300429184
2023-02-04T19:00:00;179,96;114,2;548,018941784717;0;328,25;0;322,54999999999995;0;328,25;0,497175594;284,84749999999997;0;24,169505774080797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,666620342251;30;0;0;0;0;24,2;51,93133047210301;18,695278969957084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,018941784717;10,469356223175966;0;0;10,469356223175966;0;0;0;0;10,469356223175966
2023-02-04T20:00:00;167,89;112,2;553,864435981022;0;327,95;0;322,45;0;327,45;0,537064166;284,9675;0;22,62444139639839;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,1305536802168;30;0;0;0;0;22,2;47,63948497854077;17,15021459227468;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,864435981022;9,60412017167382;0;0;9,60412017167382;0;0;0;0;9,60412017167382
2023-02-04T21:00:00;158,13;104,3;549,8911084721881;0;327,75;0;321,04999999999995;0;326,04999999999995;0,48636874399999985;284,8775;0;16,521437104552895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,5126932564277;0;30;0;0;0;14,3;30,68669527896995;11,047210300429182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,8911084721881;6,186437768240342;0;0;6,186437768240342;0;0;0;0;6,186437768240342
2023-02-04T22:00:00;152,38;97,3;542,8759266325029;0;327,04999999999995;0;324,84999999999997;0;328,54999999999995;0,554671197;285,04249999999996;0;3,040893470790379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,3;2,433333333333333;1;0;7,3;3;325,897994618681;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,8759266325029;0;0;0;0;0;0;0;0;0
2023-02-04T23:00:00;136,67;89,8;535,9594980962889;0;326,25;0;325,84999999999997;0;327,65;0,400957915;283,91499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,28645745079814;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;535,9594980962889;0;0;0;0;0;0;0;0;0
2023-02-05T00:00:00;135,51;86;527,579462895658;0;325,65;0;324,34999999999997;0;326,04999999999995;0,547276052;284,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,75702880505304;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0;527,579462895658;0;0;0;0;0;0;0;0;0
2023-02-05T01:00:00;136,97;94,2;510,16015291790495;0;325,75;0;325,45;0;326,84999999999997;0,5082312059999999;284,78999999999996;0;4,074226804123711;0;4,2;1,4;1;0;4,2;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,22475310217254;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,16015291790495;0;0;0;0;0;0;0;0;0
2023-02-05T02:00:00;129,03;99,9;495,37521256017;0;325,75;0;325,15;0;326,54999999999995;0,418190527;284,1875;0;2,174226804123709;0;7,007891332470898;2,3359637774902993;1;0;7,007891332470898;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;379,6896306268623;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,37521256017;0;0;0;0;0;0;0;0;0
2023-02-05T03:00:00;130,68;103,7;444,580481920489;0;326,04999999999995;0;325,84999999999997;0;326,95;0,5191442540000001;284,82;0;0,9075601374570441;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,342990524632551;1,4476635082108502;1;0;4,342990524632551;3,0000000000000004;348,0727142953786;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,580481920489;0;0;0;0;0;0;0;0;0
2023-02-05T04:00:00;116,2;112,9;418,15692088494;0;326,45;0;325,84999999999997;0;326,84999999999997;0,488989532;284,54499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;4,3214547685413685;1,4404849228471228;1;0;4,3214547685413685;3;316,458959655528;0;30;0;0;0;1,9524132780304364;4,189728064442996;1,5083021031994788;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,15692088494;0,8446491777917081;0;0;0,8446491777917081;0;0;0;0;0,8446491777917081
2023-02-05T05:00:00;113,27;123,9;425,88629013877;0;326,75;0;326,15;0;327,15;0,503426921;284,455;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;2,365439244608635;0,7884797482028783;1;0;2,365439244608635;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;284,84836639114144;0;30;0;0;0;5,268066576866141;11,304863898854379;4,069751003587577;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,88629013877;2,2790605620090427;0;0;2,2790605620090427;0;0;0;0;2,2790605620090427
2023-02-05T06:00:00;114,21;130,3;448,042599545783;0;326,75;0;325,75;0;327,04999999999995;0,570767009;285,03999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,849976294360891;2,28332543145363;1;0;6,849976294360891;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;313,31988155450233;30;0;0;0;0;7,197173950734189;15,444579293421006;5,560048545631562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,042599545783;3,113627185553675;0;0;3,113627185553675;0;0;0;0;3,113627185553675
2023-02-05T07:00:00;115,6;136,2;503,481692726478;0;327,15;0;326,84999999999997;0;327,65;0,6791794489999999;286,215;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;341,7885495663469;30;0;7,663023384036578;10,313625012162285;1,8255116271527243;5,015004382997732;10,761811980681829;3,8742523130454583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,481692726478;4,248808097757373;0;2,0792268024519167;2,1695812953054565;0;0;0;0;4,248808097757373
2023-02-05T08:00:00;120,48;138;499,244450202256;0;326,54999999999995;0;325,45;0;326,54999999999995;0,528035074;284,82;0;5,484978540772537;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;310,1754233429692;0;30;0;0;0;14,478027767034321;31,068729113807553;11,18474248097072;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,244450202256;6,2634557893436025;0;0;6,2634557893436025;0;0;0;0;6,2634557893436025
2023-02-05T09:00:00;117,68;129,5;470,076541632723;0;327,34999999999997;0;326,95;0;327,65;0,552747656;285,03999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,2911147160943885;2,097038238698129;1;0;6,2911147160943885;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;338,64440580063496;30;0;0;0;0;6,956035529000679;14,92711486910017;5,373761352876061;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,076541632723;3,009306357610594;0;0;3,009306357610594;0;0;0;0;3,009306357610594
2023-02-05T10:00:00;117,3;124,2;486,89372970046;0;327,45;0;326,65;0;327,25;0,4777874120000001;284,2575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;2,575012336458568;0,8583374454861894;1;0;2,575012336458568;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;307,0315939916339;0;30;0;0;0;5,358493485016204;11,498913057974686;4,1396087008708875;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;486,89372970046;2,318180872487697;0;0;2,318180872487697;0;0;0;0;2,318180872487697
2023-02-05T11:00:00;122,09;119,5;478,78247731529797;0;327,45;0;326,65;0;327,34999999999997;0,590052908;285,17999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;335,50089083223475;30;0;3,4700483248467706;4,670320760224456;0,8266467745597287;2,148341667284577;4,610175251683642;1,6596630906061112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,78247731529797;1,8709479960006723;0;0,9415366652612502;0,9294113307394222;0;0;0;0;1,8709479960006723
2023-02-05T12:00:00;116,09;114;445,30527112024896;0;327,25;0;326,54999999999995;0;327,45;0,6953414680000001;285,635;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;363,9673407431515;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,4093559973045995;6,847602561222862;0;0;45;45;0;0;445,30527112024896;1,5652972884377974;0;0,18482061209526837;0;0;1,380476676342529;0;0;1,5652972884377974
2023-02-05T13:00:00;107,01;113,9;451,886000353483;0;327,34999999999997;0;326,75;0;327,65;0,638361108;285,4525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;332,3519966406562;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;6,34209233570811;6,7757396749018275;0;0;45;45;0;0;451,886000353483;1,5456294748081087;0;0,17964035634790043;0;0;1,3659891184602084;0;0;1,5456294748081087
2023-02-05T14:00:00;109,75;111,3;475,225500018093;0;327,15;0;326,75;0;327,45;0,6181847349999999;285,47749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;360,81876144099215;30;0;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,225500018093;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
2023-02-05T15:00:00;116,32;111,3;497,71818406889;0;327,34999999999997;0;326,84999999999997;0;327,65;0,49775368;284,7525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;389,2826795648481;30;0;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,71818406889;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
2023-02-05T16:00:00;125,16;111,7;489,206343257327;0;327,34999999999997;0;326,65;0;327,34999999999997;0,5723147393259792;284,54931553162197;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;357,6648039284706;0;30;2,301360177717997;3,097389202850602;0,5482378889045565;0,4012681218175266;0,861090390166366;0,3099925404598918;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,206343257327;0,7980294859522207;0;0,6244336632946813;0,17359582265753937;0;0;0;0;0,7980294859522207
2023-02-05T17:00:00;147,57;116,5;490,97248104276804;0;327,34999999999997;0;326,65;0;327,45;0,5446898332810522;284,2683080403043;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,937863291667586;2,9792877638891953;1;0;8,937863291667586;3;326,0500900796567;0;30;0;0;0;3,03753617583121;6,518317973886716;2,346594470599218;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,97248104276804;1,3140929035355617;0;0;1,3140929035355617;0;0;0;0;1,3140929035355617
2023-02-05T18:00:00;171,44;121;503,644419560642;0;328,04999999999995;0;327,65;0;328,34999999999997;0,396463814;283,885;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,5174850706487;30;0;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,644419560642;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-02-05T19:00:00;170,92;123,7;515,383828913332;0;327,95;0;327,25;0;328,15;0,421396216;284,01;0;31,50856156807221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,98203332214166;30;0;0;0;0;33,7;72,3175965665236;26,0343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;515,383828913332;14,579227467811158;0;0;14,579227467811158;0;0;0;0;14,579227467811158
2023-02-05T20:00:00;165,9;120,7;508,36491886937296;0;327,65;0;327,04999999999995;0;328,15;0,1876538380000001;284,96;0;29,190965001548605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,44373511880946;30;0;0;0;0;30,7;65,87982832618026;23,716738197424895;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,36491886937296;13,28137339055794;0;0;13,28137339055794;0;0;0;0;13,28137339055794
2023-02-05T21:00:00;153,67;118,6;522,22316701184;0;327,65;0;328,15;0;328,45;0,214296573;286,0675;0;27,568647404982073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,82364337687653;0;30;0;0;0;28,6;61,3733905579399;22,094420600858363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,22316701184;12,372875536480684;0;0;12,372875536480684;0;0;0;0;12,372875536480684
2023-02-05T22:00:00;155,77;113,7;537,43936199149;0;327,84999999999997;0;328,15;0;328,75;0,283817026;286,67499999999995;0;23,78323967966019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,28566101253887;30;0;0;0;0;23,7;50,858369098712444;18,30901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,43936199149;10,253047210300428;0;0;10,253047210300428;0;0;0;0;10,253047210300428
2023-02-05T23:00:00;144,18;106,7;552,253747128417;0;328,15;0;328,25;0;329,95;0,10915420199999999;285,195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,97604726530721;2,3253490884357366;1;0;6,97604726530721;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;376,6658850780166;0;30;0;0;0;0,08359050959576497;0,17937877595657717;0,06457635934436778;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,253747128417;0,03616276123284596;0;0;0,03616276123284596;0;0;0;0;0,03616276123284596
2023-02-06T00:00:00;145;102,9;562,497476193785;0;328,95;0;329,15;0;331,25;0,220472326;285,86749999999995;0;1,1742268041237098;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,542990524632554;1,1809968415441845;1;0;3,542990524632554;3,0000000000000004;405,12821848950875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,497476193785;0;0;0;0;0;0;0;0;0
2023-02-06T01:00:00;143,73;105;559,547091718083;0;329,15;0;329,54999999999995;0;331,45;0,240215526;285,155;0;0,47422680412371165;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,642990524632548;1,8809968415441827;1;0;5,642990524632548;3;373,50875829923876;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,547091718083;0;0;0;0;0;0;0;0;0
2023-02-06T02:00:00;145,41;104,9;541,148979219912;0;328,95;0;329,15;0;331,25;0,201857661;286,06;0;0,5075601374570435;0;5,463785202141328;1,8212617340471093;1;0;5,463785202141328;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;401,97140742340883;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,148979219912;0;0;0;0;0;0;0;0;0
2023-02-06T03:00:00;142,09;107;536,425774618839;0;328,95;0;329,65;0;331,65;0,28310371300000003;286,895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,570504527813716;3,190168175937905;1;0;9,570504527813716;3,0000000000000004;430,4312102826665;30;0;0;0;0;0,17401741774582682;0,3734279350768816;0,13443405662767738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,425774618839;0,07528307171149934;0;0;0,07528307171149934;0;0;0;0;0,07528307171149934
2023-02-06T04:00:00;140,1;110,4;563,246379011251;0;328,84999999999997;0;329,15;0;331,34999999999997;0,236304992;286,22249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;458,88816716163825;30;0;0,421750668426009;0,5676321243957053;0,10047088601803983;0,9808776311095175;2,1048876204066898;0,7577595433464084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;563,246379011251;0,5387799805521628;0;0,11443463627817418;0,4243453442739886;0;0;0;0;0,5387799805521628
2023-02-06T05:00:00;148,93;116,9;551,196083093467;0;328,95;0;329,65;0;331,84999999999997;0,187753047;285,96999999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,217294080800839;3,072431360266946;1;0;9,217294080800839;3,0000000000000004;427,26333097650104;0;30;0;0;0;3,158105386697965;6,777050186047135;2,4397380669769686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,196083093467;1,3662533175071023;0;0;1,3662533175071023;0;0;0;0;1,3662533175071023
2023-02-06T06:00:00;175,67;118,3;524,780175408931;0;329,34999999999997;0;329,75;0;332,15;0,188459487;285,86499999999995;0;27,336887748329715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,6416572749824;0;30;0;0;0;28,3;60,729613733905566;21,862660944206006;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;524,780175408931;12,243090128755362;0;0;12,243090128755362;0;0;0;0;12,243090128755362
2023-02-06T07:00:00;200,65;119,8;505,216023248551;0;329,25;0;329,75;0;332,25;0,368073133;286,86499999999995;0;28,495686031591518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,02314574083385;0;30;0;0;0;29,8;63,948497854077246;23,02145922746781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;505,216023248551;12,892017167381972;0;0;12,892017167381972;0;0;0;0;12,892017167381972
2023-02-06T08:00:00;213,39;123,5;505,282346775854;0;329,34999999999997;0;330,15;0;331,65;0,6333018260000001;288,03499999999997;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,48674342625975;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;505,282346775854;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-06T09:00:00;200,65;122,6;510,91618018269304;0;329,04999999999995;0;329,54999999999995;0;330,75;0,8262737234873657;287,31679189648594;0;30,658776160346882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,94749475191713;30;0;0;0;0;32,6;69,95708154506436;25,18454935622317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,91618018269304;14,103347639484973;0;0;14,103347639484973;0;0;0;0;14,103347639484973
