timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-06T10:00:00;185,08;120;519,314188044719;0;328,15;0;328,45;0;329,84999999999997;1,5431020115820515;287,4059904100074;0;28,65019246935976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,3264526340209;0;30;0;0;0;30;64,37768240343347;23,17596566523605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,314188044719;12,978540772532188;0;0;12,978540772532188;0;0;0;0;12,978540772532188
2023-02-06T11:00:00;179,84;114,9;496,301079655576;0;328,15;0;327,95;0;329,45;0,8562880169999999;289,34;0;24,710278306269636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;417,7875199887575;30;0;0;0;0;24,9;53,43347639484979;19,236051502145926;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,301079655576;10,772188841201718;0;0;10,772188841201718;0;0;0;0;10,772188841201718
2023-02-06T12:00:00;168,72;117,6;470,35493809261095;0;327,84999999999997;0;327,95;0;329,15;1,7803376576986085;289,14039494841967;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,2457412367586;30;0;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,35493809261095;11,94025751072961;0;0;11,94025751072961;0;0;0;0;11,94025751072961
2023-02-06T13:00:00;161,16;117,1;461,23892018992603;0;327,04999999999995;0;326,65;0;327,84999999999997;0,946804064;289,7575;0;26,40984912172027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,6221692942139;0;30;0;0;0;27,1;58,15450643776822;20,93562231759656;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,23892018992603;11,723948497854073;0;0;11,723948497854073;0;0;0;0;11,723948497854073
2023-02-06T14:00:00;163,9;115,7;447,384848745398;0;327,04999999999995;0;326,75;0;327,45;9,291934262046063;292,98623210248843;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,0807070772845;30;0;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,384848745398;11,118283261802574;0;0;11,118283261802574;0;0;0;0;11,118283261802574
2023-02-06T15:00:00;170,67;117,6;446,92098973640196;0;327,15;0;326,95;0;327,65;14,095650932350802;298,3294869564094;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,45745163815576;0;30;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,92098973640196;11,94025751072961;0;0;11,94025751072961;0;0;0;0;11,94025751072961
2023-02-06T16:00:00;181,8;119,1;459,38024667287095;0;327,54999999999995;0;327,54999999999995;0;327,65;11,8286996539017;296,96038569585744;0;27,95491349940268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,8373585245709;0;30;0;0;0;29,1;62,446351931330454;22,480686695278965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,38024667287095;12,58918454935622;0;0;12,58918454935622;0;0;0;0;12,58918454935622
2023-02-06T17:00:00;198,94;124,2;481,972041828468;0;327,54999999999995;0;327,25;0;327,54999999999995;1,1818151395926715;286,96989219256557;0;31,89482766249281;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,29937478871847;30;0;0;0;0;34,2;73,39055793991416;26,4206008583691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,972041828468;14,795536480686694;0;0;14,795536480686694;0;0;0;0;14,795536480686694
2023-02-06T18:00:00;213,5;127;500,926489810016;0;325,54999999999995;0;317,75;0;321,95;0,571072002;287,5;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;436,7585448512396;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0;500,926489810016;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-06T19:00:00;205,38;122,4;522,481088466205;0;328,84999999999997;0;323,15;0;328,45;0,6162470420000001;287,54749999999996;0;30,50426972257865;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;405,13592162833345;0;30;0;0;0;32,4;69,52789699570816;25,03004291845494;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,481088466205;14,016824034334764;0;0;14,016824034334764;0;0;0;0;14,016824034334764
2023-02-06T20:00:00;186,21;120,5;550,56013422677;0;327,65;0;321,34999999999997;0;326,54999999999995;0,6917474400000001;288,3225;0;29,036458563780364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;433,5954080361706;30;0;0;0;0;30,5;65,45064377682402;23,56223175965665;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,56013422677;13,194849785407722;0;0;13,194849785407722;0;0;0;0;13,194849785407722
2023-02-06T21:00:00;166,48;118;552,987619920537;0;325,45;0;318,45;0;324,15;0,5185290190000001;287,09999999999997;0;27,105128091677358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,97310112694595;0;30;0;0;0;28;60,08583690987124;21,630901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,987619920537;12,11330472103004;0;0;12,11330472103004;0;0;0;0;12,11330472103004
2023-02-06T22:00:00;159,82;112,6;541,478751299814;0;327,95;0;325,34999999999997;0;328,25;0,5283759110000001;287,40999999999997;0;22,933454271934863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,3539564484122;0;30;0;0;0;22,6;48,4978540772532;17,459227467811154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,478751299814;9,777167381974245;0;0;9,777167381974245;0;0;0;0;9,777167381974245
2023-02-06T23:00:00;154;102,5;506,87145440980794;0;326,04999999999995;0;325,34999999999997;0;326,65;0,47592335;287,2725;0;15,130879164638733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,8169210527673;30;0;0;0;0;12,5;26,824034334763947;9,656652360515022;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,87145440980794;5,407725321888412;0;0;5,407725321888412;0;0;0;0;5,407725321888412
2023-02-07T00:00:00;145,78;108,3;485,109596819482;0;325,65;0;324,84999999999997;0;326,34999999999997;0,5363295089999999;287,78999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,377123171569771;2,792374390523257;1;0;8,377123171569771;3;367,198091992241;0;30;0;0;0;0,565867353062775;1,2143076245982296;0,43715074485536265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,109596819482;0,24480441711900308;0;0;0,24480441711900308;0;0;0;0;0,24480441711900308
2023-02-07T01:00:00;142,21;121,1;468,666266343014;0;325,54999999999995;0;325,65;0;326,84999999999997;0,54607754;287,7675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;395,6613721830418;30;0;5,783413874744599;7,783867933707401;1,37774462426621;1,434976117386743;3,0793478913878607;1,1085652408996298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,666266343014;2,1900243103392047;0;1,569227775435412;0,6207965349037927;0;0;0;0;2,1900243103392047
2023-02-07T02:00:00;140,42;119;463,87601377870203;0;325,54999999999995;0;325,65;0;326,84999999999997;0,624461466;287,94;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;364,0428586774025;0;30;2,7471215905036965;3,697337268511032;0,6544286965264526;2,371268401627651;5,088558801776075;1,831881168639387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,87601377870203;1,7712366477698807;0;0,745383193331824;1,0258534544380566;0;0;0;0;1,7712366477698807
2023-02-07T03:00:00;139,44;119,5;474,26758686983;0;325,54999999999995;0;325,75;0;326,95;0,5692378969999999;287,60999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;392,50645439153476;30;0;3,4700483248467706;4,670320760224456;0,8266467745597287;2,148341667284577;4,610175251683642;1,6596630906061112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;474,26758686983;1,8709479960006723;0;0,9415366652612502;0,9294113307394222;0;0;0;0;1,8709479960006723
2023-02-07T04:00:00;141,6;128,2;523,8461558948089;0;325,45;0;325,75;0;326,95;0,7697713599999999;288,465;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,754204398447606;2,5847347994825354;1;0;7,754204398447606;3;420,9672037460956;30;0;0;0;0;6,56418559368373;14,08623517957882;5,071044664648375;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;523,8461558948089;2,83978501220309;0;0;2,83978501220309;0;0;0;0;2,83978501220309
2023-02-07T05:00:00;145,87;143,9;535,0725339002211;0;327,75;0;328,65;0;329,54999999999995;0,678033804;287,935;0;10,04291845493563;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;449,425107025721;30;0;0;0;0;20,378027767034325;43,72967331981614;15,742682395133812;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,0725339002211;8,815902141274934;0;0;8,815902141274934;0;0;0;0;8,815902141274934
2023-02-07T06:00:00;170,54;154,5;518,641332705856;0;327,84999999999997;0;328,54999999999995;0;329,25;0,6850999440000001;288,09499999999997;0;29,646472869932005;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,202628299535522;1,4008760998451741;1;0;4,202628299535522;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;417,80121714659737;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,641332705856;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-07T07:00:00;198,04;158,7;482,558160430694;0;328,15;0;328,54999999999995;0;329,25;0,748230769;288,385;0;43,90712787217516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,2594370248827;30;0;27,4;36,877523553162845;6,527321668909823;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,558160430694;25,30163321183694;0;7,434508748317629;17,86712446351931;0;0;0;0;25,30163321183694
2023-02-07T08:00:00;214,16;159,9;456,021429997746;0;328,04999999999995;0;328,34999999999997;0;329,15;2,79615375524441;286,25114363432493;0;44,19299597446319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;474,7148110811802;30;0;28,6;38,49259757738898;6,813189771197848;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,021429997746;25,627232135120927;0;7,7601076716016175;17,86712446351931;0;0;0;0;25,627232135120927
2023-02-07T09:00:00;191,85;156,9;428,15243392269497;0;328,15;0;328,75;0;329,25;13,857278650434818;296,0706433314119;0;43,478325718743136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,088392231651;0;30;25,6;34,4549125168237;6,098519515477794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,15243392269497;24,813234826910968;0;6,946110363391657;17,86712446351931;0;0;0;0;24,813234826910968
2023-02-07T10:00:00;172,52;155,2;420,773398784378;0;327,45;0;328,04999999999995;0;328,54999999999995;15,31883612149748;295,70949449627466;0;29,413139536598674;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,375399467498788;3,125133155832929;1;0;9,375399467498788;3;471,54408339242786;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,773398784378;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-07T11:00:00;141,83;155,6;412,523302239803;0;327,45;0;328,15;0;328,75;13,93370219203622;293,9897573270862;0;19,081545064377682;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;439,9179816156676;0;30;0;0;0;32,078027767034314;68,83696945715518;24,781309004575863;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,523302239803;13,877533042562483;0;0;13,877533042562483;0;0;0;0;13,877533042562483
2023-02-07T12:00:00;140,33;159,2;406,642179742384;0;327,54999999999995;0;328,04999999999995;0;328,65;10,444807562108856;290,5353320459826;0;21,862660944206002;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;408,295042449085;0;30;0;0;0;35,67802776703431;76,56229134556717;27,562424884404184;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,642179742384;15,434957935266342;0;0;15,434957935266342;0;0;0;0;15,434957935266342
2023-02-07T13:00:00;134,86;155,4;420,78820844109896;0;327,34999999999997;0;328,15;0;328,65;10,375639041088652;289,3770528871734;0;18,927038626609452;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;436,75421294484005;30;0;0;0;0;31,878027767034325;68,40778490779898;24,626802566807633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,78820844109896;13,791009437412274;0;0;13,791009437412274;0;0;0;0;13,791009437412274
2023-02-07T14:00:00;148,34;150,8;467,017362889959;0;326,65;0;328,04999999999995;0;328,65;18,3024935686135;294,03846729342865;0;15,373390557939928;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;465,21053752354555;30;0;0;0;0;27,27802776703433;58,536540272605855;21,07315449813811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,017362889959;11,80096651895734;0;0;11,80096651895734;0;0;0;0;11,80096651895734
2023-02-07T15:00:00;171,86;136,8;531,180643349512;0;327,75;0;326,95;0;329,04999999999995;11,4986684790983;289,7256465662318;0;35,546472869932;0;0;0;0;0;0;0;3,323356583667879;1,107785527889293;1;0;3,323356583667879;3;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;433,58506910137214;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,180643349512;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-07T16:00:00;189,98;133,5;529,306749532863;0;327,25;0;327,75;0;328,25;8,887261085415735;287,3785488430274;0;37,903897724126715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,041710594462;30;0;2,2;2,9609690444145396;0,5240915208613734;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;529,306749532863;18,46405582287328;0;0,5969313593539711;17,86712446351931;0;0;0;0;18,46405582287328
2023-02-07T17:00:00;222,26;140,7;514,989382447957;0;327,34999999999997;0;328,04999999999995;0;328,15;9,872356864149726;288,10033101402047;0;39,61910633785484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;490,49550642340256;30;0;9,4;12,651413189771187;2,2393001345895;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,989382447957;20,41764936257718;0;2,550524899057871;17,86712446351931;0;0;0;0;20,41764936257718
2023-02-07T18:00:00;245,6;144,1;519,104547221113;0;326,95;0;326,15;0;326,65;9,523619450299465;288,1448315846116;0;40,429065961004234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;458,8675095043392;0;30;12,8;17,22745625841184;3,049259757738896;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,104547221113;21,340179645215137;0;3,4730551816958273;17,86712446351931;0;0;0;0;21,340179645215137
2023-02-07T19:00:00;229;143,9;547,057755028266;0;331,84999999999997;0;326,15;0;331,34999999999997;1,451332592376922;283,94265223072904;0;40,38142127728957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;487,32162275338874;30;0;12,6;16,95827725437417;3,0016150740242282;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,057755028266;21,285913158001144;0;3,4187886944818326;17,86712446351931;0;0;0;0;21,285913158001144
2023-02-07T20:00:00;199,03;135,5;554,841999294669;0;321,84999999999997;0;321,84999999999997;0;323,95;0,911481543935959;284,2376232460314;0;38,38034456127342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;455,6939432226924;0;30;4,2;5,65275908479139;1,000538358008076;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,841999294669;19,006720695013254;0;1,1395962314939443;17,86712446351931;0;0;0;0;19,006720695013254
2023-02-07T21:00:00;188,18;133,3;556,344945277055;0;320,84999999999997;0;316,95;0;320,45;0,6732132789999999;287,78499999999997;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;424,06942645994906;0;30;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,344945277055;18,409789335659287;0;0,5426648721399769;17,86712446351931;0;0;0;0;18,409789335659287
2023-02-07T22:00:00;173,36;121;554,711245138705;0;323,25;0;323,04999999999995;0;326,75;0,7821140790000001;288,5;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;452,5270195173031;30;0;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,711245138705;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-02-07T23:00:00;163,08;111,5;561,621780821825;0;326,45;0;327,04999999999995;0;327,34999999999997;0,8292119639999999;288,8825;0;22,08366886420955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,98176681535136;30;0;0;0;0;21,5;46,13733905579399;16,609442060085836;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;561,621780821825;9,301287553648068;0;0;9,301287553648068;0;0;0;0;9,301287553648068
2023-02-08T00:00:00;160,05;116,7;565,6173613108681;0;326,75;0;326,84999999999997;0;327,75;0,6333595940000001;288,005;0;26,100836246183796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,3547212702488;0;30;0;0;0;26,7;57,2961373390558;20,626609442060087;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,6173613108681;11,550901287553648;0;0;11,550901287553648;0;0;0;0;11,550901287553648
2023-02-08T01:00:00;155,16;122,2;560,766837048229;0;326,75;0;327,04999999999995;0;327,84999999999997;0,6502282850000002;288,07;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;477,80978579812177;30;0;0;0;0;32,2;69,09871244635194;24,875536480686698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,766837048229;13,93030042918455;0;0;13,93030042918455;0;0;0;0;13,93030042918455
2023-02-08T02:00:00;150;121,7;561,163383373417;0;326,65;0;326,25;0;327,45;0,5083962160000001;287,45;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;446,18305745112093;0;30;6,650925955956301;8,951448123763528;1,5844063179061443;1,1674640361750503;2,5052876312769317;0,9019035472596955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;561,163383373417;2,309677928216157;0;1,8046119417507274;0,5050659864654294;0;0;0;0;2,309677928216157
2023-02-08T03:00:00;147,97;120,2;559,1474607991979;0;326,65;0;326,84999999999997;0;327,75;0,517932895;287,4675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;414,55949177695476;0;30;4,482145752927079;6,032497648623256;1,0677520838063161;1,8362442392042724;3,9404382815542323;1,4185577813595236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,1474607991979;2,010543883523782;0;1,2161515259624485;0,7943923575613333;0;0;0;0;2,010543883523782
2023-02-08T04:00:00;145,97;131,4;553,687528756677;0;326,65;0;326,75;0;327,65;0,6741415110000001;288,47999999999996;0;0,3862660944206091;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,01803582777706;30;0;0;0;0;7,878027767034325;16,9056389850522;6,086030034618791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,687528756677;3,408176819386523;0;0;3,408176819386523;0;0;0;0;3,408176819386523
2023-02-08T05:00:00;149,18;145,8;534,0712599483311;0;326,65;0;326,65;0;327,65;0,683125972;288,29999999999995;0;11,510729613733918;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;411,39478665577326;0;30;0;0;0;22,27802776703433;47,806926538700274;17,2104935539321;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,0712599483311;9,637876390201974;0;0;9,637876390201974;0;0;0;0;9,637876390201974
2023-02-08T06:00:00;175,69;153,7;511,616740023897;0;326,54999999999995;0;326,75;0;327,75;0,659320133;288,02;0;33,051280625955776;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;379,77469980868665;0;30;5,4905152968422115;7,389657196288306;1,30796932374303;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,616740023897;19,35687935429103;0;1,4897548907717226;17,86712446351931;0;0;0;0;19,35687935429103
2023-02-08T07:00:00;196,64;160;481,144628976698;0;325,65;0;325,45;0;326,54999999999995;0,537015214;287,23999999999995;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,23672233870576;30;0;28,7;38,62718707940781;6,837012113055183;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,144628976698;25,654365378727924;0;7,787240915208614;17,86712446351931;0;0;0;0;25,654365378727924
2023-02-08T08:00:00;216,19;165,1;481,081679298361;0;327,34999999999997;0;316,84999999999997;0;325,54999999999995;0,7634142990000001;288,22999999999996;0;45,431757751044614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,6169512980509;0;30;33,8;45,49125168236877;8,051951547779272;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,081679298361;27,038160802684853;0;9,171036339165543;17,86712446351931;0;0;0;0;27,038160802684853
2023-02-08T09:00:00;177,75;157,9;406,59661478901796;0;327,84999999999997;0;320,25;0;327,34999999999997;0,8544351009045867;287,60449057413354;0;28,70375704066276;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;345,0003422345;0;30;0,3335058214747768;0,4488638243267521;0,07944889690583512;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,59661478901796;17,957615410503585;0;0,09049094698427322;17,86712446351931;0;0;0;0;17,957615410503585
2023-02-08T10:00:00;128;147,9;359,258039028104;0;329,04999999999995;0;322,15;0;327,84999999999997;0,780944234975754;286,03941944481045;0;13,13304721030044;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;373,46584220027654;30;0;0;0;0;24,37802776703433;52,31336430694061;18,83281115049862;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,258039028104;10,546374244279228;0;0;10,546374244279228;0;0;0;0;10,546374244279228
2023-02-08T11:00:00;126,33;140,6;332,660082719481;0;325,25;0;322,45;0;326,34999999999997;0,729416961;288,78;0;7,493562231759657;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;401,9284956160565;30;0;0;0;0;17,078027767034314;36,64812825543844;13,193326171957839;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,660082719481;7,38826265629639;0;0;7,38826265629639;0;0;0;0;7,38826265629639
2023-02-08T12:00:00;124,95;129,8;319,95813449409997;0;325,45;0;319,15;0;324,54999999999995;1,047145514;289,78499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,87192755498061;2,9573091849935365;1;0;8,87192755498061;3,0000000000000004;430,3883027664949;30;0;0;0;0;7,0464624371507485;15,12116402822049;5,443619050159376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,95813449409997;3,0484266680892507;0;0;3,0484266680892507;0;0;0;0;3,0484266680892507
2023-02-08T13:00:00;124,96;128,1;345,745981286391;0;325,25;0;326,25;0;327,04999999999995;7,674005387060175;287,73581151821526;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,684346701164298;2,561448900388099;1;0;7,684346701164298;3;398,7663165677972;0;30;0;0;0;6,534043290967043;14,021552126538717;5,047758765553938;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,745981286391;2,8267449087102055;0;0;2,8267449087102055;0;0;0;0;2,8267449087102055
2023-02-08T14:00:00;124,95;126;424,074010299652;0;326,25;0;327,15;0;327,34999999999997;10,639369613585565;289,8992110346797;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,846095311178477;1,2820317703928255;1;0;3,846095311178477;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;367,1474925677194;0;30;0;0;0;5,901054933916592;12,663208012696549;4,5587548845707575;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,074010299652;2,5529027353596243;0;0;2,5529027353596243;0;0;0;0;2,5529027353596243
2023-02-08T15:00:00;134,49;122,5;490,214148756899;0;326,25;0;327,25;0;327,54999999999995;8,477433865434726;289,41880017913803;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;335,5318304500416;0;30;7,807608730905215;10,508221710505;1,8599552427593848;0,8107812612261334;1,7398739511290413;0,6263546224064549;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,214148756899;2,4692160853854226;0;2,118457496837808;0,3507585885476147;0;0;0;0;2,4692160853854226
2023-02-08T16:00:00;156,86;122,7;512,316805304315;0;326,34999999999997;0;327,34999999999997;0;327,54999999999995;3,920351674813587;289,80092576643614;0;30,736029379231006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,9982772669966;30;0;0;0;0;32,7;70,17167381974248;25,261802575107296;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,316805304315;14,146609442060084;0;0;14,146609442060084;0;0;0;0;14,146609442060084
2023-02-08T17:00:00;183,99;124,9;513,380162185426;0;326,65;0;327,75;0;327,75;2,113838551549178;289,13584454729755;0;32,435600194681655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,46187743926987;30;0;0;0;0;34,9;74,89270386266095;26,96137339055794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,380162185426;15,098369098712448;0;0;15,098369098712448;0;0;0;0;15,098369098712448
2023-02-08T18:00:00;192,45;122,9;509,33107366169804;0;326,54999999999995;0;327,54999999999995;0;327,65;1,05875114;289,65999999999997;0;30,890535816999254;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,92263125152596;30;0;0;0;0;32,9;70,60085836909872;25,41630901287554;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;509,33107366169804;14,2331330472103;0;0;14,2331330472103;0;0;0;0;14,2331330472103
2023-02-08T19:00:00;153;123,3;526,9849815628979;0;326,54999999999995;0;327,25;0;327,45;0,831745027;288,8825;0;31,19954869253573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,3015916199798;0;30;0;0;0;33,3;71,45922746781115;25,725321888412015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;526,9849815628979;14,406180257510727;0;0;14,406180257510727;0;0;0;0;14,406180257510727
2023-02-08T20:00:00;145,45;115,5;523,1806091127211;0;326,54999999999995;0;327,45;0;327,65;0,8093595210000001;288,935;0;0;0;0;0;0;0;0;0;5,868046571798192;1,9560155239327304;1;0;5,868046571798192;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;357,6837140923967;0;30;0;0;0;2,7361131486643275;5,871487443485681;2,1137354796548453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;523,1806091127211;1,1836918686067133;0;0;1,1836918686067133;0;0;0;0;1,1836918686067133
2023-02-08T21:00:00;133,81;118,4;518,364659454267;0;326,54999999999995;0;326,75;0;327,25;0,6907426769999999;288,2175;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;386,1479457209875;30;0;1,8796095092920164;2,529757078454935;0,44776700288652344;2,6387804828393375;5,66261906188699;2,0385428622793165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,364659454267;1,651583029892932;0;0,5099990270165149;1,141584002876417;0;0;0;0;1,651583029892932
2023-02-08T22:00:00;127,73;111,1;501,449221852254;0;326,54999999999995;0;326,75;0;327,15;0,5965962939999999;287,46;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;354,53038355799436;0;30;1,433848096506296;1,9298090127944767;0,34157619526462235;0,6687802030292191;1,4351506502772942;0,5166542340998259;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,449221852254;0,678375868075269;0;0,38904949697936647;0,28932637109590253;0;0;0;0;0,678375868075269
2023-02-08T23:00:00;118,94;103,6;434,871960522869;0;326,65;0;326,95;0;327,34999999999997;0,680492772;288,34499999999997;0;0,94089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,344521945559543;2,1148406485198477;1;0;6,344521945559543;3;382,99493051963856;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,871960522869;0;0;0;0;0;0;0;0;0
2023-02-09T00:00:00;109,56;102,7;434,04665430627597;0;326,65;0;326,95;0;327,25;0,5041629990000001;287,3225;0;1,2408934707903774;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,4308775219392516;1,8102925073130838;1;0;5,4308775219392516;3;411,4566310265866;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,04665430627597;0;0;0;0;0;0;0;0;0
2023-02-09T01:00:00;118,36;104;419,85991073654696;0;326,65;0;327,34999999999997;0;327,45;0,697397162;288,505;0;0,8075601374570449;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,642990524632548;1,5476635082108494;1;0;4,642990524632548;3;379,8365379950629;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,85991073654696;0;0;0;0;0;0;0;0;0
2023-02-09T02:00:00;115,12;103,4;424,751027789201;0;326,75;0;327,25;0;327,34999999999997;0,519717816;287,46999999999997;0;1,007560137457043;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,042990524632554;1,3476635082108512;1;0;4,042990524632554;3;408,29855434126335;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,751027789201;0;0;0;0;0;0;0;0;0
2023-02-09T03:00:00;115,46;111,9;441,096660122667;0;326,84999999999997;0;327,75;0;327,84999999999997;0,528829065;287,84;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;436,7577244858292;30;0;2,590530871455231;3,486582599535977;0,6171251201178679;0,3120974280802957;0,6697369701293898;0,24110530924658036;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,096660122667;0,837914025244538;0;0,702895052066453;0,13501897317808498;0;0;0;0;0,837914025244538
2023-02-09T04:00:00;120,47;128,9;471,250044921808;0;326,95;0;327,65;0;327,84999999999997;0,5267371209999999;287,9525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;5,871968532394522;1,9573228441315074;1;0;5,871968532394522;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;405,1351013449596;0;30;0;0;0;6,775181712700552;14,539016550859552;5,234045958309439;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,250044921808;2,9310657366532853;0;0;2,9310657366532853;0;0;0;0;2,9310657366532853
2023-02-09T05:00:00;132,57;148,8;481,814829725305;0;326,84999999999997;0;326,54999999999995;0;327,04999999999995;0,801513281;289,53;0;13,828326180257523;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;373,5156404664041;0;30;0;0;0;25,27802776703433;54,24469477904362;19,528090120455705;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,814829725305;10,935730467455194;0;0;10,935730467455194;0;0;0;0;10,935730467455194
2023-02-09T06:00:00;155,24;163,8;478,724977312558;0;327,65;0;328,54999999999995;0;328,75;0,80100407;289,45;0;26,546472869932003;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,2471502450950815;2,0823834150316936;1;0;6,2471502450950815;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;401,97828890235746;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,724977312558;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-09T07:00:00;174,46;163,1;460,636801021778;0;327,75;0;328,45;0;328,75;0,874106284;288,80249999999995;0;26,779806203265338;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;5,533505821474765;1,8445019404915883;1;0;5,533505821474765;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;430,4380910734672;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,636801021778;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-09T08:00:00;173,02;162,1;403,92655141969203;0;326,95;0;327,15;0;327,45;4,268119356989765;286,6816730482853;0;27,113139536598673;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,533505821474765;1,511168607158255;1;0;4,533505821474765;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;398,8160998959388;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,92655141969203;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-09T09:00:00;111,36;146,8;339,323393681207;0;327,75;0;329,15;0;329,15;17,57395874726208;291,60038559619886;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;427,2762182859492;30;0;22,989070152109765;30,9408750364869;5,476534881458181;0,2889576149245571;0,6200807187222256;0,2232290587400012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,323393681207;6,36268868025016;0;6,237680407355759;0,12500827289440067;0;0;0;0;6,36268868025016
2023-02-09T10:00:00;114,01;134,1;315,110137865559;0;327,84999999999997;0;329,25;0;329,25;20,802602928227348;292,35785029494264;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;395,65454329569957;0;30;4,626731099795674;6,227094346965915;1,102195699412967;5,9512966672386405;12,771022891070043;4,597568240785216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,110137865559;3,830020435188049;0;1,2553822203483285;2,5746382148397204;0;0;0;0;3,830020435188049
2023-02-09T11:00:00;111,77;116;297,348676289569;0;327,84999999999997;0;329,65;0;329,65;16,82239139045043;296,1430613617624;0;0;0;8,588574805251028;2,862858268417009;1;0;8,588574805251028;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;364,03603047294894;0;30;0;0;0;2,886824662247769;6,194902708686199;2,230164975127032;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,348676289569;1,2488923860711376;0;0;1,2488923860711376;0;0;0;0;1,2488923860711376
2023-02-09T12:00:00;111,18;111,4;308,131238870465;0;327,84999999999997;0;329,54999999999995;0;329,75;10,272148581702314;293,4334561827432;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;392,49962686990165;30;0;1,8676041371121568;2,5135991078225532;0,44490704208459186;0,5350241624233697;1,1481205202218232;0,4133233872798564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,131238870465;0,7382026770137463;0;0,5067415801370267;0,23146109687671956;0;0;0;0;0,7382026770137463
2023-02-09T13:00:00;110,19;106,3;345,536444515995;0;327,95;0;329,54999999999995;0;329,95;12,85810935703825;293,17524134108936;0;0,04089347079037964;0;6,6596377749029685;2,219879258300989;1;0;6,6596377749029685;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;360,8814295387936;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,536444515995;0;0;0;0;0;0;0;0;0
2023-02-09T14:00:00;121,46;101,4;412,52928722209197;0;327,95;0;329,54999999999995;0;330,75;1,3545160300042367;287,66935655074985;0;1,6742268041237098;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;4,130877521939254;1,3769591739797513;1;0;4,130877521939254;3,0000000000000004;389,34534139583974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,52928722209197;0;0;0;0;0;0;0;0;0
2023-02-09T15:00:00;157,91;100,4;464,677235759194;0;327,95;0;329,84999999999997;0;330,84999999999997;0,651017607;287,89;0;13,508561568072214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;417,80640686170017;30;0;0;0;0;10,4;22,317596566523616;8,034334763948502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,677235759194;4,499227467811161;0;0;4,499227467811161;0;0;0;0;4,499227467811161
2023-02-09T16:00:00;165,04;96,5;472,04068837177397;0;327,84999999999997;0;329,75;0;330,84999999999997;0,8179880939999999;288,51;0;10,495686031591521;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,264626221014;30;0;0;0;0;6,5;13,948497854077251;5,021459227467811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,04068837177397;2,8120171673819736;0;0;2,8120171673819736;0;0;0;0;2,8120171673819736
2023-02-09T17:00:00;173,25;105,2;475,450236816462;0;329,54999999999995;0;321,75;0;326,84999999999997;0,754190936;288,30249999999995;0;17,21671607450998;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,64105238997087;0;30;0;0;0;15,2;32,61802575107296;11,742489270386267;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,450236816462;6,575793991416309;0;0;6,575793991416309;0;0;0;0;6,575793991416309
2023-02-09T18:00:00;166,33;113,9;481,053598051091;0;329,15;0;322,65;0;328,84999999999997;0,913458849;288,91999999999996;0;23,93774611742844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,09958828473185;30;0;0;0;0;23,9;51,28755364806868;18,463519313304726;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,053598051091;10,339570815450646;0;0;10,339570815450646;0;0;0;0;10,339570815450646
2023-02-09T19:00:00;134,89;117,4;491,63491723966104;0;327,95;0;322,15;0;327,34999999999997;0,9819555149999998;288,71999999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,566582567217397;3,188860855739132;1;0;9,566582567217397;3,0000000000000004;411,47633095748233;0;30;0;0;0;3,308816900281406;7,1004654512476515;2,5561675624491547;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,63491723966104;1,4314538349715265;0;0;1,4314538349715265;0;0;0;0;1,4314538349715265
2023-02-09T20:00:00;115,77;118,5;494,50485794467096;0;326,25;0;320,84999999999997;0;325,54999999999995;0,75545551;288,23999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;379,85623595596553;0;30;2,024194856160623;2,7243537767976083;0,48221061849317665;2,5941951359707254;5,566942351868509;2,0040992466726633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,50485794467096;1,6715252995390892;0;0,5492297214023978;1,1222955781366915;0;0;0;0;1,6715252995390892
2023-02-09T21:00:00;135,77;115,6;474,770927085042;0;328,45;0;323,84999999999997;0;327,75;0,7944513169999999;288,3875;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,309144016117777;2,769714672039259;1;0;8,309144016117777;3;348,2393029639489;0;30;0;0;0;2,7662554513810145;5,936170496525782;2,1370213787492816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;474,770927085042;1,1967319720995977;0;0;1,1967319720995977;0;0;0;0;1,1967319720995977
2023-02-09T22:00:00;119,93;110,3;471,27373830750304;0;326,84999999999997;0;328,75;0;330,34999999999997;0,794148557;288,66249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;376,7044790336525;30;0;0,2771653215573819;0,37303542605300394;0,06602727041138169;1,0254629779781363;2,200564330425185;0,7922031589530666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,27373830750304;0,5188377109060028;0;0,0752039418922856;0,44363376901371726;0;0;0;0;0,5188377109060028
2023-02-09T23:00:00;117,95;101,7;466,085264146254;0;328,15;0;329,25;0;330,15;0,8329150319999999;289,36499999999995;0;1,5742268041237106;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;8,892897157389768;2,964299052463256;1;0;8,892897157389768;3;405,16680858574915;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,085264146254;0;0;0;0;0;0;0;0;0
2023-02-10T00:00:00;122,69;100;476,230099303144;0;328,04999999999995;0;328,95;0;330,04999999999995;0,787815682;288,635;0;2,1408934707903784;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;7,192897157389765;2,397632385796588;1;0;7,192897157389765;3;0;0;0;0;0;0;373,54734453646955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,230099303144;0;0;0;0;0;0;0;0;0
2023-02-10T01:00:00;123,09;98,6;463,02189405625097;0;328,04999999999995;0;329,04999999999995;0;329,95;1,4712425290000002;289,53999999999996;0;2,607560137457047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,6;2,8666666666666663;1;0;8,6;3,0000000000000004;402,0099898020159;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,02189405625097;0;0;0;0;0;0;0;0;0
2023-02-10T02:00:00;116,32;100,7;456,837117690588;0;328,15;0;329,04999999999995;0;330,04999999999995;1,138254147;287,0625;0;2,5132032622782146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;370,3908414346147;0;30;1,0596377749029742;1,4261612044454564;0,2524305331868458;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,837117690588;0,287514098816204;0;0,287514098816204;0;0;0;0;0;0,287514098816204
2023-02-10T03:00:00;116,7;105,9;468,53255484446;0;328,15;0;329,04999999999995;0;330,15;1,2345414840000002;287,84;0;0,17422680412370983;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,542990524632554;2,1809968415441845;1;0;6,542990524632554;3;338,7748549820502;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,53255484446;0;0;0;0;0;0;0;0;0
2023-02-10T04:00:00;118,51;123,7;503,64585889050096;0;328,25;0;329,15;0;330,15;1,308480725;287,77;0;0;0;4,327255270969009;1,4424184236563362;1;0;4,327255270969009;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;367,24097749655203;30;0;0;0;0;5,207781971432764;11,17549779277417;4,023179205398701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,64585889050096;2,2529803550232725;0;0;2,2529803550232725;0;0;0;0;2,2529803550232725
2023-02-10T05:00:00;125,47;141,7;507,84872373429005;0;328,15;0;329,15;0;330,04999999999995;1,37093208;288,06;0;8,343347639484975;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;395,7042533988024;30;0;0;0;0;18,17802776703431;39,00864327689766;14,043111579683156;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,84872373429005;7,864142484622567;0;0;7,864142484622567;0;0;0;0;7,864142484622567
2023-02-10T06:00:00;153,99;159,3;494,488554373442;0;328,34999999999997;0;329,65;0;330,45;1,3269732710000002;288,2025;0;28,046472869932;0;8,923422977044307;2,9744743256814354;1;0;8,923422977044307;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;364,08573560504146;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,488554373442;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
