timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-10T07:00:00;185,91;156,9;458,334708360063;0;329,45;0;330,84999999999997;0;332,15;1,6133727180000001;289,3325;0;43,478325718743136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,54932703148097;30;0;25,6;34,4549125168237;6,098519515477794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,334708360063;24,813234826910968;0;6,946110363391657;17,86712446351931;0;0;0;0;24,813234826910968
2023-02-10T08:00:00;196,23;146,3;437,547560049641;0;329,25;0;330,25;0;332,04999999999995;1,271626974;287,72999999999996;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;421,0100720987778;30;0;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,547560049641;21,93711100456911;0;4,0699865410498015;17,86712446351931;0;0;0;0;21,93711100456911
2023-02-10T09:00:00;158,72;129;411,242796213739;0;329,25;0;330,15;0;332,04999999999995;1,5965227960618746;285,1615243469435;0;35,60298216893057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,46797109156796;30;0;0;0;0;39;83,6909871244635;30,128755364806864;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,242796213739;16,872103004291844;0;0;16,872103004291844;0;0;0;0;16,872103004291844
2023-02-10T10:00:00;140,35;116;367,719245713584;0;329,04999999999995;0;329,84999999999997;0;331,95;1,7972261051624856;284,4009730968963;0;0;0;8,588574805251028;2,862858268417009;1;0;8,588574805251028;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;417,84407692603776;0;30;0;0;0;2,886824662247769;6,194902708686199;2,230164975127032;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,719245713584;1,2488923860711376;0;0;1,2488923860711376;0;0;0;0;1,2488923860711376
2023-02-10T11:00:00;131,68;102,9;347,279728871172;0;329,15;0;330,65;0;332,25;1,961462969885193;286,13259306898345;0;1,1742268041237098;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,630877521939254;1,8769591739797513;1;0;5,630877521939254;3,0000000000000004;386,2233451499241;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,279728871172;0;0;0;0;0;0;0;0;0
2023-02-10T12:00:00;118,84;97,7;326,266205824843;0;329,04999999999995;0;330,25;0;332,04999999999995;1,758879986;289,05499999999995;0;2,907560137457044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;2,5666666666666664;1;0;7,7;3,0000000000000004;414,68472281540915;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,266205824843;0;0;0;0;0;0;0;0;0
2023-02-10T13:00:00;117,94;95,5;343,226497841795;0;329,04999999999995;0;330,34999999999997;0;332,25;2,02015131;289,935;0;3,6408934707903784;0;5,5;1,8333333333333333;1;0;5,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;383,0643069747066;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,226497841795;0;0;0;0;0;0;0;0;0
2023-02-10T14:00:00;110,12;97,4;397,864727539511;0;329,34999999999997;0;330,65;0;332,34999999999997;1,663973455;289,09749999999997;0;3,007560137457043;0;7,4;2,466666666666667;1;0;7,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,4470531755881;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,864727539511;0;0;0;0;0;0;0;0;0
2023-02-10T15:00:00;127,95;96,8;461,237755983615;0;329,15;0;330,45;0;332,25;1,8498772879999998;289,9525;0;3,207560137457053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;2,2666666666666666;1;0;6,8;3;379,91190847027053;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,237755983615;0;0;0;0;0;0;0;0;0
2023-02-10T16:00:00;123,76;96,1;480,189432428219;0;331,65;0;327,34999999999997;0;330,84999999999997;1,530715729;288,3775;0;3,44089347079038;0;6,1;2,033333333333333;1;0;6,1;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,29496991100245;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;480,189432428219;0;0;0;0;0;0;0;0;0
2023-02-10T17:00:00;158,93;103;443,670290818774;0;328,95;0;321,54999999999995;0;326,75;1,3111028180000002;287,8725;0;15,517145259059333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,6811930455903;0;30;0;0;0;13;27,896995708154503;10,042918454935622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;443,670290818774;5,624034334763947;0;0;5,624034334763947;0;0;0;0;5,624034334763947
2023-02-10T18:00:00;129,55;108,1;403,338309665804;0;329,95;0;321,54999999999995;0;328,04999999999995;1,259030215;287,17749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;285,0705775578647;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,5420923357080987;0,5791584783206182;0;0;45;45;0;0;403,338309665804;0,29639870557733705;0;0,17964035634790043;0;0;0,11675834922943662;0;0;0,29639870557733705
2023-02-10T19:00:00;108,29;105,6;388,576783810221;0;328,95;0;321,25;0;326,95;1,409262743;288,48999999999995;0;0,2742268041237135;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,242990524632543;2,080996841544181;1;0;6,242990524632543;3;313,5420705001089;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,576783810221;0;0;0;0;0;0;0;0;0
2023-02-10T20:00:00;108,26;100,7;392,396325520885;0;326,34999999999997;0;318,15;0;324,25;1,2898924790000001;288,1825;0;1,907560137457044;0;3,4445219455595515;1,1481739818531838;1;0;3,4445219455595515;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;342,01071629305886;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,396325520885;0;0;0;0;0;0;0;0;0
2023-02-10T21:00:00;94,66;95,7;393,008988443256;0;328,25;0;323,25;0;327,84999999999997;1,2106354209999999;287,65999999999997;0;3,574226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,7;1,9;1;0;5,7;3,0000000000000004;310,3975678530085;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,008988443256;0;0;0;0;0;0;0;0;0
2023-02-10T22:00:00;89,19;91,6;377,781091907349;0;323,95;0;328,45;0;331,54999999999995;1,094343449;287,54499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,86652809622325;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,6;1,7094017094017109;0;0;45;45;0;0;377,781091907349;0,34461538461538493;0;0;0;0;0,34461538461538493;0;0;0,34461538461538493
2023-02-10T23:00:00;45;86,1;410,267973869341;0;328,34999999999997;0;329,84999999999997;0;331,54999999999995;1,06751349;287,72249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8012795275590525;1,933759842519684;1;0;5,8012795275590525;3,0000000000000004;307,2536940749926;0;30;0;0;0;0;0;0;5,298720472440942;10,925196850393696;1,933759842519684;0;0;0;0;45;45;0;0;410,267973869341;0;0;0;0;0;0;0;0;0
2023-02-11T00:00:00;89,89;83,5;415,139259861334;0;328,65;0;330,04999999999995;0;332,15;1,143664184;287,72749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,7229687055851;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0;415,139259861334;0;0;0;0;0;0;0;0;0
2023-02-11T01:00:00;85,38;82,7;417,736738033853;0;328,65;0;330,15;0;332,15;1,215775584;287,91499999999996;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,1893964087146;30;0;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;45;45;0;0;417,736738033853;0;0;0;0;0;0;0;0;0
2023-02-11T02:00:00;85,03;82,5;426,935947579069;0;328,54999999999995;0;328,84999999999997;0;331,45;1,172799933;287,585;0;2,7371134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,65297746907373;30;0;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;45;45;0;0;426,935947579069;0;0;0;0;0;0;0;0;0
2023-02-11T03:00:00;81,87;86,6;410,786605753184;0;328,65;0;329,95;0;332,04999999999995;1,077465739;287,0825;0;4,233402061855668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,0347648029058;0;30;0;0;0;0;0;0;11,6;23,917525773195866;4,233402061855668;0;0;0;0;45;45;0;0;410,786605753184;0;0;0;0;0;0;0;0;0
2023-02-11T04:00:00;82,31;101;409,574881616223;0;328,65;0;329,84999999999997;0;332,04999999999995;1,192775655;288,0725;0;1,807560137457045;0;3,7445219455595486;1,2481739818531827;1;0;3,7445219455595486;3,0000000000000004;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;329,4197139580045;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,574881616223;0;0;0;0;0;0;0;0;0
2023-02-11T05:00:00;80,88;122,7;417,783270748012;0;328,54999999999995;0;329,84999999999997;0;332,04999999999995;1,087179666;287,71999999999997;0;0;0;8,717064032778417;2,9056880109261387;1;0;8,717064032778417;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;297,8078246181876;0;30;0;0;0;4,906358944265881;10,528667262373133;3,7903202144543284;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,783270748012;2,1225793200944234;0;0;2,1225793200944234;0;0;0;0;2,1225793200944234
2023-02-11T06:00:00;82,95;142,5;454,929299068454;0;328,25;0;329,25;0;330,84999999999997;1,063871206;287,98999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;326,2780438357258;30;0;16,771900236759315;22,573217007751435;3,995459410372004;2,206127530274998;4,734179249517163;1,7043045298261785;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,929299068454;5,505171085465349;0;4,550760548762689;0,95441053670266;0;0;0;0;5,505171085465349
2023-02-11T07:00:00;86,59;144,5;469,82928977718603;0;328,04999999999995;0;328,54999999999995;0;329,15;1,166756217;287,5775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;354,7454160313422;30;0;19,66360717413161;26,46515097460513;4,6843317225051075;1,3144205929027024;2,82064504914743;1,0154322176930748;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,82928977718603;5,904016478388516;0;5,335374436480394;0,5686420419081218;0;0;0;0;5,904016478388516
2023-02-11T08:00:00;93,13;149,6;457,192039171045;0;327,25;0;327,84999999999997;0;328,15;1,1941692210000001;288,445;0;0,51263298411551;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;383,20994148973904;30;0;26,078027767034314;35,09828770798696;6,212396924313692;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,192039171045;7,075814801930171;0;7,075814801930171;0;0;0;0;0;7,075814801930171
2023-02-11T09:00:00;93,95;143,2;425,767853668894;0;327,65;0;328,25;0;328,65;1,197694751;288,16499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,592673127169;0;30;17,783997664839603;23,935393896150206;4,2365647196185865;1,8940301021946992;4,064442279387766;1,4631992205795958;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,767853668894;5,644766972988455;0;4,825375409463882;0,8193915635245737;0;0;0;0;5,644766972988455
2023-02-11T10:00:00;93,01;136;372,405000313448;0;327,75;0;328,54999999999995;0;328,84999999999997;1,265737567;288,8075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;380,0575138598563;30;0;7,373852690299364;9,924431615476937;1,7566243959394177;5,104175076734957;10,95316540071879;3,9431395442587647;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,405000313448;4,208923558465059;0;2,0007654136801505;2,208158144784908;0;0;0;0;4,208923558465059
2023-02-11T11:00:00;89,93;125,8;358,084951000364;0;327,84999999999997;0;328,34999999999997;0;328,75;1,123599258;288,03749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,07761966364813;2,025873221216043;1;0;6,07761966364813;3;408,5195081084703;30;0;0;0;0;5,840770328483216;12,533841906616342;4,512183086381883;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,084951000364;2,526822528373854;0;0;2,526822528373854;0;0;0;0;2,526822528373854
2023-02-11T12:00:00;93,23;119,1;367,803311707888;0;327,75;0;327,95;0;328,54999999999995;0,9721338819999998;287,36499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;376,8997087892384;0;30;2,8917069373723034;3,8919339668537063;0,688872312133106;2,3266830547590387;4,992882091757593;1,7974375530327338;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,803311707888;1,791178917416038;0;0,7846138877177071;1,0065650296983308;0;0;0;0;1,791178917416038
2023-02-11T13:00:00;90,92;118,2;411,800011842841;0;327,54999999999995;0;328,15;0;328,54999999999995;0,8445394209999998;287,1825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;345,2830714499384;0;30;1,5904388155547826;2,1405636817695597;0,378879771673212;2,7279511765765685;5,853972481923966;2,1074300934926278;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,800011842841;1,6116984906006149;0;0,4315376382447432;1,1801608523558715;0;0;0;0;1,6116984906006149
2023-02-11T14:00:00;93,89;118,9;464,192867339549;0;327,65;0;328,04999999999995;0;328,45;0,509275177;284,8975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;373,74854314279344;30;0;2,60253624363509;3,5027405701683585;0,6199850809197994;2,4158537484962634;5,184235511794556;1,8663247842460402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,192867339549;1,7512943781237236;0;0,706152498945941;1,0451418791777827;0;0;0;0;1,7512943781237236
2023-02-11T15:00:00;101,13;118,4;518,421533351912;0;327,34999999999997;0;327,95;0;328,25;0,5409568649999998;285,17749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;342,1322209200581;0;30;1,8796095092920164;2,529757078454935;0,44776700288652344;2,6387804828393375;5,66261906188699;2,0385428622793165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,421533351912;1,651583029892932;0;0,5099990270165149;1,141584002876417;0;0;0;0;1,651583029892932
2023-02-11T16:00:00;118,36;121,5;530,068896604728;0;327,34999999999997;0;327,84999999999997;0;328,15;0,555797325;285,30499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;310,5190603295451;0;30;6,3617552622190665;8,562254727078152;1,5155190866928328;1,2566347299122813;2,6966410513139083;0,970790778473007;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,068896604728;2,2697933889238393;0;1,7261505529789554;0,5436428359448839;0;0;0;0;2,2697933889238393
2023-02-11T17:00:00;153,94;131,8;524,803268963017;0;326,25;0;326,15;0;326,54999999999995;0,41848035299999997;283,99249999999995;0;37,49891791255203;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,98800842351216;30;0;0,5;0,6729475100942127;0,11911170928667564;41,3;88,62660944206011;31,90557939914164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;524,803268963017;18,002790681554313;0;0,1356662180349933;17,867124463519318;0;0;0;0;18,002790681554313
2023-02-11T18:00:00;152,79;129,7;541,474880348129;0;331,25;0;321,95;0;327,54999999999995;0,490619651;284,59749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,802069857697283;2,9340232858990944;1;0;8,802069857697283;3;367,4541096226698;30;0;0;0;0;7,0163201344340544;15,056480975180373;5,420333151064934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,474880348129;3,035386564596363;0;0;3,035386564596363;0;0;0;0;3,035386564596363
2023-02-11T19:00:00;140,73;130,2;560,400188697292;0;328,65;0;321,54999999999995;0;327,34999999999997;0,4142721339999999;283,78;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,780118597077563;2,2600395323591878;1;0;6,780118597077563;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;395,91736421170754;30;0;0;0;0;7,1670316480174945;15,379896240380889;5,53676264653712;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,400188697292;3,100587082060787;0;0;3,100587082060787;0;0;0;0;3,100587082060787
2023-02-11T20:00:00;140,42;124,1;578,0523853249259;0;327,04999999999995;0;320,15;0;325,45;0,5213596799999999;284,59999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,890038809831827;1,6300129366106089;1;0;4,890038809831827;3,0000000000000004;364,2988251068653;0;30;0;0;0;5,328351182299514;11,434230004934578;4,116322801776448;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,0523853249259;2,305140768994811;0;0;2,305140768994811;0;0;0;0;2,305140768994811
2023-02-11T21:00:00;138,28;119,7;576,869427468421;0;324,34999999999997;0;316,75;0;322,65;0,8825441819999998;287,29749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;332,6834478559336;0;30;3,7592190185840044;5,059514156909831;0,8955340057730401;2,0591709735473462;4,418821831646666;1,5907758593927996;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,869427468421;1,9108325352929896;0;1,0199980540330218;0,8908344812599678;0;0;0;0;1,9108325352929896
2023-02-11T22:00:00;143,76;113,9;589,364813972729;0;326,54999999999995;0;320,95;0;326,04999999999995;0,5109433729999999;284,73249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,0336761649947865;1,677892054998262;1;0;5,0336761649947865;3;301,07123214272696;0;30;0;0;0;2,253836305197319;4,836558594844032;1,7411610941438516;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;589,364813972729;0,9750502127205568;0;0;0,9750502127205568;0;0;0;0;0,9750502127205568
2023-02-11T23:00:00;138,06;107,6;580,830033965346;0;331,65;0;326,45;0;330,65;0,517497112;284,755;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,888119290586577;2,6293730968621922;1;0;7,888119290586577;3;329,54112501951266;30;0;0;0;0;0,3548712340459523;0,7615262533174941;0,2741494511942979;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;580,830033965346;0,1535236926688068;0;0;0,1535236926688068;0;0;0;0;0,1535236926688068
2023-02-12T00:00:00;129,72;107,7;584,392632152934;0;327,15;0;326,54999999999995;0;328,15;0,667509472;285,52;0;0;0;7,674624238140328;2,558208079380109;1;0;7,674624238140328;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;297,92922353858967;0;30;0;0;0;0,38501353676264727;0,826209306357612;0,29743535028874035;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;584,392632152934;0,16656379616169456;0;0;0,16656379616169456;0;0;0;0;0,16656379616169456
2023-02-12T01:00:00;125,49;111,7;585,490127432606;0;327,45;0;327,54999999999995;0;328,54999999999995;0,57554763;285,0825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;8,575641462870239;2,8585471542900796;1;0;8,575641462870239;3;326,3994306162358;30;0;0;0;0;1,5907056454301758;3,4135314279617504;1,2288713140662302;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,490127432606;0,6881679358770889;0;0;0,6881679358770889;0;0;0;0;0,6881679358770889
2023-02-12T02:00:00;131,79;114,9;589,328460308215;0;327,84999999999997;0;327,75;0;328,54999999999995;0,544220351;284,72999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;354,8667906731742;30;0;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;2,3;2,4572649572649747;0;0;45;45;0;0;589,328460308215;1,4728945281522616;0;0,9775099127676429;0;0;0,49538461538461886;0;0;1,4728945281522616
2023-02-12T03:00:00;127,57;116,1;587,557939104206;0;327,84999999999997;0;327,95;0;328,65;0,681364976;285,5025;0;0;0;8,658432502534335;2,886144167511445;1;0;8,658432502534335;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;323,2523566256858;0;30;0;0;0;2,9169669649644554;6,259585761726298;2,2534508742214676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;587,557939104206;1,2619324895640218;0;0;1,2619324895640218;0;0;0;0;1,2619324895640218
2023-02-12T04:00:00;118,46;126,4;585,531928601554;0;327,84999999999997;0;327,45;0;328,34999999999997;0,7151359109999998;285,86499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,125526100311728;1,3751753667705757;1;0;4,125526100311728;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,7200313900233;30;0;0;0;0;6,021624144783346;12,921940224856966;4,651898480948508;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,531928601554;2,6050631493311642;0;0;2,6050631493311642;0;0;0;0;2,6050631493311642
2023-02-12T05:00:00;118,89;135,1;579,3344089611239;0;327,84999999999997;0;327,45;0;328,34999999999997;0,5446636739999999;284,515;0;3,244635193133047;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;380,1848593868843;30;0;0;0;0;11,578027767034314;24,845553148142304;8,94439913333123;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;579,3344089611239;5,008863514665489;0;0;5,008863514665489;0;0;0;0;5,008863514665489
2023-02-12T06:00:00;108,02;143,6;576,64928911424;0;327,84999999999997;0;327,75;0;328,54999999999995;0,593370508;284,705;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;408,6468409009456;30;0;18,36233905231407;24,713780689520956;4,374339182045209;1,7156887147202375;3,6817354393138144;1,3254247581529732;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,64928911424;5,724536051573089;0;4,982298187007425;0,742237864565665;0;0;0;0;5,724536051573089
2023-02-12T07:00:00;116,17;146,9;536,0138310320431;0;327,75;0;328,15;0;328,84999999999997;0,495486315;284,1475;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;377,0270288484345;0;30;23,133655498978378;31,13547173482958;5,510978497064835;0,24437226805594378;0,5244040087037419;0,1887854431333471;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,0138310320431;6,382630949896317;0;6,276911101741643;0,10571984815467436;0;0;0;0;6,382630949896317
2023-02-12T08:00:00;149,4;145,8;480,53014746914903;0;328,15;0;328,54999999999995;0;328,95;0,5659802399999999;284,54999999999995;0;11,510729613733918;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;405,4893261455497;30;0;0;0;0;22,27802776703433;47,806926538700274;17,2104935539321;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;480,53014746914903;9,637876390201974;0;0;9,637876390201974;0;0;0;0;9,637876390201974
2023-02-12T09:00:00;144,27;137,1;427,200826489185;0;327,95;0;327,95;0;328,75;0,526725463;284,40999999999997;0;4,78969957081545;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;433,9487772129351;30;0;0;0;0;13,578027767034314;29,137398641704532;10,489463511013632;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,200826489185;5,874099566167633;0;0;5,874099566167633;0;0;0;0;5,874099566167633
2023-02-12T10:00:00;145,56;125,8;404,53177655787897;0;328,15;0;328,65;0;329,25;0,561225574;284,80249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,07761966364813;2,025873221216043;1;0;6,07761966364813;3;402,32643496679276;0;30;0;0;0;5,840770328483216;12,533841906616342;4,512183086381883;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,53177655787897;2,526822528373854;0;0;2,526822528373854;0;0;0;0;2,526822528373854
2023-02-12T11:00:00;140,07;120,7;390,25315132129003;0;327,95;0;328,25;0;328,84999999999997;0,5351437569999999;284,5675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;370,70725495487505;0;30;5,205072487270153;7,00548114033668;1,2399701618395922;1,6133175048611983;3,4620547314617984;1,2463397033262475;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,25315132129003;2,110255231754573;0;1,4123049978918745;0,6979502338626985;0;0;0;0;2,110255231754573
2023-02-12T12:00:00;129,89;115,2;380,508745790123;0;327,45;0;328,15;0;328,84999999999997;0,516268034;284,4625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;339,09123686095853;0;30;0,2655869835320507;0,3574521985626523;0,06326903914558946;0;0;0;15;30,927835051546396;5,474226804123711;8,321925486660048;8,89094603275646;0;0;45;45;0;0;380,508745790123;1,8644770834339328;0;0,0720623632302307;0;0;1,7924147202037022;0;0;1,8644770834339328
2023-02-12T13:00:00;120;112,8;392,831667550649;0;327,65;0;328,25;0;328,84999999999997;0,581377036;284,7;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;367,55732773727243;30;0;0,2655869835320507;0,3574521985626523;0,06326903914558946;0;0;0;15;30,927835051546396;5,474226804123711;5,921925486660044;6,326843468653893;0;0;45;45;0;0;392,831667550649;1,3475540065108553;0;0,0720623632302307;0;0;1,2754916432806247;0;0;1,3475540065108553
2023-02-12T14:00:00;120;108,4;422,114092219483;0;327,75;0;327,84999999999997;0;328,34999999999997;0,4864384019999999;284,28999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,446980868853089;2,8156602896176963;1;0;8,446980868853089;3;335,9416246360777;0;30;0;0;0;0,596009655779466;1,2789906776383388;0,460436643949802;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;422,114092219483;0,2578445206118891;0;0;0,2578445206118891;0;0;0;0;0,2578445206118891
2023-02-12T15:00:00;124,63;107;486,594356461293;0;327,45;0;327,15;0;328,15;0,462959567;284,04499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,57050452781372;3,1901681759379064;1;0;9,57050452781372;3;364,4080304736141;30;0;0;0;0;0,17401741774582857;0,3734279350768853;0,1344340566276787;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;486,594356461293;0,07528307171150009;0;0;0,07528307171150009;0;0;0;0;0,07528307171150009
2023-02-12T16:00:00;135,16;111,3;525,9164792333349;0;327,25;0;326,54999999999995;0;328,04999999999995;0,6204252459999999;285,42499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;332,7926423021457;0;30;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,9164792333349;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
2023-02-12T17:00:00;158,54;119,3;528,038319763784;0;326,25;0;325,84999999999997;0;326,65;0,495168504;284,27;0;28,10941993717092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,2593630379155;30;0;0;0;0;29,3;62,875536480686684;22,635193133047206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,038319763784;12,675708154506436;0;0;12,675708154506436;0;0;0;0;12,675708154506436
2023-02-12T18:00:00;167,51;124,8;532,70407004311;0;326,25;0;325,84999999999997;0;326,54999999999995;0,552276029;284,71;0;32,35834697579753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,7232371016117;30;0;0;0;0;34,8;74,67811158798283;26,884120171673818;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,70407004311;15,055107296137338;0;0;15,055107296137338;0;0;0;0;15,055107296137338
2023-02-12T19:00:00;169,49;126;549,52001805828;0;326,25;0;325,84999999999997;0;326,65;0,52918939;284,47999999999996;0;33,28538560240697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,18426477790155;30;0;0;0;0;36;77,25321888412016;27,81115879828326;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,52001805828;15,574248927038623;0;0;15,574248927038623;0;0;0;0;15,574248927038623
2023-02-12T20:00:00;160;126,1;551,445353252641;0;326,65;0;324,65;0;325,75;0,4817467819999999;284,41749999999996;0;33,362638821291085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,5634989830027;0;30;0;0;0;36,1;77,46781115879827;27,888412017167376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,445353252641;15,61751072961373;0;0;15,61751072961373;0;0;0;0;15,61751072961373
2023-02-12T21:00:00;140,89;123,8;553,037915403005;0;327,25;0;326,25;0;327,45;0,471426958;284,625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,680465717981894;1,560155239327298;1;0;4,680465717981894;3,0000000000000004;415,0248426331044;30;0;0;0;0;5,23792427414945;11,240180845814269;4,046465104493137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,037915403005;2,2660204585161563;0;0;2,2660204585161563;0;0;0;0;2,2660204585161563
2023-02-12T22:00:00;151,91;117,9;552,262404617235;0;325,84999999999997;0;325,95;0;326,75;0,6050822740000001;285,445;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;383,40439278042004;0;30;1,1566827749489426;1,5567735867415107;0,2755489248532474;2,861707217182411;6,141002611979423;2,2107609403125923;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,262404617235;1,5518716816621403;0;0,31384555508708856;1,2380261265750516;0;0;0;0;1,5518716816621403
2023-02-12T23:00:00;137,98;111,6;552,410891417464;0;325,84999999999997;0;325,95;0;326,75;0,6199656250000001;285,5075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,78710497272095;0;30;2,15677483084937;2,9027925045079006;0,5137942732978984;0,4458534686861451;0,9567671001848607;0,34443615606654987;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,410891417464;0,7780872163060606;0;0,5852029689087928;0,1928842473972679;0;0;0;0;0,7780872163060606
2023-02-13T00:00:00;137,5;111,7;549,446214396842;0;325,84999999999997;0;325,95;0;326,75;1,085445727;287,8075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;380,25192626222366;30;0;2,301360177717997;3,097389202850602;0,5482378889045565;0,4012681218175266;0,861090390166366;0,3099925404598918;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,446214396842;0,7980294859522207;0;0,6244336632946813;0,17359582265753937;0;0;0;0;0,7980294859522207
2023-02-13T01:00:00;132,68;111,4;531,282925944608;0;326,75;0;324,84999999999997;0;326,54999999999995;1,161682174;287,80499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;348,6349537011764;0;30;1,8676041371121568;2,5135991078225532;0,44490704208459186;0,5350241624233697;1,1481205202218232;0,4133233872798564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,282925944608;0,7382026770137463;0;0,5067415801370267;0,23146109687671956;0;0;0;0;0,7382026770137463
2023-02-13T02:00:00;132,64;113,3;514,34112879629;0;325,84999999999997;0;325,95;0;326,65;1,131940905;287,7475;0;0;0;0;0;0;0;0;0;4,331177231565331;1,44372574385511;1;0;4,331177231565331;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;377,1000902058063;30;0;0;0;0;2,072982488897186;4,448460276603403;1,601445699577225;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,34112879629;0,896809591763246;0;0;0,896809591763246;0;0;0;0;0,896809591763246
2023-02-13T03:00:00;129,04;113,4;518,3190867526249;0;325,95;0;326,04999999999995;0;326,75;1,071022171;287,48499999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,772274675884926;2,2574248919616418;1;0;6,772274675884926;3,0000000000000004;345,48343282836464;0;30;0;0;0;2,103124791613877;4,513143329643512;1,6247315986716644;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,3190867526249;0,909849695256132;0;0;0,909849695256132;0;0;0;0;0,909849695256132
2023-02-13T04:00:00;130,84;121,6;553,867262944972;0;325,84999999999997;0;325,95;0;326,84999999999997;1,0945190439999999;287,55249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;313,86993711666076;0;30;6,5063406090876725;8,756851425420825;1,549962702299486;1,2120493830436692;2,600964341295427;0,9363471628663538;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,867262944972;2,2897356585699966;0;1,7653812473648385;0,524354411205158;0;0;0;0;2,2897356585699966
2023-02-13T05:00:00;137,36;131;547,357444306633;0;325,84999999999997;0;325,75;0;326,75;1,2066085100000001;288,4625;0;0,07725321888412129;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;342,33855012294913;30;0;0;0;0;7,478027767034316;16,04726988633973;5,777017159082304;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,357444306633;3,2351296090860897;0;0;3,2351296090860897;0;0;0;0;3,2351296090860897
2023-02-13T06:00:00;163,19;134,6;531,393446610258;0;325,75;0;325,25;0;326,25;1,1402212170000001;287,7175;0;38,1659434845574;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,8043162679368;30;0;3,3;4,4414535666217905;0,7861372812920568;41,3;88,62660944206009;31,905579399141633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,393446610258;18,762521502550268;0;0,8953970390309529;17,867124463519314;0;0;0;0;18,762521502550268
2023-02-13T07:00:00;196,08;134,8;497,03186482767296;0;326,65;0;324,15;0;327,34999999999997;1,2464581639999999;288,195;0;38,213588168272075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,26723583631;30;0;3,5;4,710632570659508;0,8337819650067329;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,03186482767296;18,81678798976427;0;0,9496635262449568;17,86712446351931;0;0;0;0;18,81678798976427
2023-02-13T08:00:00;215,87;135;480,94416772460005;0;325,34999999999997;0;324,54999999999995;0;325,65;1,336548955;288,6275;0;38,26123285198674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;367,64836174430536;0;30;3,7;4,979811574697178;0,8814266487214004;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;480,94416772460005;18,871054476978262;0;1,003930013458951;17,86712446351931;0;0;0;0;18,871054476978262
2023-02-13T09:00:00;196,2;126,7;447,609998377509;0;324,65;0;323,45;0;324,75;1,394451457;288,0225;0;33,826158134595815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,11159690813093;30;0;0;0;0;36,7;78,75536480686695;28,351931330472105;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,609998377509;15,877081545064376;0;0;15,877081545064376;0;0;0;0;15,877081545064376
2023-02-13T10:00:00;173,35;115,6;436,745852339342;0;334,15;0;323,45;0;327,75;1,387100131;287,63;0;25,251050838458468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;424,5719857484401;30;0;0;0;0;25,6;54,93562231759655;19,77682403433476;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,745852339342;11,075021459227465;0;0;11,075021459227465;0;0;0;0;11,075021459227465
2023-02-13T11:00:00;154,42;104,6;425,258262555145;0;324,25;0;323,34999999999997;0;325,04999999999995;1,729590334;289,33;0;16,753196761205253;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,95058118144425;0;30;0;0;0;14,6;31,330472103004276;11,27896995708154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,258262555145;6,3162231759656615;0;0;6,3162231759656615;0;0;0;0;6,3162231759656615
2023-02-13T12:00:00;140;98,2;404,184531895245;0;321,34999999999997;0;321,45;0;323,34999999999997;1,8095540060000002;289,72499999999997;0;2,7408934707903776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;2,733333333333333;1;0;8,2;3;421,41128612332614;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,184531895245;0;0;0;0;0;0;0;0;0
2023-02-13T13:00:00;136,87;92,8;407,549739766015;0;321,84999999999997;0;320,95;0;322,75;1,600128476;289,885;0;7,637316932879074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,79019762629275;0;30;0;0;0;2,8;6,008583690987117;2,1630901287553623;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;407,549739766015;1,211330472103003;0;0;1,211330472103003;0;0;0;0;1,211330472103003
2023-02-13T14:00:00;140;88,5;444,042281470161;0;326,54999999999995;0;317,65;0;323,34999999999997;1,536729517;289,325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,1722712381091;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,5;43,5;0;0;444,042281470161;0;0;0;0;0;0;0;0;0
2023-02-13T15:00:00;157,45;88,6;489,306314342315;0;320,34999999999997;0;320,45;0;323,84999999999997;1,425968744;288,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,6364540109853;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;489,306314342315;0;0;0;0;0;0;0;0;0
2023-02-13T16:00:00;166,06;92,1;505,60184240545306;0;325,75;0;326,04999999999995;0;325,45;1,392080475;288,6975;0;7,096544400690231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,0977903655842;30;0;0;0;0;2,1;4,506437768240331;1,622317596566519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;505,60184240545306;0,9084978540772507;0;0;0,9084978540772507;0;0;0;0;0,9084978540772507
2023-02-13T17:00:00;188,06;104,5;513,525534183258;0;326,65;0;326,75;0;326,75;1,5594395620000001;288,9975;0;16,675943542321136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;383,4773332181266;0;30;0;0;0;14,5;31,11587982832618;11,201716738197424;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,525534183258;6,272961373390557;0;0;6,272961373390557;0;0;0;0;6,272961373390557
2023-02-13T18:00:00;221,8;115;522,310660579803;0;326,65;0;327,04999999999995;0;327,04999999999995;1,2759503520000002;288,03249999999997;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,9389854848048;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;28,7;28,7;0;0;522,310660579803;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-13T19:00:00;206,6;118,1;551,912712394359;0;326,75;0;327,15;0;327,04999999999995;1,2953906469999998;288,0625;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;440,3977915862563;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;551,912712394359;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-13T20:00:00;187,86;117,4;565,83256305357;0;326,84999999999997;0;327,04999999999995;0;327,04999999999995;1,31069473;288,11249999999995;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,77480443867665;0;30;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,83256305357;11,8537339055794;0;0;11,8537339055794;0;0;0;0;11,8537339055794
2023-02-13T21:00:00;168,95;117,6;568,446695622049;0;326,84999999999997;0;327,34999999999997;0;327,15;1,2436322009999998;287,9425;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,2339269582328;30;0;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;568,446695622049;11,94025751072961;0;0;11,94025751072961;0;0;0;0;11,94025751072961
2023-02-13T22:00:00;160,97;113,5;565,912700914346;0;326,75;0;327,34999999999997;0;327,25;1,182337018;287,375;0;23,62873324189195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;405,61125619711595;0;30;0;0;0;23,5;50,42918454935622;18,15450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,912700914346;10,166523605150214;0;0;10,166523605150214;0;0;0;0;10,166523605150214
2023-02-13T23:00:00;150,12;107,7;560,84706097406;0;326,65;0;327,34999999999997;0;327,25;1,174183465;288,10749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;373,9917477030752;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,1420923357081072;0,1518080509702;0;0;45;45;0;0;560,84706097406;0,21024485942349275;0;0,17964035634790043;0;0;0,03060450307559232;0;0;0,21024485942349275
2023-02-14T00:00:00;135,62;108,7;556,344431083972;0;326,54999999999995;0;327,34999999999997;0;327,25;1,173719784;288,325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;402,4543485283049;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,1420923357081072;1,2201841193462684;0;0;45;45;0;0;556,344431083972;0,4256294748081081;0;0,17964035634790043;0;0;0,24598911846020768;0;0;0,4256294748081081
2023-02-14T01:00:00;132,32;105,3;548,4791410304;0;326,75;0;327,54999999999995;0;327,34999999999997;1,1921506469999998;288,17749999999995;0;0,3742268041237131;0;5,86378520214132;1,9545950673804398;1;0;5,86378520214132;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;370,83515572503103;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,4791410304;0;0;0;0;0;0;0;0;0
2023-02-14T02:00:00;132,16;110,6;533,642012689709;0;325,75;0;326,15;0;326,25;1,2328252640000001;287,42499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;339,2191248410375;0;30;0,7109213621632222;0,9568255210810528;0,16935811723134633;0,8917069373722931;1,9135342003697275;0,688872312133102;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,642012689709;0,5786645198444773;0;0,19289602504994025;0,38576849479453706;0;0;0;0;0,5786645198444773
2023-02-14T03:00:00;132,12;114;528,898008853996;0;329,65;0;326,75;0;325,04999999999995;1,124935723;287,35749999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,191420859584793;2,397140286528264;1;0;7,191420859584793;3;307,60625556013235;0;30;0;0;0;2,2839786079140048;4,901241647884129;1,7644469932382867;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,898008853996;0,9880903162134405;0;0;0,9880903162134405;0;0;0;0;0,9880903162134405
2023-02-14T04:00:00;132,32;128,2;549,907739748143;0;326,75;0;326,84999999999997;0;327,04999999999995;1,186422857;287,4975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,754204398447606;2,5847347994825354;1;0;7,754204398447606;3;336,07549493457634;30;0;0;0;0;6,56418559368373;14,08623517957882;5,071044664648375;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,907739748143;2,83978501220309;0;0;2,83978501220309;0;0;0;0;2,83978501220309
2023-02-14T05:00:00;141,93;144;549,099412058682;0;326,65;0;327,04999999999995;0;327,04999999999995;1,222451558;288,0925;0;10,120171673819748;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;364,5418873850829;30;0;0;0;0;20,47802776703432;43,94426559449425;15,819935614017929;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,099412058682;8,85916394385004;0;0;8,85916394385004;0;0;0;0;8,85916394385004
