timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-14T06:00:00;166,22;153,8;537,153614149732;0;326,54999999999995;0;327,25;0;327,25;1,244539495;287,1275;0;33,07510296781312;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;332,92648582792333;0;30;5,590515296842234;7,52424669830718;1,3317916656003708;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,153614149732;19,38401259789804;0;1,5168881343787275;17,86712446351931;0;0;0;0;19,38401259789804
2023-02-14T07:00:00;199,99;155,2;512,185738476985;0;326,54999999999995;0;327,34999999999997;0;327,34999999999997;1,342400053;287,46999999999997;0;43,07334590716843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,3931931793405;30;0;23,9;32,166890982503354;5,6935397039030935;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,185738476985;24,351969685591985;0;6,484845222072676;17,86712446351931;0;0;0;0;24,351969685591985
2023-02-14T08:00:00;206,98;155,5;499,427467309028;0;326,75;0;327,65;0;327,65;1,471063802;289,005;0;43,14481293274044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,8570538600226;30;0;24,2;32,5706594885599;5,765006729475101;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,427467309028;24,433369416412987;0;6,566244952893675;17,86712446351931;0;0;0;0;24,433369416412987
2023-02-14T09:00:00;180,6;142,2;463,475397464171;0;327,04999999999995;0;327,75;0;327,45;1,414332668;289,27;0;33,746472869932006;0;8,719263256581765;2,906421085527255;1;0;8,719263256581765;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;358,23912078621555;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,475397464171;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-14T10:00:00;138,26;129,4;433,35066526463703;0;327,04999999999995;0;327,84999999999997;0;327,54999999999995;1,353394417;288,7475;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,221257018811081;2,0737523396036934;1;0;6,221257018811081;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;326,6243495057159;0;30;0;0;0;6,925893226283993;14,862431816060068;5,350475453781625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,35066526463703;2,99626625411771;0;0;2,99626625411771;0;0;0;0;2,99626625411771
2023-02-14T11:00:00;139,16;120,5;439,631547827968;0;326,95;0;327,75;0;327,54999999999995;1,336047255;288,2575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;355,0916870707653;30;0;4,915901793532918;6,616287743651304;1,1710829306262807;1,7024881985984293;3,653408151498775;1,315226934539559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,631547827968;2,070370692462256;0;1,333843609120103;0,736527083342153;0;0;0;0;2,070370692462256
2023-02-14T12:00:00;130,36;107,1;435,28267197624797;0;326,95;0;327,45;0;327,25;3,305077941008164;288,9366488350164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;323,4772305336372;0;30;0;0;0;0,20415972046251546;0,43811098811698596;0,15771995572211495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,28267197624797;0,08832317520438437;0;0;0,08832317520438437;0;0;0;0;0,08832317520438437
2023-02-14T13:00:00;125,41;102,2;454,656669082232;0;326,84999999999997;0;327,34999999999997;0;327,25;7,289555792933967;291,79287376058755;0;4,238175301977787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,94488281058386;30;0;0;0;0;2,559637774902974;5,492784924684494;1,9774025728864177;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,656669082232;1,1073454408163939;0;0;1,1073454408163939;0;0;0;0;1,1073454408163939
2023-02-14T14:00:00;126,93;99,8;482,952131362231;0;327,45;0;328,04999999999995;0;328,15;7,994185044800918;291,79692041005563;0;2,207560137457046;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;6,992897157389762;2,3309657191299205;1;0;6,992897157389762;3;0;0;0;0;0;0;0;0;0;0;0;0;380,4096883223028;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,952131362231;0;0;0;0;0;0;0;0;0
2023-02-14T15:00:00;132,32;99,1;510,95713577074696;0;327,54999999999995;0;328,25;0;328,75;8,027355725201772;291,72368528103846;0;2,4408934707903795;0;6,207891332470886;2,0692971108236287;1;0;6,207891332470886;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;348,7926999850496;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,95713577074696;0;0;0;0;0;0;0;0;0
2023-02-14T16:00:00;152,7;101,3;508,417648181682;0;327,34999999999997;0;327,84999999999997;0;328,54999999999995;6,647027573137787;290,94552290861185;0;1,7075601374570453;0;8,40789133247089;2,802630444156963;1;0;8,40789133247089;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;317,17887334663004;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,417648181682;0;0;0;0;0;0;0;0;0
2023-02-14T17:00:00;180,81;107,1;516,019878409649;0;327,34999999999997;0;327,34999999999997;0;328,15;2,3914700528656314;287,66343801640147;0;18,684527233308255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,6471554592954;30;0;0;0;0;17,1;36,695278969957066;13,210300429184544;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;516,019878409649;7,3977682403433445;0;0;7,3977682403433445;0;0;0;0;7,3977682403433445
2023-02-14T18:00:00;199,99;107,9;535,841552741706;0;327,34999999999997;0;327,54999999999995;0;328,34999999999997;1,2123800900000001;286,9;0;19,302552984381226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,1125907437495;30;0;0;0;0;17,9;38,41201716738198;13,828326180257514;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,841552741706;7,743862660944207;0;0;7,743862660944207;0;0;0;0;7,743862660944207
2023-02-14T19:00:00;192,97;109,4;554,5741567937749;0;327,65;0;327,95;0;328,84999999999997;1,232374923;287,625;0;20,46135126764303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,4962321162541;0;30;0;0;0;19,4;41,630901287553655;14,987124463519317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,5741567937749;8,392789699570816;0;0;8,392789699570816;0;0;0;0;8,392789699570816
2023-02-14T20:00:00;175,81;104,7;567,703778520131;0;327,95;0;328,15;0;329,04999999999995;1,2947104520000001;287,35749999999996;0;16,830449980089377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,96198249304246;30;0;0;0;0;14,7;31,545064377682408;11,356223175965667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,703778520131;6,359484978540773;0;0;6,359484978540773;0;0;0;0;6,359484978540773
2023-02-14T21:00:00;160,09;100,5;570,870741409657;0;327,95;0;328,65;0;329,84999999999997;1,9626847001122638;287,1638988177491;0;13,585814786956329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,42488629479317;30;0;0;0;0;10,5;22,532188841201712;8,111587982832617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;570,870741409657;4,542489270386265;0;0;4,542489270386265;0;0;0;0;4,542489270386265
2023-02-14T22:00:00;151,03;93,9;566,465719085235;0;327,95;0;329,15;0;330,65;3,321231338338903;288,5580481853572;0;4,17422680412371;0;3,9;1,2999999999999998;1;0;3,9;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;367,80599643774264;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;566,465719085235;0;0;0;0;0;0;0;0;0
2023-02-14T23:00:00;141,73;87,7;548,975475796279;0;327,95;0;329,04999999999995;0;330,54999999999995;1,380690986;288,66749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,2692158380989;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;548,975475796279;0;0;0;0;0;0;0;0;0
2023-02-15T00:00:00;134,81;84,4;546,854457962606;0;328,04999999999995;0;329,25;0;330,75;1,233266151;288,28499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,65064154809403;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;546,854457962606;0;0;0;0;0;0;0;0;0
2023-02-15T01:00:00;130,95;85,5;545,806026522963;0;327,95;0;329,25;0;330,65;1,2349076090000002;288,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,0352291155182;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;545,806026522963;0;0;0;0;0;0;0;0;0
2023-02-15T02:00:00;130;88,7;544,373162814813;0;327,95;0;329,15;0;330,54999999999995;1,395856826;289,185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,50192559260665;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0;544,373162814813;0;0;0;0;0;0;0;0;0
2023-02-15T03:00:00;130,01;92,5;536,967697067047;0;328,54999999999995;0;322,54999999999995;0;327,25;1,013789801;286,96;0;7,405557276226716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,9657754000474;30;0;0;0;0;2,5;5,364806866952789;1,9313304721030042;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,967697067047;1,0815450643776823;0;0;1,0815450643776823;0;0;0;0;1,0815450643776823
2023-02-15T04:00:00;126,66;102,5;554,3164180877101;0;326,04999999999995;0;323,45;0;326,75;1,170383769;288,075;0;1,307560137457045;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,1429905246325482;1,0476635082108494;1;0;3,1429905246325482;3;358,34783145408636;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,3164180877101;0;0;0;0;0;0;0;0;0
2023-02-15T05:00:00;136,53;115,1;554,789689196156;0;320,95;0;319,54999999999995;0;321,84999999999997;1,143552592;287,325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,8583241087742195;1,9527747029247398;1;0;5,8583241087742195;3;326,73304930251993;0;30;0;0;0;2,6155439377975735;5,612755231325265;2,0205918832770955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,789689196156;1,1315314546351734;0;0;1,1315314546351734;0;0;0;0;1,1315314546351734
2023-02-15T06:00:00;161,2;133,3;535,5126889519751;0;317,54999999999995;0;317,15;0;318,75;1,187394937;286,905;0;37,85625304041205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,2003759975897;30;0;2;2,69179004037686;0,4764468371467042;41,3;88,62660944206009;31,905579399141633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,5126889519751;18,40978933565929;0;0,542664872139975;17,867124463519314;0;0;0;0;18,40978933565929
2023-02-15T07:00:00;185;139,3;524,710966374721;0;316,84999999999997;0;315,25;0;317,65;1,2669270019999999;287,7625;0;34,71313953659866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8;2,6666666666666665;1;0;8;3;383,6648559599899;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;524,710966374721;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-15T08:00:00;188,76;141,4;508,6454268385801;0;317,65;0;315,54999999999995;0;318,04999999999995;1,4170481990000001;288,46999999999997;0;39,78586273085619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,04754210597287;0;30;10,1;13,593539703903108;2,40605652759085;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,6454268385801;20,607582067826176;0;2,7404576043068665;17,86712446351931;0;0;0;0;20,607582067826176
2023-02-15T09:00:00;171,22;134,9;469,794436841873;0;317,84999999999997;0;315,75;0;318,04999999999995;1,243984899;287,90999999999997;0;38,23741051012941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,4333899833412;0;30;3,6;4,845222072678344;0,8576043068640667;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,794436841873;18,843921233371265;0;0,9767967698519541;17,86712446351931;0;0;0;0;18,843921233371265
2023-02-15T10:00:00;152,52;132,4;437,174954810131;0;317,95;0;316,34999999999997;0;318,25;1,171816804;287,66499999999996;0;1,1587982832618113;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;348,9013466443429;30;0;0;0;0;8,878027767034325;19,051561731833313;6,858562223459994;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,174954810131;3,840794845137596;0;0;3,840794845137596;0;0;0;0;3,840794845137596
2023-02-15T11:00:00;132,16;122,9;418,580650884967;0;317,75;0;316,34999999999997;0;318,04999999999995;3,1850482199882864;287,83100837928066;0;0;0;8,856779427345044;2,9522598091150147;1;0;8,856779427345044;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,28750914125743;0;30;0;0;0;4,966643549699259;10,658033368453346;3,8368920126432045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,580650884967;2,1486595270801945;0;0;2,1486595270801945;0;0;0;0;2,1486595270801945
2023-02-15T12:00:00;120,79;117;408,432405139305;0;317,34999999999997;0;316,15;0;317,65;4,860147712442942;288,74006248788305;0;0;0;9,287151778084146;3,0957172593613818;1;0;9,287151778084146;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;285,6768330219223;0;30;0;0;0;3,188247689414651;6,841733239087234;2,4630239660714044;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,432405139305;1,3792934209999865;0;0;1,3792934209999865;0;0;0;0;1,3792934209999865
2023-02-15T13:00:00;121,45;114,6;435,001479638501;0;316,84999999999997;0;315,84999999999997;0;317,25;5,940413321014138;289,1385299949118;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;314,1482653386201;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,009355997304594;7,488628202248497;0;0;45;45;0;0;435,001479638501;1,6945280576685655;0;0,18482061209526837;0;0;1,509707445573297;0;0;1,6945280576685655
2023-02-15T14:00:00;121,38;122,4;466,141921569511;0;316,34999999999997;0;315,54999999999995;0;316,84999999999997;6,2832749246903985;289,13594677781464;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;282,5379031436652;0;30;7,663023384036608;10,313625012162326;1,8255116271527316;0,8553666080947455;1,8355506611475225;0,6607982380131081;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,141921569511;2,4492738157392653;0;2,0792268024519247;0,3700470132873405;0;0;0;0;2,4492738157392653
2023-02-15T15:00:00;128,71;123,3;504,23031618995094;0;315,84999999999997;0;315,15;0;316,34999999999997;5,084447065020995;289,49183913211556;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,419562966207861;3,139854322069287;1;0;9,419562966207861;3;311,0096493533508;30;0;0;0;0;5,087212760566009;10,916765580613752;3,930035609020951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;504,23031618995094;2,200819941051732;0;0;2,200819941051732;0;0;0;0;2,200819941051732
2023-02-15T16:00:00;144,99;117,7;506,159541275485;0;315,34999999999997;0;314,75;0;315,84999999999997;7,897274009598408;292,2449102597924;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,39960101999446;0;30;0,2810533630023724;0,37826832167210284;0,0669534929359622;3,2539838793994;6,98279802446223;2,513807288806403;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,159541275485;1,4839909753806817;0;0,07625889364909592;1,4077320817315857;0;0;0;0;1,4839909753806817
2023-02-15T17:00:00;158,8;119;513,2071236847349;0;314,84999999999997;0;314,34999999999997;0;315,34999999999997;4,4807079741877995;288,78543128921564;0;27,877660280518562;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,87166105989246;30;0;0;0;0;29;62,23175965665236;22,40343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,2071236847349;12,545922746781114;0;0;12,545922746781114;0;0;0;0;12,545922746781114
2023-02-15T18:00:00;173,52;120,5;527,954779033996;0;314,34999999999997;0;313,84999999999997;0;314,84999999999997;4,492616802505944;288,40076670378807;0;29,036458563780364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,34087389378647;30;0;0;0;0;30,5;65,45064377682402;23,56223175965665;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;527,954779033996;13,194849785407722;0;0;13,194849785407722;0;0;0;0;13,194849785407722
2023-02-15T19:00:00;165,25;120,2;530,82415390473;0;313,84999999999997;0;313,34999999999997;0;314,25;5,066030261252355;289,09288359657626;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,72829243797605;0;30;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,82415390473;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-02-15T20:00:00;143,59;112,5;509,424419455123;0;313,25;0;312,75;0;313,75;2,7922354576433;288,3065581919769;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;333,19781960873223;30;0;3,458042952666914;4,654162789592078;0,8237868137577978;0,04458534686860862;0,09567671001847343;0,034443615606650435;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;509,424419455123;0,9575676431214871;0;0,9382792183817629;0,019288424739724242;0;0;0;0;0,9575676431214871
2023-02-15T21:00:00;133,97;105,3;491,810442883547;0;313,25;0;313,84999999999997;0;314,25;1,7021023812204585;287,29655652550923;0;0,3742268041237127;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,942990524632545;1,9809968415441817;1;0;5,942990524632545;3,0000000000000004;361,66449982677136;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,810442883547;0;0;0;0;0;0;0;0;0
2023-02-15T22:00:00;133,14;102,2;476,08513090445797;0;312,54999999999995;0;312,45;0;313,15;1,278692476;287,80249999999995;0;1,4075601374570446;0;9,307891332470891;3,1026304441569637;1;0;9,307891332470891;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;390,1283333767887;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,08513090445797;0;0;0;0;0;0;0;0;0
2023-02-15T23:00:00;119,1;94,4;494,70967388418603;0;312,45;0;312,75;0;313,15;1,1602146290000002;286,88;0;4,007560137457043;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;1,4666666666666668;1;0;4,4;3;418,58932054345104;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,70967388418603;0;0;0;0;0;0;0;0;0
2023-02-16T00:00:00;112,86;91,9;503,563390276724;0;312,15;0;312,84999999999997;0;313,04999999999995;1,165648417;287,34749999999997;0;5,92685129941308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,04746161139667;30;0;1,9;2,557200538358016;0,45262449528936877;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,563390276724;0,515531628532976;0;0,515531628532976;0;0;0;0;0;0,515531628532976
2023-02-16T01:00:00;117,48;98,3;484,4835710865;0;311,84999999999997;0;312,65;0;312,75;1,0030411830000001;286,4;0;2,7075601374570457;0;8,3;2,7666666666666666;1;0;8,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,4238094968145;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;484,4835710865;0;0;0;0;0;0;0;0;0
2023-02-16T02:00:00;114,52;100,4;484,48417207399;0;311,34999999999997;0;311,95;0;312,15;1,563998362;289,1875;0;2,44173623670621;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;383,80331974744377;0;30;0,759637774902977;1,0223926983889329;0,1809635076148411;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;484,48417207399;0,20611436799520885;0;0,20611436799520885;0;0;0;0;0;0,20611436799520885
2023-02-16T03:00:00;113,35;102,3;495,12895715849595;0;311,25;0;311,95;0;312,15;1,228754447;287,695;0;1,3742268041237127;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;2,9429905246325454;0,9809968415441818;1;0;2,9429905246325454;3;412,26493941546903;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,12895715849595;0;0;0;0;0;0;0;0;0
2023-02-16T04:00:00;115;113,3;528,90800096714;0;311,15;0;312,75;0;312,45;1,236428427;287,91749999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;440,72371292152746;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;8,149033107141715;8,706231952074482;0;0;45;45;0,6263663603570776;0,6326932932899774;528,90800096714;1,7551763615382157;0;0;0;0;1,7551763615382157;0;0;1,7551763615382157
2023-02-16T05:00:00;119,96;129,5;552,050604367205;0;310,54999999999995;0;311,34999999999997;0;311,45;1,322848166;287,61249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,662354463130667;2,887451487710222;1;0;8,662354463130667;3,0000000000000004;469,1796405502353;30;0;0;0;0;6,956035529000681;14,927114869100171;5,373761352876062;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,050604367205;3,009306357610594;0;0;3,009306357610594;0;0;0;0;3,009306357610594
2023-02-16T06:00:00;145,6;139;535,7895700415451;0;310,34999999999997;0;311,54999999999995;0;311,45;1,428579121;288,29749999999996;0;6,257510729613737;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;437,55377521775927;0;30;0;0;0;15,47802776703432;33,21465186058867;11,95727466981192;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,7895700415451;6,6960738150946755;0;0;6,6960738150946755;0;0;0;0;6,6960738150946755
2023-02-16T07:00:00;166,5;136,7;504,833362430635;0;310,54999999999995;0;312,34999999999997;0;311,95;1,37981217;288,575;0;35,57980620326534;0;5,4;1,8;1;0;5,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;466,0100198402375;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;504,833362430635;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-16T08:00:00;175,34;138,3;471,766487215727;0;309,75;0;310,45;0;310,54999999999995;1,84410348991507;287,96218810611873;0;35,046472869932;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;2,333333333333333;1;0;7;3,0000000000000004;494,46341883825346;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,766487215727;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-16T09:00:00;166,44;135,4;413,798215835181;0;309,54999999999995;0;310,65;0;310,75;1,142338942;287,275;0;38,35652221941608;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,8350251279486;0;30;4,1;5,518169582772555;0,9767160161507422;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,798215835181;18,979587451406257;0;1,112462987886947;17,86712446351931;0;0;0;0;18,979587451406257
2023-02-16T10:00:00;150,28;128,7;395,965203454462;0;310,45;0;313,34999999999997;0;312,54999999999995;1,5591128807944794;286,1000316898467;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,103492884864165;2,7011642949547214;1;0;8,103492884864165;3,0000000000000004;491,2887416254358;30;0;0;0;0;6,714897107267171;14,409650444779336;5,187474160120561;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,965203454462;2,904985529667514;0;0;2,904985529667514;0;0;0;0;2,904985529667514
2023-02-16T11:00:00;132,94;119,8;353,17114125509903;0;309,84999999999997;0;312,45;0;311,84999999999997;2,4840579943523053;285,2250629103174;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;459,66066538285224;0;30;3,903804365452611;5,254110855252505;0,9299776213796933;2,014585626678734;4,323145121628184;1,5563322437861464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,17114125509903;1,9307748049391469;0;1,0592287484189051;0,8715460565202419;0;0;0;0;1,9307748049391469
2023-02-16T12:00:00;118,18;120,5;361,23481353225003;0;309,34999999999997;0;310,84999999999997;0;310,54999999999995;2,332967099294433;284,98497560720574;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;428,03575194789295;0;30;4,915901793532918;6,616287743651304;1,1710829306262807;1,7024881985984293;3,653408151498775;1,315226934539559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;361,23481353225003;2,070370692462256;0;1,333843609120103;0,736527083342153;0;0;0;0;2,070370692462256
2023-02-16T13:00:00;118,63;120,6;380,174027232066;0;309,04999999999995;0;310,54999999999995;0;310,25;1,50407601;288,09999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;456,49294837269815;30;0;5,060487140401525;6,810884441993978;1,205526546232934;1,6579028517298169;3,557731441480293;1,2807833189329056;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,174027232066;2,090312962108413;0;1,3730743035059858;0,7172386586024271;0;0;0;0;2,090312962108413
2023-02-16T14:00:00;127,93;114,4;442,44743150011203;0;309,25;0;311,65;0;311,04999999999995;1,7013055037234956;287,3135795437417;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,369320227791045;1,7897734092636814;1;0;5,369320227791045;3,0000000000000004;424,8683517094398;0;30;0;0;0;2,4045478187807596;5,159973860044548;1,8575905896160374;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,44743150011203;1,040250730184981;0;0;1,040250730184981;0;0;0;0;1,040250730184981
2023-02-16T15:00:00;134,95;111,7;458,14754657947;0;308,65;0;310,15;0;309,84999999999997;1,4615921071666667;286,745223945976;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;8,575641462870239;2,8585471542900796;1;0;8,575641462870239;3;393,2469175058478;0;30;0;0;0;1,5907056454301758;3,4135314279617504;1,2288713140662302;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,14754657947;0,6881679358770889;0;0;0,6881679358770889;0;0;0;0;0,6881679358770889
2023-02-16T16:00:00;140,96;112,9;454,894100640376;0;308,75;0;310,84999999999997;0;310,34999999999997;1,449855348;288,41749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;421,7075928140972;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;5,34209233570811;5,7073636065257585;0;0;45;45;0;0;454,894100640376;1,3302448594234932;0;0,17964035634790043;0;0;1,150604503075593;0;0;1,3302448594234932
2023-02-16T17:00:00;166;111,7;459,330153314902;0;308,75;0;311,15;0;310,54999999999995;1,3485180669999999;287,7575;0;22,23817530197779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;450,1654220548158;30;0;0;0;0;21,7;46,56652360515021;16,763948497854077;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,330153314902;9,387811158798282;0;0;9,387811158798282;0;0;0;0;9,387811158798282
2023-02-16T18:00:00;166,92;104,6;466,63420078227;0;308,54999999999995;0;310,65;0;310,15;1,267499868;287,6875;0;16,753196761205253;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;478,6204055126103;30;0;0;0;0;14,6;31,330472103004276;11,27896995708154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,63420078227;6,3162231759656615;0;0;6,3162231759656615;0;0;0;0;6,3162231759656615
2023-02-16T19:00:00;160,59;101,6;467,57845087116;0;308,34999999999997;0;310,45;0;309,95;1,388122903;288,16999999999996;0;14,435600194681646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,993596103638;0;30;0;0;0;11,6;24,892703862660927;8,961373390557934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,57845087116;5,0183690987124425;0;0;5,0183690987124425;0;0;0;0;5,0183690987124425
2023-02-16T20:00:00;143,57;96,3;447,130713881158;0;308,34999999999997;0;310,54999999999995;0;309,95;1,2790866730000001;287,5825;0;3,3742268041237105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;2,0999999999999996;1;0;6,3;3,0000000000000004;415,3699493756066;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,130713881158;0;0;0;0;0;0;0;0;0
2023-02-16T21:00:00;137,96;92,5;421,814287873629;0;308,34999999999997;0;310,84999999999997;0;310,15;1,288725664;287,28499999999997;0;4,640893470790379;0;0;0;0;0;0;0;2,5;0,8333333333333333;1;0;2,5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;443,8284123806691;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,814287873629;0;0;0;0;0;0;0;0;0
2023-02-16T22:00:00;127,52;85,1;401,198286791363;0;308,04999999999995;0;310,45;0;309,75;1,6786752030536805;287,12211348274633;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;472,284029539431;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;401,198286791363;0;0;0;0;0;0;0;0;0
2023-02-16T23:00:00;108,07;77;396,57259315535;0;307,95;0;310,15;0;309,54999999999995;1,26470856;287,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;440,65785376805604;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;396,57259315535;0;0;0;0;0;0;0;0;0
2023-02-17T00:00:00;106,05;72,7;393,582722561736;0;308,15;0;310,95;0;310,04999999999995;1,3178574109999999;288,05499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;469,11378798267924;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;393,582722561736;0;0;0;0;0;0;0;0;0
2023-02-17T01:00:00;98,61;73,5;383,434020395384;0;307,65;0;309,75;0;309,25;1,274076952;287,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;497,566876603881;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;383,434020395384;0;0;0;0;0;0;0;0;0
2023-02-17T02:00:00;92,71;74,4;333,392257080158;0;307,65;0;309,95;0;309,34999999999997;1,307271483;287,54999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;465,9381725477996;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;333,392257080158;0;0;0;0;0;0;0;0;0
2023-02-17T03:00:00;86,12;74,5;330,250323388126;0;307,75;0;310,54999999999995;0;309,75;1,41366764;288,39;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;494,3915787305448;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,5;29,5;0;0;330,250323388126;0;0;0;0;0;0;0;0;0
2023-02-17T04:00:00;80,63;80,4;343,548367599319;0;307,34999999999997;0;309,75;0;309,04999999999995;1,366041926;288,8275;0;1,970721649484538;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,7631922042507;0;30;0;0;0;0;0;0;5,4;11,134020618556713;1,970721649484538;0;0;0;0;45;45;0;0;343,548367599319;0;0;0;0;0;0;0;0;0
2023-02-17T05:00:00;90,9;94,6;387,57617772326404;0;307,34999999999997;0;309,84999999999997;0;309,15;1,495334366;289,62;0;3,94089347079038;0;4,6;1,5333333333333332;1;0;4,6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;431,13796851660925;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,57617772326404;0;0;0;0;0;0;0;0;0
2023-02-17T06:00:00;105,12;104,4;388,066611652761;0;307,25;0;309,95;0;309,04999999999995;1,54376077;289,84749999999997;0;0,6742268041237098;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,042990524632554;1,6809968415441845;1;0;5,042990524632554;3,0000000000000004;459,5948547197576;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,066611652761;0;0;0;0;0;0;0;0;0
2023-02-17T07:00:00;122,65;105,5;366,02402076581905;0;307,15;0;309,84999999999997;0;309,04999999999995;1,434954597;288,3075;0;0,30756013745704536;0;6,0637852021413226;2,0212617340471075;1;0;6,0637852021413226;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;488,0488952342856;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,02402076581905;0;0;0;0;0;0;0;0;0
2023-02-17T08:00:00;129,9;109,4;346,66429328055597;0;306,95;0;309,54999999999995;0;308,75;2,998048930813477;287,52516801597125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,4211429763412;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,84209233570811;1,9680473672095193;0;0;45;45;0;0;346,66429328055597;0,5763987055773395;0;0,17964035634790043;0;0;0,3967583492294391;0;0;0,5763987055773395
2023-02-17T09:00:00;114,52;109,1;336,70315492602697;0;306,95;0;309,54999999999995;0;308,75;9,793986806758687;293,5083471430384;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,935984749836264;2,9786615832787544;1;0;8,935984749836264;3;424,7965534936225;0;30;0;0;0;0,80700577479628;1,7317720489190558;0,6234379376108601;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,70315492602697;0,34912524506208165;0;0;0,34912524506208165;0;0;0;0;0,34912524506208165
2023-02-17T10:00:00;101,56;109,8;333,141750395214;0;306,95;0;309,84999999999997;0;308,84999999999997;9,128232862216823;293,2857102192829;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,424988630819447;3,1416628769398156;1;0;9,424988630819447;3;453,25407383827314;30;0;0;0;0;1,0180018938130981;2,1845534201997814;0,7864392312719213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,141750395214;0,44040596951227595;0;0;0,44040596951227595;0;0;0;0;0,44040596951227595
2023-02-17T11:00:00;91,96;101,5;386,929832434181;0;306,84999999999997;0;309,95;0;308,84999999999997;7,218248087344322;291,5430028554883;0;1,6408934707903775;0;8,607891332470892;2,8692971108236307;1;0;8,607891332470892;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;421,6298010624683;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,929832434181;0;0;0;0;0;0;0;0;0
2023-02-17T12:00:00;90,8;95,8;397,597682709623;0;306,75;0;309,34999999999997;0;308,54999999999995;2,6551250021977437;288,696251580018;0;3,5408934707903787;0;3,623356583667862;1,2077855278892873;1;0;3,623356583667862;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;450,08763808236205;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,597682709623;0;0;0;0;0;0;0;0;0
2023-02-17T13:00:00;67,63;93,2;391,323873621445;0;306,75;0;309,95;0;308,84999999999997;2,048129075811584;288,12851851477467;0;2,241903571800476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,46368195013275;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;3,2;3,2323232323232354;391,323873621445;0;0;0;0;0;0;0;0;0
2023-02-17T14:00:00;36,68;93,5;411,87793806575803;0;306,54999999999995;0;309,25;0;308,34999999999997;1,3247392850000002;287,66999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;446,9218355819377;30;0;0;0;0;0;0;0;10,01898187935958;20,657694596617695;3,6564119436013316;0;0;0;0;45;45;1,2255400661999694;1,2379192587878478;411,87793806575803;0;0;0;0;0;0;0;0;0
2023-02-17T15:00:00;33,71;91,5;419,752942286005;0;306,65;0;309,75;0;308,65;1,4493199790000002;287,875;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;3,6356840360187834;1,2118946786729277;1;0;3,6356840360187834;3,0000000000000004;0;0;0;0;0;0;415,2981960299585;0;30;0;0;0;0;0;0;7,876476377952755;16,24015748031496;2,8745078740157477;0;0;0;0;45;45;0;0;419,752942286005;0;0;0;0;0;0;0;0;0
2023-02-17T16:00:00;69,63;90,6;428,560872529544;0;306,45;0;309,45;0;308,45;1,49835808;288,13;0;4,868166198063111;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,7566662103555;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,6;0,6060606060606003;428,560872529544;0;0;0;0;0;0;0;0;0
2023-02-17T17:00:00;79,92;92;437,32355325668595;0;306,34999999999997;0;309,15;0;308,25;1,4447273070000002;287,6475;0;4,681354961296966;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;472,21229054373447;30;0;0;0;0;0;0;0;14,81926325658178;30,555181972333568;5,408267209103041;0;0;0;0;45;45;0;0;437,32355325668595;0;0;0;0;0;0;0;0;0
2023-02-17T18:00:00;90,53;95;452,66635360295396;0;306,34999999999997;0;309,04999999999995;0;308,15;1,4181596239999998;287,775;0;3,807560137457045;0;5;1,6666666666666665;1;0;5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,6650693146801;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,66635360295396;0;0;0;0;0;0;0;0;0
2023-02-17T19:00:00;85,05;95,5;439,420914132362;0;306,65;0;310,15;0;308,95;1,3951726000000002;287,9375;0;3,6408934707903784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;1,8333333333333333;1;0;5,5;3;469,03605543932764;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,420914132362;0;0;0;0;0;0;0;0;0
2023-02-17T20:00:00;59,96;94,4;426,86820183825904;0;306,15;0;308,65;0;307,84999999999997;1,3425657880000001;287,76;0;4,007560137457043;0;4,4;1,4666666666666668;1;0;4,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,41020446536265;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,86820183825904;0;0;0;0;0;0;0;0;0
2023-02-17T21:00:00;46,9;92,8;438,35210313636105;0;306,25;0;309,25;0;308,25;1,6158805219999999;288,61249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,302952755905515;3,100984251968505;1;0;9,302952755905515;3;405,7875160764951;0;30;0;0;0;0;0;0;8,497047244094487;17,519685039370078;3,1009842519685034;0;0;0;0;45;45;0;0;438,35210313636105;0;0;0;0;0;0;0;0;0
2023-02-17T22:00:00;43,82;87,2;376,15683732322105;0;306,34999999999997;0;309,45;0;308,45;1,26400937;287,29249999999996;0;0;0;6,3761811023622075;2,125393700787402;1;0;6,3761811023622075;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,1679899564664;0;30;0;0;0;0;0;0;5,823818897637795;12,007874015748033;2,1253937007874018;0;0;0;0;45;45;0;0;376,15683732322105;0;0;0;0;0;0;0;0;0
2023-02-17T23:00:00;22,22;77,4;373,923918312599;0;306,25;0;309,45;0;308,45;1,2341791;287,5675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,63057315747074;30;0;0;0;0;0;0;0;1,7630219771897704;3,635096860185094;0,6434121442527616;0;0;0;0;45;45;0,6369780228102332;0,6434121442527608;373,923918312599;0;0;0;0;0;0;0;0;0
2023-02-18T00:00:00;28,14;76,4;392,164934725317;0;306,04999999999995;0;308,84999999999997;0;307,95;1,096107171;287,41249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,0113627317339;0;30;0;0;0;0;0;0;1,0284294866940362;2,120473168441312;0,3753237508141122;0;0;0;0;45;45;0,37157051330597174;0,3753237508141129;392,164934725317;0;0;0;0;0;0;0;0;0
2023-02-18T01:00:00;36,44;78,4;426,04323152873303;0;306,04999999999995;0;309,04999999999995;0;308,04999999999995;1,232788115;288,80249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,47426159546075;30;0;0;0;0;0;0;0;2,4976144676855077;5,149720551928882;0,911500537691412;0;0;0;0;45;45;0,9023855323144976;0,9115005376914117;426,04323152873303;0;0;0;0;0;0;0;0;0
2023-02-18T02:00:00;35,82;79,9;367,40257298298803;0;306,15;0;309,45;0;308,34999999999997;1,2015875370000002;287,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;367,8553668008802;0;30;0;0;0;0;0;0;3,599503203429112;7,421656089544562;1,3136331278493873;0;0;0;0;45;45;1,3004967965708933;1,3136331278493873;367,40257298298803;0;0;0;0;0;0;0;0;0
2023-02-18T03:00:00;44,41;82,3;304,587660424239;0;306,04999999999995;0;309,25;0;308,15;1,432691089;289,27;0;0;0;0;0;0;0;0;0;3,8152559055118096;1,2717519685039365;1;0;3,8152559055118096;3;0;0;0;0;0;0;0;0;0;0;0;0;396,3185812642001;30;0;0;0;0;0;0;0;3,4847440944881876;7,185039370078737;1,2717519685039365;0;0;0;0;45;45;0;0;304,587660424239;0;0;0;0;0;0;0;0;0
2023-02-18T04:00:00;62,98;91,6;285,034232945577;0;305,84999999999997;0;308,95;0;307,84999999999997;1,045710449;287,72249999999997;0;3,858065187962101;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;424,77894940607365;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,6;1,6161616161616106;285,034232945577;0;0;0;0;0;0;0;0;0
2023-02-18T05:00:00;70,1;99,9;301,004441006123;0;305,84999999999997;0;309,04999999999995;0;307,95;1,254127765;288,55249999999995;0;2,1742268041237116;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;7,092897157389769;2,364299052463256;1;0;7,092897157389769;3,0000000000000004;0;0;0;0;0;0;453,23647151113306;30;0;0;0;0;0;0;0;15;30,9278350515464;5,474226804123712;0;0;0;0;45;45;0;0;301,004441006123;0;0;0;0;0;0;0;0;0
2023-02-18T06:00:00;82,26;109,6;294,627767397808;0;305,84999999999997;0;309,34999999999997;0;308,15;1,23721134;288,4525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,285273236252822;3,0950910787509405;1;0;9,285273236252822;3;421,6122004955609;0;30;0;0;0;0,9577172883797209;2,0551873141195727;0,7398674330830461;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,627767397808;0,4143257625265059;0;0;0,4143257625265059;0;0;0;0;0,4143257625265059
2023-02-18T07:00:00;93,37;115,9;298,33055186673204;0;305,75;0;309,15;0;308,04999999999995;1,2689732710000001;288,2;0;0;0;8,51871710796772;2,8395723693225734;1;0;8,51871710796772;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;450,07003927551136;30;0;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,33055186673204;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-02-18T08:00:00;109,95;114,2;291,233990947807;0;305,75;0;308,84999999999997;0;307,84999999999997;1,192045058;287,85999999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;418,4460849031628;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;9,049033107141721;9,66777041361295;0;0;45;45;0,6263663603570776;0,6326932932899774;291,233990947807;1,9490225153843705;0;0;0;0;1,9490225153843705;0;0;1,9490225153843705
2023-02-18T09:00:00;114,92;111;248,612354396893;0;305,65;0;308,65;0;307,75;1,528249453;288,9375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;446,9042402946725;30;0;1,2892627496376894;1,7352123144518028;0,3071325796579691;0,7133655498978313;1,5308273602957754;0,5510978497064791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;248,612354396893;0,6584335984291116;0;0,3498188025934834;0,3086147958356283;0;0;0;0;0,6584335984291116
2023-02-18T10:00:00;107,64;105;204,943019219772;0;305,84999999999997;0;309,65;0;308,34999999999997;1,252648446;288,2575;0;0,47422680412371165;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,642990524632548;1,8809968415441827;1;0;5,642990524632548;3;475,35954987064304;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,943019219772;0;0;0;0;0;0;0;0;0
2023-02-18T11:00:00;102,8;98,3;185,436078220652;0;305,34999999999997;0;308,45;0;307,34999999999997;1,349998575;289,0725;0;2,7075601374570457;0;8,3;2,7666666666666666;1;0;8,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,73306654723496;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;185,436078220652;0;0;0;0;0;0;0;0;0
2023-02-18T12:00:00;94,47;88,4;170,827771975657;0;305,45;0;309,04999999999995;0;307,75;1,2294396300000001;288,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;472,1886932405802;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0;170,827771975657;0;0;0;0;0;0;0;0;0
2023-02-18T13:00:00;83,29;86,8;162,29594872693102;0;305,45;0;309,25;0;307,84999999999997;0,8124780359999999;287,3325;0;4,306391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,64147437125615;30;0;0;0;0;0;0;0;11,8;24,32989690721649;4,306391752577318;0;0;0;0;45;45;0;0;162,29594872693102;0;0;0;0;0;0;0;0;0
2023-02-18T14:00:00;86,37;85,8;186,946347089756;0;305,34999999999997;0;308,95;0;307,65;0,5622957610000001;284,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;469,012462855398;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;186,946347089756;0;0;0;0;0;0;0;0;0
2023-02-18T15:00:00;96,6;81,8;207,114749603848;0;305,25;0;308,65;0;307,34999999999997;0,677377012;285,515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;497,46556160911246;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;207,114749603848;0;0;0;0;0;0;0;0;0
2023-02-18T16:00:00;109,98;79,6;224,15966768402203;0;305,34999999999997;0;308,95;0;307,65;0,627149853;284,78999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;465,8368676845305;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,6;34,6;0;0;224,15966768402203;0;0;0;0;0;0;0;0;0
2023-02-18T17:00:00;128,8;80,3;210,790871905872;0;305,34999999999997;0;309,04999999999995;0;307,75;0,5708278219999999;284,69;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;434,211336629341;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,3;35,3;0;0;210,790871905872;0;0;0;0;0;0;0;0;0
