timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-18T18:00:00;147,08;80,1;220,991018191961;0;305,25;0;308,34999999999997;0;307,34999999999997;0,547233248;284,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,6679154956781;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0;220,991018191961;0;0;0;0;0;0;0;0;0
2023-02-18T19:00:00;149,95;79,2;218,73010924523;0;305,34999999999997;0;308,65;0;307,54999999999995;0,5475587439999999;284,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;491,1216487041285;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0;218,73010924523;0;0;0;0;0;0;0;0;0
2023-02-18T20:00:00;135,49;75,7;212,067214980252;0;305,34999999999997;0;308,95;0;307,75;0,598944888;284,59499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,4935891708371;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;212,067214980252;0;0;0;0;0;0;0;0;0
2023-02-18T21:00:00;120,64;95,9;216,003837675495;0;305,25;0;308,54999999999995;0;307,45;0,5146287509999999;284,15749999999997;0;3,507560137457043;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;1,9666666666666668;1;0;5,9;3;487,94763981192;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,003837675495;0;0;0;0;0;0;0;0;0
2023-02-18T22:00:00;116,99;92;232,72755820781802;0;305,25;0;308,34999999999997;0;307,25;0,6533586030000001;284,92249999999996;0;5,950673641270414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;456,3198976795178;0;30;2;2,691790040376851;0,47644683714670255;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;232,72755820781802;0,5426648721399732;0;0,5426648721399732;0;0;0;0;0;0,5426648721399732
2023-02-18T23:00:00;113,66;85,2;236,370261585757;0;305,34999999999997;0;309,04999999999995;0;307,75;0,5665958809999999;284,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;424,6953183213288;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;236,370261585757;0;0;0;0;0;0;0;0;0
2023-02-19T00:00:00;109,04;85,7;230,757289302465;0;305,15;0;308,54999999999995;0;307,45;0,6873017109999999;284,4025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;453,15284878949666;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0;230,757289302465;0;0;0;0;0;0;0;0;0
2023-02-19T01:00:00;104,12;81,6;221,498505577879;0;305,15;0;308,34999999999997;0;307,25;0,601647108;283,97749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;421,5285861361967;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;221,498505577879;0;0;0;0;0;0;0;0;0
2023-02-19T02:00:00;99,53;82,6;212,441936160179;0;305,15;0;308,45;0;307,25;0,630390255;284,2675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,907485909162;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;212,441936160179;0;0;0;0;0;0;0;0;0
2023-02-19T03:00:00;93;85,1;210,910709858075;0;305,25;0;308,95;0;307,65;0,639101797;284,0075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,3684951605711;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;210,910709858075;0;0;0;0;0;0;0;0;0
2023-02-19T04:00:00;92,55;90,8;209,044998141212;0;304,95;0;308,54999999999995;0;307,25;0,67170235;284,5;0;5,664805538982393;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,82665831105504;30;0;0,8;1,076716016150746;0,19057873485868204;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;209,044998141212;0,2170659488559904;0;0,2170659488559904;0;0;0;0;0;0,2170659488559904
2023-02-19T05:00:00;97,78;99,5;200,773351269078;0;304,95;0;308,25;0;307,15;0,6654083350000001;284,10749999999996;0;2,3075601374570454;0;7,319263256581775;2,4397544188605913;1;0;7,319263256581775;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;415,2030282768029;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;200,773351269078;0;0;0;0;0;0;0;0;0
2023-02-19T06:00:00;98,5;106,7;204,383123601289;0;304,95;0;308,34999999999997;0;307,15;0,613544126;284,0675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,360931435963787;3,1203104786545954;1;0;9,360931435963787;3;383,5825606055542;0;30;0;0;0;0,08359050959576497;0,17937877595657717;0,06457635934436778;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,383123601289;0,03616276123284596;0;0;0,03616276123284596;0;0;0;0;0,03616276123284596
2023-02-19T07:00:00;107,77;112;214,190094389248;0;305,04999999999995;0;308,75;0;307,54999999999995;0,560311871;283,8075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,9652549810726;0;30;2,7351162183238373;3,681179297878651;0,6515687357245211;0,26751208121168346;0,5740602601109087;0,20666169363992715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,190094389248;0,8578562948906951;0;0,742125746452336;0,1157305484383592;0;0;0;0;0,8578562948906951
2023-02-19T08:00:00;113,86;111,9;228,503072562153;0;304,95;0;308,54999999999995;0;307,34999999999997;0,681365962;284,10499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;3,63652221932855;1,2121740731095165;1;0;3,63652221932855;3;380,43005845557445;30;0;0;0;0;1,6509902508635539;3,542897534041961;1,275443112255106;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;228,503072562153;0,7142481428628592;0;0;0,7142481428628592;0;0;0;0;0,7142481428628592
2023-02-19T09:00:00;118,32;105,3;247,845102030991;0;304,84999999999997;0;308,25;0;307,04999999999995;0,677929739630366;284,12515650937144;0;0,3742268041237131;0;5,86378520214132;1,9545950673804398;1;0;5,86378520214132;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;408,8920154497289;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;247,845102030991;0;0;0;0;0;0;0;0;0
2023-02-19T10:00:00;116,17;102,8;238,360175646844;0;304,95;0;308,45;0;307,25;0,7643592929999999;284,73749999999995;0;1,207560137457046;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,530877521939246;1,8436258406464152;1;0;5,530877521939246;3;437,3511262481839;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,360175646844;0;0;0;0;0;0;0;0;0
2023-02-19T11:00:00;113,87;100,9;218,61128815371;0;304,84999999999997;0;308,54999999999995;0;307,25;0,6913065239999999;284,47749999999996;0;1,8408934707903768;0;8,71926325658178;2,90642108552726;1;0;8,71926325658178;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;405,72844376713806;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,61128815371;0;0;0;0;0;0;0;0;0
2023-02-19T12:00:00;108,52;95,5;222,066110516806;0;304,75;0;308,54999999999995;0;307,25;0,599895624;283,9375;0;3,6408934707903784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;1,8333333333333333;1;0;5,5;3;434,18787092276136;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,066110516806;0;0;0;0;0;0;0;0;0
2023-02-19T13:00:00;101,18;91,9;229,622030291415;0;304,65;0;308,25;0;307,04999999999995;0,556642501;283,6375;0;5,92685129941308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,56550476724806;0;30;1,9;2,557200538358016;0,45262449528936877;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;229,622030291415;0,515531628532976;0;0,515531628532976;0;0;0;0;0;0,515531628532976
2023-02-19T14:00:00;98,54;92,1;254,32016006976298;0;304,65;0;308,25;0;307,04999999999995;0,5164663359999999;283,575;0;4,538525856586967;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;431,02524821677133;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,29289715738976;44,29289715738976;0;0;254,32016006976298;0;0;0;0;0;0;0;0;0
2023-02-19T15:00:00;107,7;89;247,392960031769;0;304,75;0;308,54999999999995;0;307,25;0,61235298;283,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,48214569194965;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;247,392960031769;0;0;0;0;0;0;0;0;0
2023-02-19T16:00:00;120,72;93,4;287,806838150726;0;304,75;0;308,54999999999995;0;307,25;0,6169146219999999;284,02;0;4,340893470790377;0;0;0;0;0;0;0;0;0;0;0;0;0;3,4;1,1333333333333333;1;0;3,4;3;0;0;0;0;0;0;487,93619747738046;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,806838150726;0;0;0;0;0;0;0;0;0
2023-02-19T17:00:00;141,11;96,7;314,029868329838;0;304,65;0;308,25;0;307,04999999999995;0,5745301359999998;283,8325;0;3,240893470790377;0;6,7;2,2333333333333334;1;0;6,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;456,30845648921166;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,029868329838;0;0;0;0;0;0;0;0;0
2023-02-19T18:00:00;158,7;103,8;329,449354523701;0;304,75;0;308,25;0;307,04999999999995;0,750848831;284,55249999999995;0;16,135171010132293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;484,76282564356273;30;0;0;0;0;13,8;29,61373390557939;10,660944206008582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,449354523701;5,970128755364805;0;0;5,970128755364805;0;0;0;0;5,970128755364805
2023-02-19T19:00:00;158,38;105,7;340,43252634020297;0;304,75;0;308,54999999999995;0;307,25;0,572186008;283,965;0;17,60298216893058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;513,2143493609983;30;0;0;0;0;15,7;33,690987124463526;12,128755364806869;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,43252634020297;6,792103004291847;0;0;6,792103004291847;0;0;0;0;6,792103004291847
2023-02-19T20:00:00;138,31;105,3;337,59014208132197;0;304,65;0;308,34999999999997;0;307,04999999999995;0,3195327589999999;283,64;0;0,3742268041237127;0;5,6596377749029685;1,8865459249676562;1;0;5,6596377749029685;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,5840805576412;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,59014208132197;0;0;0;0;0;0;0;0;0
2023-02-19T21:00:00;127,1;108,4;344,949233823856;0;304,54999999999995;0;308,15;0;306,95;0,228026304;284,465;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,446980868853089;2,8156602896176963;1;0;8,446980868853089;3;510,0359221495854;30;0;0;0;0;0,596009655779466;1,2789906776383388;0,460436643949802;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,949233823856;0,2578445206118891;0;0;0,2578445206118891;0;0;0;0;0,2578445206118891
2023-02-19T22:00:00;117,68;103,9;333,545795488095;0;304,54999999999995;0;308,04999999999995;0;306,84999999999997;0,17033231199999987;284,3075;0;0,8408934707903764;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,542990524632554;1,514330174877518;1;0;4,542990524632554;3;0;0;0;0;0;0;0;0;0;0;0;0;538,4849185573705;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,545795488095;0;0;0;0;0;0;0;0;0
2023-02-19T23:00:00;94,85;96,5;304,960239395497;0;304,65;0;308,34999999999997;0;307,04999999999995;0,424889585;285,9575;0;3,3075601374570445;0;3,6078913324708917;1,2026304441569637;1;0;3,6078913324708917;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;506,8521226970937;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,960239395497;0;0;0;0;0;0;0;0;0
2023-02-20T00:00:00;78,87;92,1;344,117996694417;0;304,65;0;308,54999999999995;0;307,25;0,6493441619999999;287,11499999999995;0;3,3530146829115957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;475,222490116403;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;2,1;2,1212121212121158;344,117996694417;0;0;0;0;0;0;0;0;0
2023-02-20T01:00:00;51,06;89,6;350,358013610003;0;304,45;0;307,95;0;306,75;0,6950844119999999;287,5125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,630511811023619;2,543503937007873;1;0;7,630511811023619;3;443,5960204989703;0;30;0;0;0;0;0;0;6,969488188976375;14,370078740157474;2,543503937007873;0;0;0;0;45;45;0;0;350,358013610003;0;0;0;0;0;0;0;0;0
2023-02-20T02:00:00;48,86;90,8;335,395018647069;0;304,45;0;307,95;0;306,75;0,780592449;287,98249999999996;0;0;0;8,25767716535433;2,75255905511811;1;0;8,25767716535433;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,97271352849936;0;30;0;0;0;0;0;0;7,542322834645668;15,551181102362204;2,75255905511811;0;0;0;0;45;45;0;0;335,395018647069;0;0;0;0;0;0;0;0;0
2023-02-20T03:00:00;34;92;325,58520073109696;0;304,54999999999995;0;308,25;0;306,95;0,8324557009999999;288,3225;0;0;0;6,704105776266815;2,2347019254222715;1;0;6,704105776266815;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;440,4315162571465;30;0;0;0;0;0;0;0;8,11515748031496;16,73228346456693;2,9616141732283463;0;0;0;0;45;45;0;0;325,58520073109696;0;0;0;0;0;0;0;0;0
2023-02-20T04:00:00;29,13;98,2;323,398357950761;0;304,54999999999995;0;308,45;0;307,04999999999995;0,8092783499999999;288,395;0;0;0;9,233088182864593;3,0776960609548643;1;0;9,233088182864593;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;408,8085257370997;0;30;0;0;0;0;0;0;11,0748031496063;22,83464566929134;4,041732283464567;0;0;0;0;45;45;0;0;323,398357950761;0;0;0;0;0;0;0;0;0
2023-02-20T05:00:00;38,24;102,7;340,053223466664;0;304,45;0;308,45;0;307,04999999999995;0,8555230259999999;288,4675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,120057453766408;1,7066858179221358;1;0;5,120057453766408;3;377,188697516105;0;30;0;0;0;0;0;0;13,222933070866143;27,26377952755906;4,825688976377953;0;0;0;0;45;45;0;0;340,053223466664;0;0;0;0;0;0;0;0;0
2023-02-20T06:00:00;72,3;102,2;318,24226212345303;0;307,45;0;314,84999999999997;0;311,45;0,9321131279999999;288,78749999999997;0;1,4075601374570432;0;9,307891332470895;3,102630444156965;1;0;9,307891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;405,6509786463534;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,24226212345303;0;0;0;0;0;0;0;0;0
2023-02-20T07:00:00;78,18;104,4;297,210887141868;0;308,04999999999995;0;315,95;0;312,95;0,988085448;288,67749999999995;0;0,6742268041237098;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,042990524632554;1,6809968415441845;1;0;5,042990524632554;3,0000000000000004;434,11041354848874;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,210887141868;0;0;0;0;0;0;0;0;0
2023-02-20T08:00:00;75,75;107,4;284,09583623255105;0;307,75;0;315,95;0;313,34999999999997;0,872394472;288,1325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,748403896019972;2,5828012986733238;1;0;7,748403896019972;3;462,5670025071339;30;0;0;0;0;0,29458662861258367;0,632160147237304;0,22757765300542943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,09583623255105;0,12744348568304048;0;0;0,12744348568304048;0;0;0;0;0,12744348568304048
2023-02-20T09:00:00;49,92;105,5;273,347741416483;0;307,25;0;316,65;0;314,04999999999995;0,9547290389999998;288,47249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,583443280538059;2,194481093512686;1;0;6,583443280538059;3,0000000000000004;430,9417984384622;0;30;0;0;0;0;0;0;14,559547244094487;30,019685039370078;5,313484251968504;0;0;0;0;45;45;0;0;273,347741416483;0;0;0;0;0;0;0;0;0
2023-02-20T10:00:00;41,96;101,4;258,749765650347;0;307,65;0;316,04999999999995;0;313,25;0,9143212219999998;289,91999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;2,259891576489916;0,7532971921633053;1;0;2,259891576489916;3;0;0;0;0;0;0;459,39870425861835;30;0;0;0;0;0;0;0;12,602362204724413;25,984251968503944;4,599212598425198;0;0;0;0;45;45;0;0;258,749765650347;0;0;0;0;0;0;0;0;0
2023-02-20T11:00:00;23,93;96,1;257,611243472707;0;304,54999999999995;0;306,25;0;306,15;0,8919627439999999;291,21;0;0;0;8,851014063982822;2,950338021327607;1;0;8,851014063982822;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;427,77381701977146;0;30;0;0;0;0;0;0;10,072342519685035;20,767716535433063;3,675885826771652;0;0;0;0;45;45;0;0;257,611243472707;0;0;0;0;0;0;0;0;0
2023-02-20T12:00:00;23,81;94,3;264,816945441028;0;302,04999999999995;0;301,04999999999995;0;301,65;0,9646021179999998;290,5;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;456,2310396380695;30;0;0;0;0;0;0;0;9,572330507519116;19,736763933029106;3,4934072161461516;0;0;0;0;45;45;0,3706600171134311;0,37440405769033447;264,816945441028;0;0;0;0;0;0;0;0;0
2023-02-20T13:00:00;22,01;89,4;277,599345060216;0;301,84999999999997;0;300,75;0;301,25;1,0881434810000001;290,6475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,525984251968516;2,5086614173228385;1;0;7,525984251968516;3;424,60646916568464;0;30;0;0;0;0;0;0;6,874015748031498;14,173228346456698;2,5086614173228354;0;0;0;0;45;45;0;0;277,599345060216;0;0;0;0;0;0;0;0;0
2023-02-20T14:00:00;41,52;85,8;295,948035926641;0;301,65;0;300,25;0;300,84999999999997;1,088830769718338;289,87099777799364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,644488188976377;1,8814960629921256;1;0;5,644488188976377;3;453,0640085187681;30;0;0;0;0;0;0;0;5,15551181102362;10,629921259842519;1,8814960629921256;0;0;0;0;45;45;0;0;295,948035926641;0;0;0;0;0;0;0;0;0
2023-02-20T15:00:00;52,34;88,7;319,60672124907;0;302,25;0;302,54999999999995;0;302,45;1,0980843199363708;289,77745823361425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,160137795275593;2,3867125984251976;1;0;7,160137795275593;3;0;0;0;0;0;0;421,4397547494952;0;30;0;0;0;0;0;0;6,53986220472441;13,484251968503939;2,386712598425197;0;0;0;0;45;45;0;0;319,60672124907;0;0;0;0;0;0;0;0;0
2023-02-20T16:00:00;57,15;88,4;361,61258804683297;0;303,84999999999997;0;307,04999999999995;0;305,75;1,1270727329999999;291,2125;0;0;0;4,111237789163808;1,3704125963879359;1;0;4,111237789163808;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;449,8976107740202;30;0;0;0;0;0;0;0;6,396653543307089;13,188976377952761;2,3344488188976387;0;0;0;0;45;45;0;0;361,61258804683297;0;0;0;0;0;0;0;0;0
2023-02-20T17:00:00;94,99;95,2;384,587776138567;0;304,25;0;307,65;0;306,34999999999997;1,077315113;290,945;0;3,740893470790377;0;0;0;0;0;0;0;5,2;1,7333333333333334;1;0;5,2;3;0;0;0;0;0;0;0;0;0;0;0;0;478,35262101294285;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,587776138567;0;0;0;0;0;0;0;0;0
2023-02-20T18:00:00;112,54;98,4;387,259613262808;0;304,54999999999995;0;308,54999999999995;0;307,04999999999995;1,153697865;291,03999999999996;0;2,6742268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,4;2,8;1;0;8,4;3,0000000000000004;506,8047857508416;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,259613262808;0;0;0;0;0;0;0;0;0
2023-02-20T19:00:00;109,04;99,1;361,522766620963;0;304,54999999999995;0;308,65;0;307,15;1,181650588;290,8375;0;2,44089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;3,033333333333333;1;0;9,1;3;475,17515790384545;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;361,522766620963;0;0;0;0;0;0;0;0;0
2023-02-20T20:00:00;92,57;95,3;357,911789185267;0;304,45;0;308,54999999999995;0;307,15;1,092138115;290,3125;0;3,707560137457046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;1,7666666666666666;1;0;5,3;3;443,548693019634;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,911789185267;0;0;0;0;0;0;0;0;0
2023-02-20T21:00:00;87,73;93,4;369,670217693985;0;304,54999999999995;0;308,75;0;307,25;1,734446351370575;291,6331427951769;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;472,00433815033205;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,4;3,6324786324786387;0;0;45;45;0;0;369,670217693985;0,7323076923076935;0;0;0;0;0,7323076923076935;0;0;0,7323076923076935
2023-02-20T22:00:00;89,47;90,8;357,574915421082;0;304,54999999999995;0;308,65;0;307,15;3,1349565818208203;292,89220148841184;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,457137716517;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,8;0,8547008547008517;0;0;45;45;0;0;357,574915421082;0,1723076923076917;0;0;0;0;0,1723076923076917;0;0;0,1723076923076917
2023-02-20T23:00:00;68,64;83,8;331,33618690308805;0;304,54999999999995;0;308,65;0;307,15;1,02039922;292,705;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;468,82814463432436;0;30;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;45;45;0;0;331,33618690308805;0;0;0;0;0;0;0;0;0
2023-02-21T00:00:00;50,5;80,2;353,597547196599;0;304,54999999999995;0;308,75;0;307,15;0,976850326;292,8725;0;0;0;0;0;0;0;0;0;2,7177165354330723;0,9059055118110241;1;0;2,7177165354330723;3;0;0;0;0;0;0;0;0;0;0;0;0;437,2023144514399;0;30;0;0;0;0;0;0;2,4822834645669305;5,118110236220475;0,9059055118110241;0;0;0;0;45;45;0;0;353,597547196599;0;0;0;0;0;0;0;0;0
2023-02-21T01:00:00;46,01;80,8;362,768975060852;0;304,54999999999995;0;308,75;0;307,25;1,069811537;292,24249999999995;0;0;0;0;0;0;0;0;0;3,031299212598424;1,0104330708661413;1;0;3,031299212598424;3;0;0;0;0;0;0;0;0;0;0;0;0;405,5796468515737;0;30;0;0;0;0;0;0;2,768700787401573;5,708661417322832;1,010433070866141;0;0;0;0;45;45;0;0;362,768975060852;0;0;0;0;0;0;0;0;0
2023-02-21T02:00:00;47,76;82,2;373,532840398673;0;304,54999999999995;0;308,75;0;307,25;0,889204351;292,53;0;0;0;3,762992125984254;1,254330708661418;1;0;3,762992125984254;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,96014151846754;0;30;0;0;0;0;0;0;3,437007874015749;7,086614173228349;1,2543307086614177;0;0;0;0;45;45;0;0;373,532840398673;0;0;0;0;0;0;0;0;0
2023-02-21T03:00:00;53,28;85,3;393,179000754839;0;304,54999999999995;0;308,84999999999997;0;307,25;0,9500514259999999;291,645;0;0;0;5,383169291338581;1,794389763779527;1;0;5,383169291338581;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,4227455043157;30;0;0;0;0;0;0;0;4,916830708661416;10,137795275590548;1,794389763779527;0;0;0;0;45;45;0;0;393,179000754839;0;0;0;0;0;0;0;0;0
2023-02-21T04:00:00;69,15;95,1;412,48976996305396;0;304,54999999999995;0;308,84999999999997;0;307,34999999999997;0,9759612439999998;292,09499999999997;0;0,3227116526085654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,8035558613442;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;5,1;5,151515151515146;412,48976996305396;0;0;0;0;0;0;0;0;0
2023-02-21T05:00:00;94,87;105;419,02918108087;0;304,54999999999995;0;308,84999999999997;0;307,34999999999997;0,856131011;291,5675;0;0,47422680412371165;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,642990524632548;1,8809968415441827;1;0;5,642990524632548;3;399,2664755057581;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,02918108087;0;0;0;0;0;0;0;0;0
2023-02-21T06:00:00;127,67;129,2;446,117249922043;0;304,54999999999995;0;308,95;0;307,34999999999997;1,012360014;291,0075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,081541624244445;2,0271805414148147;1;0;6,081541624244445;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;427,72654885820754;30;0;0;0;0;6,865608620850611;14,73306570997985;5,303903655592746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,117249922043;2,970186047131938;0;0;2,970186047131938;0;0;0;0;2,970186047131938
2023-02-21T07:00:00;148,87;148,1;430,48042911567404;0;304,95;0;310,15;0;308,25;0,8988794179999998;290,78;0;13,28755364806867;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;396,1048288349007;0;30;0;0;0;24,578027767034314;52,74254885629681;18,98731758826685;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,48042911567404;10,632897849429435;0;0;10,632897849429435;0;0;0;0;10,632897849429435
2023-02-21T08:00:00;153,96;132,5;386,347161811943;0;305,45;0;310,95;0;308,75;1,050977893;291,585;0;37,66567430555336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;424,5652183520172;30;0;1,2;1,6150740242261143;0,28586810228802223;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,347161811943;18,192723386803294;0;0,3255989232839846;17,86712446351931;0;0;0;0;18,192723386803294
2023-02-21T09:00:00;130,7;136,3;343,013372472723;0;305,04999999999995;0;309,75;0;307,95;1,066274088;291,34999999999997;0;4,1716738197425025;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;453,022761830182;30;0;0;0;0;12,778027767034331;27,42066044427968;9,871437759940685;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,013372472723;5,528005145566784;0;0;5,528005145566784;0;0;0;0;5,528005145566784
2023-02-21T10:00:00;129,24;134;325,478027112913;0;304,45;0;308,04999999999995;0;306,65;1,603532864693298;291,1459119970669;0;2,3948497854077297;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;421,39851218557794;0;30;0;0;0;10,47802776703432;22,485038126683087;8,094613725605912;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,478027112913;4,5329836863393105;0;0;4,5329836863393105;0;0;0;0;4,5329836863393105
2023-02-21T11:00:00;116,51;127,6;310,51395689941205;0;304,45;0;307,95;0;306,54999999999995;1,237813496;291,35499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,33505821474774;2,445019404915913;1;0;7,33505821474774;3;389,77742496593834;0;30;0;0;0;6,383331777383602;13,6981368613382;4,931329270081752;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,51395689941205;2,7615443912457813;0;0;2,7615443912457813;0;0;0;0;2,7615443912457813
2023-02-21T12:00:00;112,53;114,2;293,27976589805;0;304,45;0;307,95;0;306,54999999999995;1,448818047;292,2725;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,331136254151418;2,443712084717139;1;0;7,331136254151418;3;358,1594998550207;0;30;0;0;0;2,3442632133473817;5,030607753964338;1,8110187914271618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,27976589805;1,0141705231992104;0;0;1,0141705231992104;0;0;0;0;1,0141705231992104
2023-02-21T13:00:00;114,14;111,6;317,94369247683204;0;306,45;0;310,45;0;308,75;1,358528838;292,5;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;3,4133047038583064;1,1377682346194353;1;0;3,4133047038583064;3,0000000000000004;0;0;0;0;0;0;386,62368390503525;30;0;0;0;0;1,5605633427134855;3,3488483749216424;1,2055854149717913;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,94369247683204;0,675127832384203;0;0;0,675127832384203;0;0;0;0;0,675127832384203
2023-02-21T14:00:00;119,3;112,1;347,297605198925;0;304,95;0;307,25;0;306,25;1,385224643;293,0225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;355,00607416822373;0;30;2,8797015651924442;3,875775996221325;0,6860123513311744;0,22292673434307114;0,4783835500924273;0,17221807803327382;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,297605198925;0,8777985645368525;0;0,7813564408382191;0,09644212369863334;0;0;0;0;0,8777985645368525
2023-02-21T15:00:00;130,56;112,4;402,18841644548695;0;304,34999999999997;0;305,45;0;304,95;1,376302532;293,9325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;383,47057356080694;30;0;3,313457605798307;4,459566091249404;0,7893431981511445;0,08917069373722097;0,19135342003695488;0,06888723121330376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,18841644548695;0,9376253734753298;0;0,8990485239958798;0,0385768494794501;0;0;0;0;0,9376253734753298
2023-02-21T16:00:00;148,99;109,1;469,30190769688903;0;302,54999999999995;0;302,34999999999997;0;302,45;1,545025866;294,0675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,8532791350298;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,5420923357080987;1,6475345466966866;0;0;45;45;0;0;469,30190769688903;0,5117833209619524;0;0,17964035634790043;0;0;0,332142964614052;0;0;0,5117833209619524
2023-02-21T17:00:00;164,85;115,1;431,386142617603;0;302,15;0;301,84999999999997;0;301,95;1,1951241910000001;291,79499999999996;0;24,86478474403787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;380,3180938071163;30;0;0;0;0;25,1;53,86266094420599;19,390557939914157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,386142617603;10,858712446351927;0;0;10,858712446351927;0;0;0;0;10,858712446351927
2023-02-21T18:00:00;178,13;115,7;442,178616360719;0;304,45;0;305,95;0;304,84999999999997;1,207078716;291,62;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,78006199773563;30;0;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,178616360719;11,118283261802574;0;0;11,118283261802574;0;0;0;0;11,118283261802574
2023-02-21T19:00:00;177,1;117,5;497,569985229992;0;304,25;0;305,45;0;304,75;1,037647086;291,07;0;26,71886199725676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,23918399153587;30;0;0;0;0;27,5;59,012875536480685;21,244635193133046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,569985229992;11,896995708154506;0;0;11,896995708154506;0;0;0;0;11,896995708154506
2023-02-21T20:00:00;170;115,1;531,608732100879;0;301,84999999999997;0;300,75;0;301,34999999999997;1,08743069;291,59999999999997;0;24,86478474403787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;405,61651270471566;0;30;0;0;0;25,1;53,86266094420599;19,390557939914157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,608732100879;10,858712446351927;0;0;10,858712446351927;0;0;0;0;10,858712446351927
2023-02-21T21:00:00;158,8;107,2;544,220037737069;0;301,34999999999997;0;300,04999999999995;0;300,65;0,9933501079999999;290,96;0;18,761780452192383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;434,0759510534452;30;0;0;0;0;17,2;36,9098712446352;13,287553648068672;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,220037737069;7,441030042918455;0;0;7,441030042918455;0;0;0;0;7,441030042918455
2023-02-21T22:00:00;153,2;99,2;541,021290183994;0;301,25;0;299,95;0;300,54999999999995;1,027581128;291,75;0;12,581522941462769;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,53254345833983;30;0;0;0;0;9,2;19,74248927038627;7,107296137339057;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,021290183994;3,980085836909872;0;0;3,980085836909872;0;0;0;0;3,980085836909872
2023-02-21T23:00:00;142,58;92,1;521,652263386731;0;301,15;0;299,84999999999997;0;300,45;1,060940495;292,59999999999997;0;7,096544400690231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;430,90734283557293;0;30;0;0;0;2,1;4,506437768240331;1,622317596566519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;521,652263386731;0,9084978540772507;0;0;0,9084978540772507;0;0;0;0;0,9084978540772507
2023-02-22T00:00:00;139,9;89,5;508,61382155057;0;301,15;0;299,75;0;300,34999999999997;1,11664645;292,23499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,36425210128937;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,5;44,5;0;0;508,61382155057;0;0;0;0;0;0;0;0;0
2023-02-22T01:00:00;128,53;95,8;489,416791562216;0;301,04999999999995;0;299,65;0;300,25;1,202896104;291,67999999999995;0;3,540893470790379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;427,7393683076582;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,416791562216;0;0;0;0;0;0;0;0;0
2023-02-22T02:00:00;125,3;93,4;467,272332713349;0;302,84999999999997;0;304,25;0;303,45;1,085765423;292,185;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,1176470024064;0;30;0;0;0;3,4;7,2961373390558055;2,62660944206009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,272332713349;1,4709012875536502;0;0;1,4709012875536502;0;0;0;0;1,4709012875536502
2023-02-22T03:00:00;128,53;96,9;462,96643414762303;0;307,65;0;312,75;0;310,25;1,0111952290000001;292,1975;0;3,1742268041237107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;2,3;1;0;6,9;3,0000000000000004;424,57803523770616;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,96643414762303;0;0;0;0;0;0;0;0;0
2023-02-22T04:00:00;129,53;109,4;478,35598398662097;0;307,54999999999995;0;313,15;0;310,34999999999997;1,031740482;292,085;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,145557841686207;3,048519280562069;1;0;9,145557841686207;3;392,9566300657614;0;30;0;0;0;0,8974326829463483;1,9258212080393737;0,6932956348941746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,35598398662097;0,3882455555407377;0;0;0,3882455555407377;0;0;0;0;0,3882455555407377
2023-02-22T05:00:00;139,19;124,3;462,233485785437;0;307,75;0;313,45;0;310,65;1,03913032;292,2125;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,029754204398453;1,6765847347994844;1;0;5,029754204398453;3;421,4173344027548;30;0;0;0;0;5,388635787732892;11,563596111014789;4,162894599965324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,233485785437;2,3312209759805813;0;0;2,3312209759805813;0;0;0;0;2,3312209759805813
2023-02-22T06:00:00;157,49;146,9;442,288034926338;0;307,45;0;312,95;0;310,45;1,1280345760000001;291,23999999999995;0;32,179806203265336;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,330877521939257;2,776959173979752;1;0;8,330877521939257;3,0000000000000004;389,79624530089353;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,288034926338;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-22T07:00:00;173,13;144,9;460,69613036061105;0;307,34999999999997;0;312,95;0;310,45;0,9308003849999998;290,99249999999995;0;32,846472869932;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,242990524632557;1,4143301748775188;1;0;4,242990524632557;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;418,25726567636343;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,69613036061105;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-22T08:00:00;176,34;143,3;437,920600492118;0;307,95;0;314,25;0;310,54999999999995;0,8919066;290,92249999999996;0;33,37980620326533;0;9,107891332470906;3,035963777490302;1;0;9,107891332470906;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;446,7154399497958;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,920600492118;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-22T09:00:00;164,55;132,4;398,296681564389;0;305,25;0;309,45;0;307,34999999999997;0,9279993329999998;291,495;0;37,64185196369603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,09182103737976;0;30;1,1;1,4804845222072796;0,26204576043068845;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,296681564389;18,165590143196297;0;0,29846567967698756;17,86712446351931;0;0;0;0;18,165590143196297
2023-02-22T10:00:00;152,53;125,9;373,72018268048504;0;304,84999999999997;0;308,54999999999995;0;306,45;0,9863894989999998;291,5875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,147477360931447;2,049159120310482;1;0;6,147477360931447;3,0000000000000004;383,471364486855;0;30;0;0;0;5,870912631199905;12,598524959656448;4,535468985476322;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;373,72018268048504;2,5398626318667397;0;0;2,5398626318667397;0;0;0;0;2,5398626318667397
2023-02-22T11:00:00;136,99;123;350,971542158162;0;305,15;0;309,15;0;306,65;1,102105502;290,90749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;351,8540699819853;0;30;8,530535465248288;11,481205202218423;2,0321733207926607;0,5878545268830596;1,2614904010366086;0,4541365443731791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,971542158162;2,568927433616214;0;2,3146109687672336;0,2543164648489803;0;0;0;0;2,568927433616214
2023-02-22T12:00:00;129,56;118,8;335,448856925528;0;305,84999999999997;0;310,25;0;307,34999999999997;1,343579019;290,60749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;380,31888457498707;30;0;2,457950896766463;3,3081438718256573;0,5855414653131413;2,460439095364882;5,279912221813051;1,9007683998526983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,448856925528;1,7313521084775636;0;0,6669218045600525;1,0644303039175111;0;0;0;0;1,7313521084775636
2023-02-22T13:00:00;129,18;108,5;366,91138689466703;0;305,95;0;310,04999999999995;0;307,45;1,449891134;291,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;348,7019053181085;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,9420923357081044;1,0065089056710517;0;0;45;45;0;0;366,91138689466703;0,3825525517311844;0;0,17964035634790043;0;0;0,202912195383284;0;0;0,3825525517311844
2023-02-22T14:00:00;136,04;107,3;412,38872851218997;0;304,54999999999995;0;307,25;0;305,45;1,293907471;292,10249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,08808775915566;0;30;0,2891706937372337;0,3891933966853751;0,06888723121331139;0,1149890267252846;0,24675756808000987;0,08883272450880356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,38872851218997;0,12820771449670162;0;0,07846138877177163;0,04974632572492999;0;0;0;0;0,12820771449670162
2023-02-22T15:00:00;150,91;111,8;434,821443522386;0;305,25;0;308,84999999999997;0;306,34999999999997;1,261451628;292,47999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;345,5563789503797;30;0;2,445945524586604;3,291985901193276;0,5826815045112098;0,35668277494891426;0,7654136801478846;0,27554892485323845;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,821443522386;0,8179717555983779;0;0,6636643576805644;0,1543073979178135;0;0;0;0;0,8179717555983779
2023-02-22T16:00:00;156,96;111,4;461,372972321977;0;304,84999999999997;0;307,25;0;305,75;1,548178282;292,42749999999995;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,0218233124847;30;0;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,372972321977;9,258025751072962;0;0;9,258025751072962;0;0;0;0;9,258025751072962
2023-02-22T17:00:00;165,01;109,4;468,514338614271;0;304,84999999999997;0;308,34999999999997;0;305,75;1,323766306;292,755;0;20,46135126764303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,48442113015346;30;0;0;0;0;19,4;41,630901287553655;14,987124463519317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,514338614271;8,392789699570816;0;0;8,392789699570816;0;0;0;0;8,392789699570816
2023-02-22T18:00:00;175;110,9;471,660827403895;0;306,75;0;311,65;0;308,34999999999997;1,361252402;290,71999999999997;0;21,620149550904834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;430,94417268804045;30;0;0;0;0;20,9;44,849785407725335;16,14592274678112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,660827403895;9,041716738197426;0;0;9,041716738197426;0;0;0;0;9,041716738197426
2023-02-22T19:00:00;172,73;107,8;476,671371779929;0;306,45;0;310,34999999999997;0;307,84999999999997;1,4943035660458834;290,3988279401082;0;19,2252997654971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,32213090235064;0;30;0;0;0;17,8;38,19742489270385;13,751072961373387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,671371779929;7,700600858369096;0;0;7,700600858369096;0;0;0;0;7,700600858369096
2023-02-22T20:00:00;162,06;105,8;493,469564571959;0;303,15;0;303,65;0;303,25;5,961958765876158;294,63096247257096;0;17,680235387814697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;427,7821986892604;30;0;0;0;0;15,8;33,90557939914162;12,206008583690984;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;493,469564571959;6,835364806866951;0;0;6,835364806866951;0;0;0;0;6,835364806866951
2023-02-22T21:00:00;154,02;101,1;499,092418416018;0;304,54999999999995;0;307,15;0;305,65;14,863581254366748;301,44903471776865;0;14,049334100261046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,1604731009704;0;30;0;0;0;11,1;23,81974248927037;8,575107296137334;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,092418416018;4,802060085836907;0;0;4,802060085836907;0;0;0;0;4,802060085836907
2023-02-22T22:00:00;149,6;94,3;481,737838774633;0;305,25;0;308,45;0;306,75;14,35663323075289;299,8448148765395;0;4,04089347079038;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,54190968523926;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,737838774633;0;0;0;0;0;0;0;0;0
2023-02-22T23:00:00;134,47;85;487,78249970557005;0;305,95;0;307,95;0;307,65;1,6462574801585235;288,9357921390229;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,00545549427073;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;487,78249970557005;0;0;0;0;0;0;0;0;0
2023-02-23T00:00:00;134,68;82,5;472,016595251615;0;308,84999999999997;0;307,65;0;309,95;0,9350965900000001;292,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;421,46615494872134;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,5;37,5;0;0;472,016595251615;0;0;0;0;0;0;0;0;0
2023-02-23T01:00:00;131,4;83,4;468,670287279435;0;323,04999999999995;0;316,45;0;319,84999999999997;0,9002855409999999;291,28;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,84506096480544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,4;38,4;0;0;468,670287279435;0;0;0;0;0;0;0;0;0
2023-02-23T02:00:00;129;86;465,254392035086;0;332,34999999999997;0;325,34999999999997;0;328,25;0,833289567;289,935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,30607645870896;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0;465,254392035086;0;0;0;0;0;0;0;0;0
2023-02-23T03:00:00;124,78;89;461,19514064321;0;333,65;0;328,04999999999995;0;330,75;0,8770406199999999;290,4375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,7642458510631;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;461,19514064321;0;0;0;0;0;0;0;0;0
2023-02-23T04:00:00;125,17;109,1;479,08840669013705;0;334,15;0;326,45;0;329,75;0,8195929540000001;291,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;475,219569426478;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,5420923357080987;1,6475345466966866;0;0;45;45;0;0;479,08840669013705;0,5117833209619524;0;0,17964035634790043;0;0;0,332142964614052;0;0;0,5117833209619524
2023-02-23T05:00:00;129,93;125,2;497,227975018049;0;333,25;0;323,45;0;327,45;0,8030710740000001;292,02;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,658473479948263;1,886157826649421;1;0;5,658473479948263;3;443,5931001011143;0;30;0;0;0;5,659916512183088;12,145743588375723;4,3724676918152605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,227975018049;2,448581907416546;0;0;2,448581907416546;0;0;0;0;2,448581907416546
2023-02-23T06:00:00;153,98;138,8;496,32690504343503;0;335,45;0;323,45;0;327,65;0,9507562420000002;291,35499999999996;0;35,01956437223926;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;472,0487407911042;30;0;0,24452194555956286;0,3291008688554009;0,05825085378740596;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,32690504343503;17,93347119868056;0;0,06634673516124881;17,86712446351931;0;0;0;0;17,93347119868056
2023-02-23T07:00:00;170;140,3;489,87764679218895;0;330,54999999999995;0;324,25;0;328,65;0,961626399;291,1875;0;35,369100937653236;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;440,42258854860404;0;30;1,730877521939263;2,329579437334136;0,412335560408142;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,87764679218895;18,336767678085874;0;0,4696432145665618;17,86712446351931;0;0;0;0;18,336767678085874
2023-02-23T08:00:00;178,08;138,3;453,77425469284;0;327,75;0;326,65;0;327,95;0,9361791309999998;291,3975;0;35,046472869932;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;2,333333333333333;1;0;7;3,0000000000000004;408,79959892132814;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;453,77425469284;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
