timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-23T09:00:00;169,6;123,2;428,607139027636;0;327,34999999999997;0;325,25;0;326,65;0,931845429;291,41499999999996;0;31,12229547365161;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,258718961436;30;0;0;0;0;33,2;71,24463519313305;25,6480686695279;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,607139027636;14,362918454935624;0;0;14,362918454935624;0;0;0;0;14,362918454935624
2023-02-23T10:00:00;154,59;112,9;401,795472522555;0;328,34999999999997;0;324,15;0;326,75;0,8897680819999998;290,97749999999996;0;23,165213928587235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;465,71499308953986;30;0;0;0;0;22,9;49,141630901287556;17,690987124463522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,795472522555;9,906952789699572;0;0;9,906952789699572;0;0;0;0;9,906952789699572
2023-02-23T11:00:00;149,83;98,3;386,345234988053;0;327,34999999999997;0;325,25;0;326,25;10,368961381624429;295,1598128582067;0;2,7075601374570457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;2,7666666666666666;1;0;8,3;3,0000000000000004;434,0894742218099;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,345234988053;0;0;0;0;0;0;0;0;0
2023-02-23T12:00:00;142,22;94,7;388,720782176013;0;327,34999999999997;0;324,54999999999995;0;326,25;21,13213287242032;300,13278301088405;0;3,907560137457044;0;4,7;1,5666666666666667;1;0;4,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,54606527438773;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,720782176013;0;0;0;0;0;0;0;0;0
2023-02-23T13:00:00;136,7;98,8;402,68564937684397;0;326,95;0;324,95;0;326,04999999999995;13,6095555489748;295,54035527272936;0;4,2338381409749815;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;430,92086329943925;0;30;0;0;0;1,5308775219392459;3,2851448968653343;1,1826521628715203;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,68564937684397;0,6622852112080514;0;0;0,6622852112080514;0;0;0;0;0,6622852112080514
2023-02-23T14:00:00;135,3;97,6;417,45041497764504;0;327,34999999999997;0;325,84999999999997;0;327,45;1,6913734979710648;285,21819143087845;0;2,94089347079038;0;7,6;2,533333333333333;1;0;7,6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,2988238446883;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,45041497764504;0;0;0;0;0;0;0;0;0
2023-02-23T15:00:00;135,39;94;418,11275820147296;0;327,84999999999997;0;326,04999999999995;0;327,95;3,055073243094324;287,2261078014718;0;4,140893470790378;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;427,75889396230383;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,11275820147296;0;0;0;0;0;0;0;0;0
2023-02-23T16:00:00;139,54;90,8;444,401296795375;0;327,95;0;326,34999999999997;0;328,15;9,52818479568891;293,5834461487894;0;6,09225255519667;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,13717070448655;0;30;0;0;0;0,8;1,7167381974248863;0,6180257510729591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,401296795375;0,34609442060085704;0;0;0,34609442060085704;0;0;0;0;0,34609442060085704
2023-02-23T17:00:00;152,36;94;451,51898028473704;0;328,15;0;326,75;0;328,65;22,520299306968408;298,21835571524025;0;4,140893470790378;0;0;0;0;0;0;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;0;0;0;0;0;0;364,5186096189951;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,51898028473704;0;0;0;0;0;0;0;0;0
2023-02-23T18:00:00;165,22;99,9;460,74344790884396;0;328,25;0;327,65;0;329,25;19,499960319967837;296,25334833661014;0;13,122295473651612;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,98215775803317;30;0;0;0;0;9,9;21,244635193133057;7,648068669527901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,74344790884396;4,282918454935624;0;0;4,282918454935624;0;0;0;0;4,282918454935624
2023-02-23T19:00:00;165;102,3;487,21871552942804;0;327,65;0;326,54999999999995;0;327,25;22,07474624734284;296,5615814687692;0;14,97637272687049;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,36391217383635;0;30;0;0;0;12,3;26,394849785407718;9,502145922746779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,21871552942804;5,321201716738195;0;0;5,321201716738195;0;0;0;0;5,321201716738195
2023-02-23T20:00:00;155,91;103,7;494,434189117285;0;328,15;0;328,65;0;329,45;6,3894012104559055;291,70503725824136;0;16,057917791248176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,74882841419793;0;30;0;0;0;13,7;29,39914163090129;10,583690987124465;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,434189117285;5,9268669527897;0;0;5,9268669527897;0;0;0;0;5,9268669527897
2023-02-23T21:00:00;151,14;101;495,624692191429;0;328,04999999999995;0;329,34999999999997;0;330,25;2,763695608678157;287,7836082931523;0;1,807560137457045;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;3,7445219455595486;1,2481739818531827;1;0;3,7445219455595486;3,0000000000000004;358,2158535313565;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,624692191429;0;0;0;0;0;0;0;0;0
2023-02-23T22:00:00;145,61;95,6;499,475102537358;0;327,34999999999997;0;328,54999999999995;0;329,15;1,541561245457362;287,880300574537;0;3,607560137457047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,6;1,8666666666666665;1;0;5,6;3;326,60108457758236;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,475102537358;0;0;0;0;0;0;0;0;0
2023-02-23T23:00:00;131,46;89,8;470,808634693442;0;327,04999999999995;0;329,25;0;329,54999999999995;0,840637413;291,73999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,98947710070354;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;470,808634693442;0;0;0;0;0;0;0;0;0
2023-02-24T00:00:00;133,68;87,6;443,036833597206;0;327,04999999999995;0;328,25;0;328,84999999999997;0,9609801339999999;292,905;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,4599781529935;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,6;42,6;0;0;443,036833597206;0;0;0;0;0;0;0;0;0
2023-02-24T01:00:00;118,18;94;415,700737116959;0;327,04999999999995;0;328,75;0;329,25;0,9009366200000001;292,78;0;8,56435555948853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,9276321551782;30;0;0;0;0;4;8,583690987124493;3,090128755364818;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,700737116959;1,7304721030042975;0;0;1,7304721030042975;0;0;0;0;1,7304721030042975
2023-02-24T02:00:00;117,55;96,8;400,259616752725;0;326,95;0;328,45;0;329,15;1,238053964;292,405;0;3,2075601374570457;0;6,8;2,2666666666666666;1;0;6,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,31349202354164;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,259616752725;0;0;0;0;0;0;0;0;0
2023-02-24T03:00:00;114,76;99,2;383,113657808707;0;326,95;0;328,25;0;328,84999999999997;0,94316613;292,34;0;2,407560137457044;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;6,3928971573897675;2,1309657191299225;1;0;6,3928971573897675;3;288,7025133059183;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,113657808707;0;0;0;0;0;0;0;0;0
2023-02-24T04:00:00;117,55;114,2;433,732495515903;0;326,95;0;328,65;0;329,34999999999997;0,935321659;291,7625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;257,09469568616663;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;1,6;1,7094017094017238;0;0;45;45;0;0;433,732495515903;1,3221252973830304;0;0,9775099127676429;0;0;0,3446153846153875;0;0;1,3221252973830304
2023-02-24T05:00:00;117,23;131,1;423,08194494686;0;326,84999999999997;0;328,04999999999995;0;328,75;0,988410973;293,1325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;285,56898621659803;30;0;0,2891706937372286;0,38919339668536823;0,06888723121331017;7,288857073297085;15,641324191624644;5,630876708984872;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,08194494686;3,2317523458032986;0;0,07846138877177024;3,1532909570315284;0;0;0;0;3,2317523458032986
2023-02-24T06:00:00;137,12;140,9;415,211375898851;0;326,84999999999997;0;328,54999999999995;0;329,15;1,0443281930000001;292,9425;0;7,725321888412025;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;314,04042931797636;30;0;0;0;0;17,378027767034325;37,2919050794728;13,425085828610207;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,211375898851;7,518048064021715;0;0;7,518048064021715;0;0;0;0;7,518048064021715
2023-02-24T07:00:00;155,05;141,7;394,46076527131504;0;326,84999999999997;0;328,84999999999997;0;329,45;0,9725712020000001;291,47249999999997;0;33,91313953659868;0;8,219263256581765;2,7397544188605885;1;0;8,219263256581765;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;342,50902527504456;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,46076527131504;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-24T08:00:00;155;138,8;395,610950633889;0;326,54999999999995;0;325,04999999999995;0;327,25;0,9467645370000001;291,6825;0;34,87980620326533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;2,5;1;0;7,5;3;310,895827004096;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,610950633889;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-24T09:00:00;150,26;124,4;385,137707145401;0;325,25;0;317,04999999999995;0;323,54999999999995;1,16597516;291,895;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,7283721546454927;0,9094573848818308;1;0;2,7283721546454927;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,28579005297456;0;30;0;0;0;5,418778090449582;11,628279164054895;4,186180499059763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,137707145401;2,344261079473467;0;0;2,344261079473467;0;0;0;0;2,344261079473467
2023-02-24T10:00:00;131,43;112;370,45253016602396;0;327,84999999999997;0;321,75;0;326,65;0,977688658;290,73499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;307,7578614739693;30;0;2,7351162183238373;3,681179297878651;0,6515687357245211;0,26751208121168346;0,5740602601109087;0,20666169363992715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,45253016602396;0,8578562948906951;0;0,742125746452336;0,1157305484383592;0;0;0;0;0,8578562948906951
2023-02-24T11:00:00;109,02;94,5;370,814187671591;0;327,45;0;321,34999999999997;0;325,75;2,3168447999999997;296,08;0;3,9742268041237105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;1,5;1;0;4,5;3;336,2270856878219;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,814187671591;0;0;0;0;0;0;0;0;0
2023-02-24T12:00:00;112,76;85,9;354,354271306143;0;326,65;0;320,84999999999997;0;324,84999999999997;1,8132180980000001;292,8275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,6934629792531;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0;354,354271306143;0;0;0;0;0;0;0;0;0
2023-02-24T13:00:00;107,88;80,8;379,87029803165103;0;325,65;0;320,15;0;323,95;0,9151373110000001;290,23499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,5728811200781;0;27,629906887233286;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,17009311276671;38,17009311276671;0;0;379,87029803165103;0;0;0;0;0;0;0;0;0
2023-02-24T14:00:00;101,49;79,3;432,068199647084;0;325,25;0;319,65;0;323,54999999999995;1,1008100429999998;292,09;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,0393238319661;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0;432,068199647084;0;0;0;0;0;0;0;0;0
2023-02-24T15:00:00;109,08;84,4;444,03781459679897;0;327,04999999999995;0;320,65;0;325,45;1,1753675350000001;293,04749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,50291989958293;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;444,03781459679897;0;0;0;0;0;0;0;0;0
2023-02-24T16:00:00;110,49;85,4;455,495142203666;0;330,34999999999997;0;329,15;0;330,15;1,146785454;293,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,7268275023298;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,495142203666;0;0;0;0;0;0;0;0;0
2023-02-24T17:00:00;119,69;89;452,639673726743;0;327,34999999999997;0;328,84999999999997;0;328,54999999999995;1,278809752;290,54499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,1902548195796;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;452,639673726743;0;0;0;0;0;0;0;0;0
2023-02-24T18:00:00;136,41;93;449,791461728772;0;327,34999999999997;0;329,25;0;329,45;0,92878648;291,495;0;7,791823370647316;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,5718884256766;0;30;0;0;0;3;6,437768240343347;2,317596566523605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,791461728772;1,2978540772532188;0;0;1,2978540772532188;0;0;0;0;1,2978540772532188
2023-02-24T19:00:00;116,96;94,4;433,631048907994;0;327,65;0;329,45;0;329,25;0,923694892;291,155;0;4,007560137457043;0;4,4;1,4666666666666668;1;0;4,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,956683868413;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,631048907994;0;0;0;0;0;0;0;0;0
2023-02-24T20:00:00;91,35;90,1;443,044002249468;0;327,65;0;329,54999999999995;0;329,54999999999995;1,2566386494074706;290,9950520848658;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,42358820002613;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1;0,10683760683759318;0;0;45;45;0;0;443,044002249468;0,021538461538458783;0;0;0;0;0,021538461538458783;0;0;0,021538461538458783
2023-02-24T21:00:00;104,61;87,2;431,785330176997;0;327,54999999999995;0;329,34999999999997;0;329,34999999999997;1,5362152590969949;290,56149916249757;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,8876458412061;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;431,785330176997;0;0;0;0;0;0;0;0;0
2023-02-24T22:00:00;93,13;83;378,77818451163597;0;328,04999999999995;0;329,95;0;330,15;1,925139689009216;290,47203496295185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,348857076622;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;378,77818451163597;0;0;0;0;0;0;0;0;0
2023-02-24T23:00:00;78,58;81,6;438,137860319869;0;328,04999999999995;0;330,54999999999995;0;330,65;0,616777916;289,8925;0;2,4086597938144307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;384,7282748224933;0;30;0;0;0;0;0;0;6,6;13,608247422680401;2,4086597938144307;0;0;0;0;45;45;0;0;438,137860319869;0;0;0;0;0;0;0;0;0
2023-02-25T00:00:00;90,55;91,6;373,463949981513;0;328,04999999999995;0;330,84999999999997;0;330,95;0,7621574923784791;287,4998351186675;0;4,538525856586967;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,3814891977587;0;28,792897157389774;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;373,463949981513;0;0;0;0;0;0;0;0;0
2023-02-25T01:00:00;83,14;90,4;327,323637480906;0;328,15;0;330,84999999999997;0;330,84999999999997;0,812279687265142;286,3505175517161;0;5,070186400083301;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,84605104883894;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,4;0,4040404040404098;327,323637480906;0;0;0;0;0;0;0;0;0
2023-02-25T02:00:00;78,93;92,9;313,16916285558597;0;328,34999999999997;0;329,54999999999995;0;329,95;0,9913745414388173;287,3345225622387;0;4,507560137457043;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9;0,9666666666666666;1;0;2,9;3,0000000000000004;351,228819075313;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,16916285558597;0;0;0;0;0;0;0;0;0
2023-02-25T03:00:00;75,23;95,3;334,453742547998;0;328,34999999999997;0;329,65;0;329,84999999999997;0,934215947;289,1375;0;3,7075601374570515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;1,7666666666666666;1;0;5,3;3;319,6147488249845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;334,453742547998;0;0;0;0;0;0;0;0;0
2023-02-25T04:00:00;82,03;102;335,385351022502;0;327,95;0;329,04999999999995;0;329,34999999999997;0,561846841;288,66249999999997;0;1,474226804123711;0;9,107891332470892;3,035963777490297;1;0;9,107891332470892;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;348,08278735010197;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,385351022502;0;0;0;0;0;0;0;0;0
2023-02-25T05:00:00;77,97;117,1;349,386940928218;0;327,95;0;328,25;0;329,34999999999997;0,5492400190000001;287,41749999999996;0;0;0;9,357009475367454;3,1190031584558175;1;0;9,357009475367454;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;316,4690317029459;0;30;0;0;0;3,2183899921313377;6,906416292127334;2,48630986516584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,386940928218;1,3923335244928705;0;0;1,3923335244928705;0;0;0;0;1,3923335244928705
2023-02-25T06:00:00;76,77;134,5;346,10781177393403;0;327,34999999999997;0;327,65;0;328,65;0,6666568140000002;288,0775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;284,8584374313546;0;30;5,205072487270142;7,0054811403366655;1,2399701618395897;5,772955279764179;12,38831605099609;4,459793778358593;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,10781177393403;3,909789513772683;0;1,4123049978918716;2,4974845158808114;0;0;0;0;3,909789513772683
2023-02-25T07:00:00;84,47;146,6;347,28858178177103;0;327,04999999999995;0;326,75;0;327,95;0,592023574;288,04749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;253,25100421919046;0;30;22,699899458372514;30,551681639801497;5,407647650244865;0,3781283086617942;0,811434138759215;0,2921162899533174;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,28858178177103;6,32280414095784;0;6,159219018583982;0,16358512237385772;0;0;0;0;6,32280414095784
2023-02-25T08:00:00;89,89;132,7;329,506634824588;0;327,15;0;326,75;0;328,04999999999995;0,6022302400000001;287,6525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;281,72567911876854;30;0;2,6025362436350568;3,502740570168313;0,6199850809197914;6,575491523399251;14,110496831328863;5,079778859278391;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,506634824588;3,5508286601418306;0;0,7061524989459319;2,8446761611958986;0;0;0;0;3,5508286601418306
2023-02-25T09:00:00;87,02;124,8;314,980515526443;0;327,15;0;327,34999999999997;0;328,25;0,537220331;287,92999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,0078029437787337;1,0026009812595778;1;0;3,0078029437787337;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;310,19750655085664;30;0;0;0;0;5,539347301316332;11,887011376215304;4,279324095437509;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,980515526443;2,396421493445005;0;0;2,396421493445005;0;0;0;0;2,396421493445005
2023-02-25T10:00:00;74,4;118,7;314,956874270019;0;327,15;0;327,45;0;328,45;0,5653126310000001;287,49249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;278,5875394317805;0;30;2,3133655498978563;3,113547173482983;0,551097849706488;2,5050244422334944;5,375588931831532;1,9352120154593517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,956874270019;1,7114098388314063;0;0,6276911101741693;1,083718728657237;0;0;0;0;1,7114098388314063
2023-02-25T11:00:00;65,17;122,3;314,471300555354;0;327,15;0;326,45;0;327,84999999999997;0,583894294;287,72499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;307,0596806778373;30;0;7,518438037167981;10,119028313819625;1,7910680115460735;0,8999519549633641;1,931227371166017;0,6952418536197662;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,471300555354;2,429331546093105;0;2,039996108066036;0,389335438027069;0;0;0;0;2,429331546093105
2023-02-25T12:00:00;59,43;117,1;296,12027260387504;0;327,34999999999997;0;327,04999999999995;0;327,95;0,622035384;288,2075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;275,4500273413485;0;30;0,28467889831525695;0,3831479115952314;0,06781718035235595;0;0;0;15;30,927835051546396;5,474226804123711;10,189189148256535;10,885885842154417;0;0;45;45;0;0;296,12027260387504;2,2718372047559288;0;0,07724261897759865;0;0;2,19459458577833;0;0;2,2718372047559288
2023-02-25T13:00:00;44,9;114,1;311,101259439791;0;327,25;0;328,25;0;328,75;0,529586632;286,04249999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;243,8435349701933;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,509355997304594;6,954440168060463;0;0;45;45;0;0;311,101259439791;1,5868357499762578;0;0,18482061209526837;0;0;1,4020151378809893;0;0;1,5868357499762578
2023-02-25T14:00:00;62,68;114,4;339,87167584227;0;327,34999999999997;0;328,34999999999997;0;328,84999999999997;0,18265464400000012;285,085;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;212,24020324827524;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,809355997304605;7,274952988573296;0;0;45;45;0;0;339,87167584227;1,651451134591645;0;0,18482061209526837;0;0;1,4666305224963765;0;0;1,651451134591645
2023-02-25T15:00:00;81,85;107,8;376,997638431014;0;327,15;0;328,04999999999995;0;328,65;0,052596865000000145;284,205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;180,64003185952936;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,2420923357081015;0,25864565780780074;0;0;45;45;0;0;376,997638431014;0,23178332096195306;0;0,17964035634790043;0;0;0,05214296461405263;0;0;0,23178332096195306
2023-02-25T16:00:00;96,54;115,5;438,48865364709;0;326,75;0;327,04999999999995;0;327,75;0,08899111100000014;284,5125;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;209,12196785634342;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;10,349033107141718;11,056659302501835;0;0;45;45;0,6263663603570776;0,6326932932899774;438,48865364709;2,22902251538437;0;0;0;0;2,22902251538437;0;0;2,22902251538437
2023-02-25T17:00:00;123,4;118,3;399,755016931603;0;326,34999999999997;0;327,54999999999995;0;327,84999999999997;0,18212295800000022;285,42749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;177,52210829113673;0;30;1,7350241624233893;2,3351603801122334;0,4133233872798653;2,683365829707956;5,758295771905485;2,0729864778859746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;399,755016931603;1,6316407602467717;0;0,47076833263062623;1,1608724276161455;0;0;0;0;1,6316407602467717
2023-02-25T18:00:00;136,48;124,2;381,301285146529;0;326,45;0;328,04999999999995;0;328,15;0,49072118;284,19;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,959896507115145;1,6532988357050482;1;0;4,959896507115145;3,0000000000000004;206,00435608030762;30;0;0;0;0;5,358493485016204;11,498913057974686;4,1396087008708875;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,301285146529;2,318180872487697;0;0;2,318180872487697;0;0;0;0;2,318180872487697
2023-02-25T19:00:00;130,85;124,4;354,99896025558803;0;326,34999999999997;0;327,54999999999995;0;327,75;0,789844;283,47499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,0996119016817705;1,6998706338939233;1;0;5,0996119016817705;3,0000000000000004;234,48375564469958;30;0;0;0;0;5,418778090449582;11,628279164054895;4,186180499059763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,99896025558803;2,344261079473467;0;0;2,344261079473467;0;0;0;0;2,344261079473467
2023-02-25T20:00:00;116,64;118,8;353,67723370286;0;326,34999999999997;0;327,04999999999995;0;327,45;0,7038907109694366;283,8784660318773;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;202,88135990071407;0;30;2,457950896766463;3,3081438718256573;0,5855414653131413;2,460439095364882;5,279912221813051;1,9007683998526983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,67723370286;1,7313521084775636;0;0,6669218045600525;1,0644303039175111;0;0;0;0;1,7313521084775636
2023-02-25T21:00:00;102,27;114,4;367,664489555774;0;326,45;0;327,84999999999997;0;328,04999999999995;0,46681682465156554;283,8918235607916;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;171,28212439630298;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;1,8;1,9230769230769404;0;0;45;45;0;0;367,664489555774;1,365202220459954;0;0,9775099127676429;0;0;0,3876923076923112;0;0;1,365202220459954
2023-02-25T22:00:00;114,93;108,4;404,409397925684;0;326,54999999999995;0;327,75;0;327,95;0,2690102640000001;284,31;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;199,76499618386336;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,84209233570811;0,8996712988334509;0;0;45;45;0;0;404,409397925684;0,3610140901927241;0;0,17964035634790043;0;0;0,1813737338448237;0;0;0,3610140901927241
2023-02-25T23:00:00;107,43;99,5;382,052706768854;0;326,45;0;327,84999999999997;0;328,04999999999995;0,492497807;284,35749999999996;0;2,3075601374570445;0;6,607891332470892;2,2026304441569637;1;0;6,607891332470892;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;228,24501968424497;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;382,052706768854;0;0;0;0;0;0;0;0;0
2023-02-26T00:00:00;106,39;99,7;371,759439431802;0;326,45;0;327,84999999999997;0;328,04999999999995;0,32546121231196107;285,49471277639856;0;2,2408934707903767;0;0;0;0;0;0;0;0;0;0;0;0;0;6,807891332470895;2,2692971108236315;1;0;6,807891332470895;3;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;256,72219518227655;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,759439431802;0;0;0;0;0;0;0;0;0
2023-02-26T01:00:00;102,94;98,2;379,64921357730003;0;326,65;0;327,75;0;328,04999999999995;0,4143376160000001;284,0575;0;2,740893470790377;0;8,2;2,733333333333333;1;0;8,2;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,1965229627583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,64921357730003;0;0;0;0;0;0;0;0;0
2023-02-26T02:00:00;102,77;98,1;383,029789187373;0;327,34999999999997;0;327,04999999999995;0;327,95;0,48345058999999996;284,0825;0;2,7742268041237135;0;8,1;2,6999999999999997;1;0;8,1;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,589055942041;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,029789187373;0;0;0;0;0;0;0;0;0
2023-02-26T03:00:00;106,26;98,3;351,041758109678;0;326,54999999999995;0;328,15;0;329,04999999999995;0,2678897040000001;284,275;0;3,2967651455102533;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;282,0636970364468;30;0;1,0308775219392459;1,3874529232022152;0,2455791674067921;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,041758109678;0,2797105093175666;0;0,2797105093175666;0;0;0;0;0;0,2797105093175666
2023-02-26T04:00:00;104,1;108,3;344,495395775084;0;326,54999999999995;0;327,95;0;328,95;0,062175884000000105;284,26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;250,45654329832212;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,7420923357081015;0,792833691995835;0;0;45;45;0;0;344,495395775084;0,33947562865426073;0;0,17964035634790043;0;0;0,15983527230636033;0;0;0,33947562865426073
2023-02-26T05:00:00;105,54;115,4;331,87173930854004;0;326,34999999999997;0;327,25;0;328,54999999999995;0,1051149370000002;284,505;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;218,85255027557125;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;10,249033107141724;10,949821695664234;0;0;45;45;0,6263663603570776;0,6326932932899774;331,87173930854004;2,2074840538459095;0;0;0;0;2,2074840538459095;0;0;2,2074840538459095
2023-02-26T06:00:00;107,04;123,3;316,149371900008;0;326,34999999999997;0;327,45;0;328,65;0,31327241299999997;284,55499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,419562966207861;3,139854322069287;1;0;9,419562966207861;3;187,25171765212266;0;30;0;0;0;5,087212760566009;10,916765580613752;3,930035609020951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,149371900008;2,200819941051732;0;0;2,200819941051732;0;0;0;0;2,200819941051732
2023-02-26T07:00:00;109,55;135,4;293,03325562077;0;326,45;0;327,45;0;328,65;0,29072714600000016;284,385;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;215,73299248035747;30;0;6,506340609087683;8,75685142542084;1,5499627022994884;5,371687157946643;11,527225660829703;4,149801237898694;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,03325562077;4,089269940588109;0;1,7653812473648411;2,3238886932232683;0;0;0;0;4,089269940588109
2023-02-26T08:00:00;109,02;135,7;259,373914948431;0;328,45;0;328,95;0;330,84999999999997;0,28498073800000007;284,4575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;244,21141918110942;30;0;6,940096649693503;9,34064152044886;1,6532935491194483;5,237931117340806;11,24019553077426;4,046470391078734;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,373914948431;4,149096749526581;0;1,8830733305224903;2,2660234190040907;0;0;0;0;4,149096749526581
2023-02-26T09:00:00;105,54;126,6;234,090087796056;0;328,84999999999997;0;329,25;0;331,15;0,436012738;284,09;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,251597071258045;1,4171990237526817;1;0;4,251597071258045;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;212,60805067077027;0;30;0;0;0;6,08190875021672;13,051306330937168;4,69847027913738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,090087796056;2,631143356316933;0;0;2,631143356316933;0;0;0;0;2,631143356316933
2023-02-26T10:00:00;97,34;120,3;239,62842034578298;0;328,84999999999997;0;329,84999999999997;0;331,45;0,422217409;283,86249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;241,0867898657032;30;0;4,626731099795685;6,227094346965929;1,1021956994129694;1,79165889233566;3,844761571535751;1,3841141657528704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;239,62842034578298;2,0304861531699387;0;1,2553822203483311;0,7751039328216074;0;0;0;0;2,0304861531699387
2023-02-26T11:00:00;92,94;118,4;220,123321380529;0;328,95;0;330,04999999999995;0;331,54999999999995;0,5469605319999999;285,0125;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;209,48373381829558;0;30;1,8796095092920164;2,529757078454935;0,44776700288652344;2,6387804828393375;5,66261906188699;2,0385428622793165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;220,123321380529;1,651583029892932;0;0,5099990270165149;1,141584002876417;0;0;0;0;1,651583029892932
2023-02-26T12:00:00;85;112,5;216,696941778897;0;328,95;0;329,54999999999995;0;331,34999999999997;0,525855869;284,28749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;237,96278544491375;30;0;3,458042952666914;4,654162789592078;0,8237868137577978;0,04458534686860862;0,09567671001847343;0,034443615606650435;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,696941778897;0,9575676431214871;0;0,9382792183817629;0,019288424739724242;0;0;0;0;0,9575676431214871
2023-02-26T13:00:00;55;113,1;213,091970495321;0;329,15;0;331,54999999999995;0;332,54999999999995;0,575537103;283,79999999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;206,3600417979482;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,509355997304594;5,886064099684395;0;0;45;45;0;0;213,091970495321;1,3714511345916425;0;0,18482061209526837;0;0;1,186630522496374;0;0;1,3714511345916425
2023-02-26T14:00:00;55,28;112,3;215,768562518347;0;329,45;0;331,95;0;332,75;0,3668175200000001;283,84;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;234,8394057937684;30;0;3,168872258929688;4,264969392906713;0,7548995825444882;0,1337560406058372;0,28703013005544464;0,10333084681996008;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;215,768562518347;0,9176831038291711;0;0,8598178296099934;0,057865274219177636;0;0;0;0;0,9176831038291711
2023-02-26T15:00:00;85,04;109,9;250,78196636961397;0;329,45;0;331,95;0;332,54999999999995;0,3778818326150816;284,6058817275489;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,494846328102765;3,164948776034255;1;0;9,494846328102765;3;203,23697448476798;0;30;0;0;0;1,048144196529789;2,2492364732398906;0,8097251303663606;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,78196636961397;0,453446073005162;0;0;0,453446073005162;0;0;0;0;0,453446073005162
2023-02-26T16:00:00;98,92;112,8;347,63843073460896;0;329,54999999999995;0;331,84999999999997;0;332,65;0,2202683150385947;284,39333443112287;0;0;0;9,056630056170999;3,0188766853903326;1;0;9,056630056170999;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;231,7166507873195;30;0;0;0;0;1,9222709753137444;4,125045011402885;1,4850162041050385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,63843073460896;0,8316090742988216;0;0;0,8316090742988216;0;0;0;0;0,8316090742988216
2023-02-26T17:00:00;129,9;116,4;419,63200294965304;0;329,54999999999995;0;331,84999999999997;0;332,65;0,467925237;283,92749999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,868005594384279;2,9560018647947595;1;0;8,868005594384279;3;200,11453175381973;0;30;0;0;0;3,0073938731145238;6,453634920846617;2,323308571504782;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,63200294965304;1,301052800042678;0;0;1,301052800042678;0;0;0;0;1,301052800042678
2023-02-26T18:00:00;153,7;120,3;436,620375360715;0;329,34999999999997;0;331,75;0;332,54999999999995;0,5351478750000002;285,815;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,59452030064435;30;0;0;0;0;30,3;65,0214592274678;23,40772532188841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,620375360715;13,108326180257508;0;0;13,108326180257508;0;0;0;0;13,108326180257508
2023-02-26T19:00:00;156,91;120,2;435,621330823493;0;329,54999999999995;0;331,95;0;332,34999999999997;0,4635043609999999;284,23499999999996;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,0716608486143;30;0;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,621330823493;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-02-26T20:00:00;153,64;116,2;418,625785873889;0;329,34999999999997;0;331,34999999999997;0;332,34999999999997;0,4617417990000001;284,2125;0;25,714570151763198;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,46700631410832;0;30;0;0;0;26,2;56,223175965665234;20,240343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,625785873889;11,33459227467811;0;0;11,33459227467811;0;0;0;0;11,33459227467811
2023-02-26T21:00:00;141,64;109,6;414,885532742112;0;329,34999999999997;0;331,45;0;332,45;0,1065518290000001;284,59;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;253,9444596134769;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;2,042092335708099;2,181722580884721;0;0;45;45;0;0;414,885532742112;0,6194756286542602;0;0,17964035634790043;0;0;0,4398352723063597;0;0;0,6194756286542602
2023-02-26T22:00:00;138,29;105,2;405,77301473995095;0;329,34999999999997;0;331,65;0;332,65;0,2372308170000001;285,885;0;0,4075601374570441;0;5,559637774902974;1,8532125916343247;1;0;5,559637774902974;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;282,41906516751556;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,77301473995095;0;0;0;0;0;0;0;0;0
2023-02-26T23:00:00;132,98;103,2;406,424119042364;0;329,25;0;331,15;0;332,25;0,18088607900000012;285,215;0;1,0742268041237106;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,842990524632551;1,2809968415441837;1;0;3,842990524632551;3;250,81187589257775;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,424119042364;0;0;0;0;0;0;0;0;0
2023-02-27T00:00:00;122,83;105,5;400,296375539614;0;328,75;0;331,15;0;332,04999999999995;0,528100962;287,5;0;0,3075601374570449;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,142990524632548;2,0476635082108494;1;0;6,142990524632548;3;219,20784733656745;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,296375539614;0;0;0;0;0;0;0;0;0
2023-02-27T01:00:00;132,91;109,2;395,762338080026;0;342,95;0;325,04999999999995;0;332,65;0,7911062829999999;291,645;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,005842447119582;3,0019474823731938;1;0;9,005842447119582;3;187,60697918341276;0;30;0;0;0;0,8371480775129709;1,796455101959165;0,6467238367052994;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,762338080026;0,3621653485549676;0;0;0,3621653485549676;0;0;0;0;0,3621653485549676
2023-02-27T02:00:00;132,9;110,3;397,61385641898;0;328,45;0;328,25;0;330,15;0,8210779570000001;291,29499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;156,00927111707338;0;30;0,2771653215573819;0,37303542605300394;0,06602727041138169;1,0254629779781363;2,200564330425185;0,7922031589530666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,61385641898;0,5188377109060028;0;0,0752039418922856;0,44363376901371726;0;0;0;0;0,5188377109060028
2023-02-27T03:00:00;125,03;111,4;399,149203639079;0;329,15;0;331,45;0;332,34999999999997;0,875936677;290,6475;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;184,49367018996168;30;0;0,2655869835320507;0,3574521985626523;0,06326903914558946;0;0;0;15;30,927835051546396;5,474226804123711;4,521925486660052;4,831116972927406;0;0;45;45;0;0;399,149203639079;1,0460155449723958;0;0,0720623632302307;0;0;0,973953181742165;0;0;1,0460155449723958
2023-02-27T04:00:00;120,07;116,8;426,823827527619;0;329,25;0;331,25;0;332,34999999999997;0,8529588749999999;290,6925;0;0;0;9,14743638351752;3,0491454611725066;1;0;9,14743638351752;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;152,89627345452163;0;30;0;0;0;3,127963083981274;6,712367133007025;2,4164521678825293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,823827527619;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-02-27T05:00:00;139,83;127,6;459,70835479501;0;328,95;0;330,65;0;332,25;0,872717271;290,84499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,33505821474774;2,445019404915913;1;0;7,33505821474774;3;181,38098382717618;30;0;0;0;0;6,383331777383602;13,6981368613382;4,931329270081752;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,70835479501;2,7615443912457813;0;0;2,7615443912457813;0;0;0;0;2,7615443912457813
2023-02-27T06:00:00;164,23;132,3;450,58269127863696;0;327,25;0;328,45;0;329,65;1,185859532;290,67999999999995;0;37,618029621838694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,86284572879347;30;0;1;1,3458950201884445;0,23822341857335466;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,58269127863696;18,1384568995893;0;0,2713324360699904;17,86712446351931;0;0;0;0;18,1384568995893
2023-02-27T07:00:00;186,66;133,7;409,906517649391;0;326,54999999999995;0;327,54999999999995;0;328,54999999999995;1,221008112;291,0225;0;37,95154240784138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,26291207579956;0;30;2,4;3,230148048452209;0,571736204576041;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,906517649391;18,518322310087274;0;0,6511978465679654;17,86712446351931;0;0;0;0;18,518322310087274
2023-02-27T08:00:00;186,95;129,6;383,833903304065;0;325,84999999999997;0;326,75;0;327,65;1,275006025;290,59499999999997;0;36,066501482235296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,745085784592;30;0;0;0;0;39,6;84,97854077253217;30,592274678111583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,833903304065;17,131673819742485;0;0;17,131673819742485;0;0;0;0;17,131673819742485
2023-02-27T09:00:00;166,57;120,1;353,36437859270904;0;325,84999999999997;0;326,75;0;327,75;1,134846589;290,98749999999995;0;28,727445688243876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,22441127601354;30;0;0;0;0;30,1;64,59227467811156;23,253218884120166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,36437859270904;13,02180257510729;0;0;13,02180257510729;0;0;0;0;13,02180257510729
2023-02-27T10:00:00;152,91;113,7;336,097539145619;0;325,95;0;326,65;0;327,45;1,0345735790000001;290,0675;0;23,78323967966019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,6219414664649;0;30;0;0;0;23,7;50,858369098712444;18,30901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,097539145619;10,253047210300428;0;0;10,253047210300428;0;0;0;0;10,253047210300428
2023-02-27T11:00:00;135,87;109,5;316,360924561939;0;325,95;0;326,15;0;327,04999999999995;1,354813735;291,92999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;232,10157927231825;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,9420923357081044;2,07488497404712;0;0;45;45;0;0;316,360924561939;0,5979371671157998;0;0,17964035634790043;0;0;0,4182968107678993;0;0;0,5979371671157998
2023-02-27T12:00:00;138,59;104,6;345,382831273426;0;326,04999999999995;0;326,65;0;327,34999999999997;1,905949926896647;290,63975841471574;0;0,607560137457047;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;5,242990524632543;1,7476635082108474;1;0;5,242990524632543;3,0000000000000004;0;0;0;0;0;0;260,578369114391;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,382831273426;0;0;0;0;0;0;0;0;0
