timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-27T13:00:00;135,52;101,3;371,660078134934;0;326,04999999999995;0;326,54999999999995;0;327,25;2,538494892369853;290,50078626085457;0;6,165168613077986;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;228,97336390905855;0;30;0;0;0;4,030877521939246;8,649951763818123;3,1139826349745245;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,660078134934;1,7438302755857336;0;0;1,7438302755857336;0;0;0;0;1,7438302755857336
2023-02-27T14:00:00;131,51;99,3;405,674454505386;0;325,45;0;326,75;0;328,15;1,492834595;292,32;0;2,3742268041237184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;3,1;1;0;9,3;3;197,3715192042466;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,674454505386;0;0;0;0;0;0;0;0;0
2023-02-27T15:00:00;132,2;98,9;459,467611951288;0;324,45;0;325,95;0;327,15;1,4962160811239877;289,4532287921551;0;2,507560137457043;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,9;2,966666666666667;1;0;8,9;3;165,77283468390513;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,467611951288;0;0;0;0;0;0;0;0;0
2023-02-27T16:00:00;153,45;102,5;499,642179011903;0;324,45;0;325,25;0;326,75;1,469389748;292,315;0;15,130879164638733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,25625740043674;30;0;0;0;0;12,5;26,824034334763947;9,656652360515022;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,642179011903;5,407725321888412;0;0;5,407725321888412;0;0;0;0;5,407725321888412
2023-02-27T17:00:00;170,69;115,7;491,548032559506;0;324,45;0;325,54999999999995;0;326,95;1,6356478436301423;289,627261950746;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,65788440627566;0;30;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,548032559506;11,118283261802574;0;0;11,118283261802574;0;0;0;0;11,118283261802574
2023-02-27T18:00:00;190,01;124,2;466,834964612523;0;328,15;0;319,25;0;323,45;2,2030593612954554;290,4948930227018;0;31,89482766249281;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,14161861783504;30;0;0;0;0;34,2;73,39055793991416;26,4206008583691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,834964612523;14,795536480686694;0;0;14,795536480686694;0;0;0;0;14,795536480686694
2023-02-27T19:00:00;198,15;125,2;501,042230675709;0;328,75;0;322,95;0;327,65;4,4100415533316655;291,4529689203086;0;32,66735985133401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,62250445597326;30;0;0;0;0;35,2;75,53648068669528;27,193133047210303;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,042230675709;15,22815450643777;0;0;15,22815450643777;0;0;0;0;15,22815450643777
2023-02-27T20:00:00;174,49;125,6;507,251713134379;0;326,95;0;321,84999999999997;0;325,65;2,7698746173885094;290,6103015668598;0;32,97637272687049;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,02159483710662;0;30;0;0;0;35,6;76,3948497854077;27,502145922746774;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,251713134379;15,401201716738193;0;0;15,401201716738193;0;0;0;0;15,401201716738193
2023-02-27T21:00:00;160,3;124,4;489,574749374396;0;327,95;0;320,84999999999997;0;325,25;1,6110641081512043;290,6124364026107;0;32,049334100261056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,42384530920188;0;30;0;0;0;34,4;73,8197424892704;26,575107296137343;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,574749374396;14,88206008583691;0;0;14,88206008583691;0;0;0;0;14,88206008583691
2023-02-27T22:00:00;153,46;118;470,071979660073;0;321,54999999999995;0;323,54999999999995;0;325,34999999999997;1,566173405828781;290,51981595607265;0;27,105128091677358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,90820292467097;30;0;0;0;0;28;60,08583690987124;21,630901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,071979660073;12,11330472103004;0;0;12,11330472103004;0;0;0;0;12,11330472103004
2023-02-27T23:00:00;149,46;115,8;476,711671329671;0;324,25;0;325,75;0;327,04999999999995;1,1442822320000001;289,775;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,448859410684403;2,816286470228134;1;0;8,448859410684403;3;153,31076473595746;0;30;0;0;0;2,826540056814392;6,065536602605991;2,1835931769381567;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,711671329671;1,2228121790853677;0;0;1,2228121790853677;0;0;0;0;1,2228121790853677
2023-02-28T00:00:00;134;115,4;477,734622263643;0;324,04999999999995;0;324,15;0;325,75;1,210885517;290,8375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;6,067897200624163;2,022632400208054;1;0;6,067897200624163;3,0000000000000004;181,79543365948388;30;0;0;0;0;2,705970845947642;5,806804390445583;2,09044958056041;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,734622263643;1,1706517651138295;0;0;1,1706517651138295;0;0;0;0;1,1706517651138295
2023-02-28T01:00:00;124,82;117,1;485,030910494863;0;323,95;0;324,84999999999997;0;326,75;1,107742261;290,64;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,357009475367454;3,1190031584558175;1;0;9,357009475367454;3,0000000000000004;150,19830674769688;0;30;0;0;0;3,2183899921313377;6,906416292127334;2,48630986516584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,030910494863;1,3923335244928705;0;0;1,3923335244928705;0;0;0;0;1,3923335244928705
2023-02-28T02:00:00;123,83;119,1;479,16856464866396;0;324,95;0;325,65;0;327,04999999999995;1,2298036380000001;291,28;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;118,60433954860108;0;30;2,8917069373723034;3,8919339668537063;0,688872312133106;2,3266830547590387;4,992882091757593;1,7974375530327338;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;479,16856464866396;1,791178917416038;0;0,7846138877177071;1,0065650296983308;0;0;0;0;1,791178917416038
2023-02-28T03:00:00;124,59;120,8;475,744349920888;0;324,95;0;325,54999999999995;0;326,54999999999995;1,261635198;290,34;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;6,948104186393885;2,3160347287979617;1;0;6,948104186393885;3;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;147,0924791146462;30;0;0;0;0;4,333655192648805;9,299689254611167;3,3478881316600204;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,744349920888;1,8748173537296111;0;0;1,8748173537296111;0;0;0;0;1,8748173537296111
2023-02-28T04:00:00;126,25;134,5;476,29681943292104;0;324,75;0;325,45;0;326,34999999999997;1,188267634;290,78499999999997;0;2,78111587982833;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;175,57776986673474;30;0;0;0;0;10,97802776703432;23,557999500073645;8,480879820026512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,29681943292104;4,7492926992148465;0;0;4,7492926992148465;0;0;0;0;4,7492926992148465
2023-02-28T05:00:00;141,41;147,9;481,391592702754;0;326,34999999999997;0;327,65;0;328,75;1,2217630400000001;291,67499999999995;0;13,13304721030044;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;204,06021208974806;30;0;0;0;0;24,37802776703433;52,31336430694061;18,83281115049862;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,391592702754;10,546374244279228;0;0;10,546374244279228;0;0;0;0;10,546374244279228
2023-02-28T06:00:00;162,47;164;494,966795404712;0;325,65;0;326,75;0;327,75;1,2933408979999999;291,98749999999995;0;26,479806203265337;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,818389992131348;2,939463330710449;1;0;8,818389992131348;3;172,46085870011805;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,966795404712;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-28T07:00:00;177,99;165,8;464,660474538223;0;324,15;0;325,25;0;326,04999999999995;1,268372594;292,47499999999997;0;26,438804577066023;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;200,94361261424805;30;0;0,9780277670343303;1,3163227012575105;0,23298911812257933;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,660474538223;18,132495120092823;0;0,2653706565735141;17,86712446351931;0;0;0;0;18,132495120092823
2023-02-28T08:00:00;186,04;158,4;408,109107863406;0;323,54999999999995;0;324,25;0;325,15;1,6960604081578063;289,8214684603634;0;43,83566084660316;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,3445708845656;0;30;27,1;36,47375504710634;6,455854643337822;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,109107863406;25,22023348101595;0;7,353109017496638;17,86712446351931;0;0;0;0;25,22023348101595
2023-02-28T09:00:00;160,31;145,4;372,37851593457;0;323,34999999999997;0;323,65;0;324,25;11,71307534099783;293,24105275382715;0;32,679806203265336;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;6,830877521939257;2,276959173979752;1;0;6,830877521939257;3,0000000000000004;137,7486890590561;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,37851593457;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-28T10:00:00;130,38;134,5;333,728100259683;0;325,04999999999995;0;325,75;0;326,45;19,16912068568007;300,2860089133681;0;2,78111587982833;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;166,2349141901502;30;0;0;0;0;10,97802776703432;23,557999500073645;8,480879820026512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,728100259683;4,7492926992148465;0;0;4,7492926992148465;0;0;0;0;4,7492926992148465
2023-02-28T11:00:00;124,2;125,4;299,86810189964905;0;325,84999999999997;0;326,75;0;327,45;15,73087484347823;298,28152533899384;0;0;0;5,514836124785306;1,8382787082617686;1;0;5,514836124785306;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;194,71829069873118;30;0;0;0;0;5,720201117616463;12,275109694455926;4,419039490004134;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,86810189964905;2,4746621144023146;0;0;2,4746621144023146;0;0;0;0;2,4746621144023146
2023-02-28T12:00:00;116,71;118;316,877635997431;0;326,04999999999995;0;327,75;0;328,45;10,134862054174988;293,09994881471044;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;163,11987150124028;0;30;0,7148094036082127;0,9620584167001516;0,17028433975592683;3,1202278387935567;6,695767894406774;2,4104764419864386;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,877635997431;1,543817784319156;0;0,19395097680675055;1,3498668075124056;0;0;0;0;1,543817784319156
2023-02-28T13:00:00;119,19;113;329,509253366987;0;326,75;0;328,84999999999997;0;329,84999999999997;7,68489181430907;291,6708801676124;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;191,60355951409016;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,4093559973045995;5,779226492846794;0;0;45;45;0;0;329,509253366987;1,349912673053182;0;0,18482061209526837;0;0;1,1650920609579136;0;0;1,349912673053182
2023-02-28T14:00:00;123,41;108,4;369,403501148859;0;331,84999999999997;0;327,15;0;330,34999999999997;7,298479023071887;291,22815847526357;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;6,270337452520954;2,090112484173651;1;0;6,270337452520954;3,0000000000000004;160,0054517897177;0;30;0;0;0;0,5960096557794654;1,2789906776383375;0,46043664394980155;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,403501148859;0,2578445206118888;0;0;0,2578445206118888;0;0;0;0;0,2578445206118888
2023-02-28T15:00:00;133,2;107,7;451,622167785051;0;330,75;0;323,04999999999995;0;328,65;7,454870776378221;290,56807684819836;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,9579769878699045;2,6526589959566347;1;0;7,9579769878699045;3;188,48945124453874;30;0;0;0;0;0,38501353676264727;0,826209306357612;0,29743535028874035;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,622167785051;0,16656379616169456;0;0;0,16656379616169456;0;0;0;0;0,16656379616169456
2023-02-28T16:00:00;154,42;109;501,43702537478697;0;331,45;0;324,75;0;329,54999999999995;4,359922776151379;288,7183415003923;0;20,152338392106543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,89165493099324;0;30;0;0;0;19;40,7725321888412;14,678111587982832;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,43702537478697;8,219742489270386;0;0;8,219742489270386;0;0;0;0;8,219742489270386
2023-02-28T17:00:00;173,13;111,4;478,798475767031;0;329,65;0;321,65;0;326,84999999999997;10,472562580066082;292,9597573920494;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,37596576550015;30;0;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,798475767031;9,258025751072962;0;0;9,258025751072962;0;0;0;0;9,258025751072962
2023-02-28T18:00:00;193,87;117,8;469,633856504245;0;338,45;0;329,54999999999995;0;332,75;17,83191086502408;295,2621574740877;0;26,950621653909117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,8574281689236;30;0;0;0;0;27,8;59,65665236051501;21,476394849785404;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,633856504245;12,026781115879826;0;0;12,026781115879826;0;0;0;0;12,026781115879826
2023-02-28T19:00:00;193,78;120,3;496,398701877796;0;338,84999999999997;0;330,34999999999997;0;334,34999999999997;19,32439954426825;295,5239415404446;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,25709505768566;0;30;0;0;0;30,3;65,0214592274678;23,40772532188841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,398701877796;13,108326180257508;0;0;13,108326180257508;0;0;0;0;13,108326180257508
2023-02-28T20:00:00;174,89;121,4;517,98601910344;0;328,04999999999995;0;329,75;0;332,04999999999995;13,173488056133179;294,170610377384;0;29,73173753373745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,7388693481799;30;0;0;0;0;31,4;67,38197424892705;24,257510729613738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,98601910344;13,584206008583694;0;0;13,584206008583694;0;0;0;0;13,584206008583694
2023-02-28T21:00:00;158,27;120,3;512,949377209277;0;328,25;0;330,04999999999995;0;331,65;3,629129294398016;288,72735698914164;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,13884809282402;0;30;0;0;0;30,3;65,0214592274678;23,40772532188841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,949377209277;13,108326180257508;0;0;13,108326180257508;0;0;0;0;13,108326180257508
2023-02-28T22:00:00;153,78;116,3;499,89104943499;0;328,25;0;330,45;0;332,25;1,4556026335485435;287,3418004814791;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,5419868395937;0;30;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,89104943499;11,377854077253216;0;0;11,377854077253216;0;0;0;0;11,377854077253216
2023-02-28T23:00:00;142,14;110,4;472,85751929578703;0;327,45;0;328,15;0;329,75;1,4346184;291,9975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;115,9482852724887;0;30;0,421750668426009;0,5676321243957053;0,10047088601803983;0,9808776311095175;2,1048876204066898;0,7577595433464084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,85751929578703;0,5387799805521628;0;0,11443463627817418;0,4243453442739886;0;0;0;0;0,5387799805521628
2023-03-01T00:00:00;133,08;110,2;463,866785477787;0;328,34999999999997;0;329,25;0;331,04999999999995;1,361214325;290,9025;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;144,43669044396145;30;0;0,13257997468877533;0,1784387277103302;0,031583654804728446;1,0700483248467485;2,296241040443666;0,8266467745597198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,866785477787;0,4988954412598456;0;0,035973247506402566;0,462922193753443;0;0;0;0;0,4988954412598456
2023-03-01T01:00:00;125,46;114,3;462,693725420083;0;328,45;0;330,75;0;332,34999999999997;1,3911676419999999;292,41749999999996;0;0;0;0;0;0;0;0;0;5,029754204398448;1,6765847347994827;1;0;5,029754204398448;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;172,92224677491706;30;0;0;0;0;2,3744055160640682;5,095290807004438;1,8343046905215976;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,693725420083;1,0272106266920946;0;0;1,0272106266920946;0;0;0;0;1,0272106266920946
2023-03-01T02:00:00;124,96;117,4;469,634354459899;0;328,54999999999995;0;331,15;0;332,54999999999995;1,433714325;293,0025;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;141,32600718181854;0;30;0,4337560406058685;0,5837900950280868;0,10333084681997136;3,0846339515254857;6,619386162071857;2,3829790183458686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,634354459899;1,4521603334313486;0;0,11769208315766228;1,3344682502736864;0;0;0;0;1,4521603334313486
2023-03-01T03:00:00;127,66;124,1;472,10053811184497;0;328,54999999999995;0;331,04999999999995;0;332,45;0,9896432119999998;291,05499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,890038809831827;1,6300129366106089;1;0;4,890038809831827;3,0000000000000004;169,81187458110037;30;0;0;0;0;5,328351182299514;11,434230004934578;4,116322801776448;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,10053811184497;2,305140768994811;0;0;2,305140768994811;0;0;0;0;2,305140768994811
2023-03-01T04:00:00;130,58;135,5;473,40880221869105;0;328,45;0;331,04999999999995;0;332,54999999999995;0,48330187799999985;287,99249999999995;0;3,553648068669532;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;198,29489339364227;30;0;0;0;0;11,97802776703432;25,703922246854763;9,253412008867715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,40880221869105;5,18191072496592;0;0;5,18191072496592;0;0;0;0;5,18191072496592
2023-03-01T05:00:00;141,35;145,4;492,053744008669;0;328,04999999999995;0;329,25;0;330,95;0,659065716;288,5075;0;11,201716738197433;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;166,69611653588186;0;30;0;0;0;21,878027767034325;46,948557439987816;16,901480678395615;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;492,053744008669;9,464829179901544;0;0;9,464829179901544;0;0;0;0;9,464829179901544
2023-03-01T06:00:00;163,45;167,8;467,351993822807;0;327,84999999999997;0;328,75;0;330,34999999999997;0,9349790819999998;289,6525;0;26,915251414212726;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;195,17944692422827;30;0;2,9780277670343303;4,008112741634362;0,7094359552692819;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,351993822807;18,675159992232796;0;0,8080355287134873;17,86712446351931;0;0;0;0;18,675159992232796
2023-03-01T07:00:00;186,03;172,2;450,990541013757;0;327,65;0;328,84999999999997;0;330,25;1,5160472310144928;290,36432726711934;0;47,1231440229154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,65992897953586;30;0;40,9;55,047106325706565;9,743337819650062;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,990541013757;28,964621098781755;0;11,097496635262443;17,86712446351931;0;0;0;0;28,964621098781755
2023-03-01T08:00:00;186,03;163,9;362,035202287157;0;327,65;0;328,65;0;330,04999999999995;1,5269778719275362;290,08170625682436;0;45,145889648756594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,05861561821686;0;30;32,6;43,87617765814268;7,766083445491254;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,035202287157;26,712561879400873;0;8,845437415881564;17,86712446351931;0;0;0;0;26,712561879400873
2023-03-01T09:00:00;152,9;146,2;310,945976030447;0;325,95;0;327,45;0;328,54999999999995;2,2331388621300334;288,6057331856006;0;32,41313953659868;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;7,63087752193924;2,5436258406464134;1;0;7,63087752193924;3;220,53940975665503;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,945976030447;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-01T10:00:00;126,69;137,9;300,914599815202;0;325,45;0;326,95;0;327,84999999999997;1,0320275920456752;285,3213379995766;0;5,40772532188842;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;188,93840844725833;0;30;0;0;0;14,378027767034325;30,85413683912945;11,107489262086602;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;300,914599815202;6,220193986768497;0;0;6,220193986768497;0;0;0;0;6,220193986768497
2023-03-01T11:00:00;118,72;130,7;279,19086273372403;0;325,45;0;327,34999999999997;0;328,04999999999995;3,437582692544107;285,75629716633983;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,129407083494122;2,376469027831374;1;0;7,129407083494122;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;157,34056723799256;0;30;0;0;0;7,317743161600935;15,703311505581405;5,653192142009306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,19086273372403;3,165787599525211;0;0;3,165787599525211;0;0;0;0;3,165787599525211
2023-03-01T12:00:00;115,79;121,2;291,325060830808;0;325,54999999999995;0;326,75;0;327,65;10,686021452955059;291,4592554767032;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;185,82483318126876;30;0;5,927999221613226;7,978464632050104;1,4121882398728682;1,3903907705181242;2,983671181369365;1,0741216252929715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,325060830808;2,2099665799853647;0;1,608458469821301;0,6015081101640639;0;0;0;0;2,2099665799853647
2023-03-01T13:00:00;114,12;114,3;305,358418899686;0;325,45;0;326,54999999999995;0;327,45;8,528823985143921;288,1672215797704;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;154,2273033295296;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,709355997304597;7,16811538173568;0;0;45;45;0;0;305,358418899686;1,6299126730531814;0;0,18482061209526837;0;0;1,445092060957913;0;0;1,6299126730531814
2023-03-01T14:00:00;116,09;107,4;344,80948541261904;0;325,54999999999995;0;326,84999999999997;0;327,95;10,271893654855006;287,96866644807045;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,748403896019972;2,5828012986733238;1;0;7,748403896019972;3;182,71188059919666;30;0;0;0;0;0,29458662861258367;0,632160147237304;0,22757765300542943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,80948541261904;0,12744348568304048;0;0;0,12744348568304048;0;0;0;0;0,12744348568304048
2023-03-01T15:00:00;122,81;105,3;420,303666720764;0;325,65;0;326,95;0;327,75;6,786167466805206;286,09236229517387;0;0,3742268041237127;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,942990524632545;1,9809968415441817;1;0;5,942990524632545;3,0000000000000004;211,19360941113675;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,303666720764;0;0;0;0;0;0;0;0;0
2023-03-01T16:00:00;135,46;105,2;482,780615992288;0;327,45;0;329,04999999999995;0;329,84999999999997;14,415905703613147;293,27541821960637;0;0,4075601374570441;0;7,9308775219392516;2,643625840646417;1;0;7,9308775219392516;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;239,67249005019565;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,780615992288;0;0;0;0;0;0;0;0;0
2023-03-01T17:00:00;162,74;112,9;464,911388720626;0;328,54999999999995;0;330,15;0;331,25;9,755080521692689;292,14205164716816;0;23,165213928587235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,0695754327696;0;30;0;0;0;22,9;49,141630901287556;17,690987124463522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,911388720626;9,906952789699572;0;0;9,906952789699572;0;0;0;0;9,906952789699572
2023-03-01T18:00:00;183,69;118,7;449,677076919669;0;328,34999999999997;0;329,75;0;331,25;21,522161884127712;295,77548825196226;0;27,645900623866204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,46982110680528;0;30;0;0;0;28,7;61,58798283261803;22,17167381974249;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,677076919669;12,416137339055794;0;0;12,416137339055794;0;0;0;0;12,416137339055794
2023-03-01T19:00:00;182,48;120,1;446,315088998039;0;328,34999999999997;0;329,84999999999997;0;331,34999999999997;10,921834066539201;290,59052127121487;0;28,727445688243876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,87322675627357;0;30;0;0;0;30,1;64,59227467811156;23,253218884120166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,315088998039;13,02180257510729;0;0;13,02180257510729;0;0;0;0;13,02180257510729
2023-03-01T20:00:00;162,74;120,2;431,55345545372995;0;328,65;0;330,65;0;331,75;2,43126852429485;285,5663025273319;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,35873943359795;30;0;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,55345545372995;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-03-01T21:00:00;144,85;121,6;416,174123349909;0;328,75;0;330,84999999999997;0;332,25;11,53851326514545;291,06599984224874;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;201,8414035596546;30;0;6,5063406090876725;8,756851425420825;1,549962702299486;1,2120493830436692;2,600964341295427;0,9363471628663538;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,174123349909;2,2897356585699966;0;1,7653812473648385;0,524354411205158;0;0;0;0;2,2897356585699966
2023-03-01T22:00:00;142,05;113,8;405,961563344309;0;328,65;0;330,84999999999997;0;332,75;14,539198901977018;293,72888370771085;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;230,32121941929864;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,209355997304597;6,633927347547646;0;0;45;45;0;0;405,961563344309;1,522220365360874;0;0,18482061209526837;0;0;1,3373997532656055;0;0;1,522220365360874
2023-03-01T23:00:00;131,51;107,4;423,899030159199;0;328,75;0;330,84999999999997;0;332,65;3,859324254619397;288,3514981855237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;258,7981872973567;30;0;0,4337560406058608;0,5837900950280764;0,10333084681996953;0,07040367985666601;0,15108085806151506;0,05438910890214542;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,899030159199;0,14814998414286165;0;0,11769208315766021;0,030457900985201434;0;0;0;0;0,14814998414286165
2023-03-02T00:00:00;125,82;109,5;433,514220252527;0;328,65;0;330,25;0;332,34999999999997;0,3369373409999999;287,7775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;227,19336011020593;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,9420923357081044;2,07488497404712;0;0;45;45;0;0;433,514220252527;0,5979371671157998;0;0,17964035634790043;0;0;0,4182968107678993;0;0;0,5979371671157998
2023-03-02T01:00:00;128,57;116,3;435,916679865196;0;328,54999999999995;0;330,54999999999995;0;332,45;0,43620660299999997;288,03499999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,79814789710096;2,93271596570032;1;0;8,79814789710096;3;195,59169340577387;0;30;0;0;0;2,977251570397833;6,388951867806507;2,3000226724103428;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,916679865196;1,2880126965497918;0;0;1,2880126965497918;0;0;0;0;1,2880126965497918
2023-03-02T02:00:00;130,03;119,2;431,95238141667403;0;328,65;0;330,84999999999997;0;332,45;0,461334349;286,9325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;163,99318686801226;0;30;3,0362922842409303;4,086530665196407;0,723315927739764;2,2820977078904203;4,897205381739099;1,7629939374260757;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,95238141667403;1,8111211870621977;0;0,8238445821035956;0,9872766049586023;0;0;0;0;1,8111211870621977
2023-03-02T03:00:00;131,47;122,6;437,63662930215804;0;328,65;0;330,75;0;332,34999999999997;0,431337967;285,34;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;192,47678754932545;30;0;7,952194077773821;10,702818408847673;1,894398858366038;0,7661959143575211;1,64419724111056;0,5919110067998017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,63662930215804;2,48915835503158;0;2,157688191223691;0,3314701638078889;0;0;0;0;2,48915835503158
2023-03-02T04:00:00;130,01;135,5;451,792612040188;0;328,54999999999995;0;330,75;0;332,34999999999997;0,4347508029999999;285,16999999999996;0;3,553648068669532;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;220,9575398705705;30;0;0;0;0;11,97802776703432;25,703922246854763;9,253412008867715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,792612040188;5,18191072496592;0;0;5,18191072496592;0;0;0;0;5,18191072496592
2023-03-02T05:00:00;135,58;141,4;482,797779139074;0;328,65;0;330,54999999999995;0;332,25;0,44015240099999986;285,38;0;8,111587982832628;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;249,43544411658345;30;0;0;0;0;17,878027767034325;38,36486645286336;13,81135192303081;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,797779139074;7,734357076897253;0;0;7,734357076897253;0;0;0;0;7,734357076897253
2023-03-02T06:00:00;164,99;161,6;455,27618231817;0;328,34999999999997;0;330,04999999999995;0;331,84999999999997;0,5951544719999999;286,71999999999997;0;27,279806203265338;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,418389992131343;2,1394633307104476;1;0;6,418389992131343;3;217,83155320375076;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,27618231817;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-02T07:00:00;181,11;167,8;448,72168754515;0;326,95;0;328,84999999999997;0;330,25;0,7329207716811595;287,3871365906059;0;26,915251414212726;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;186,23082268000934;0;30;2,9780277670343303;4,008112741634362;0,7094359552692819;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,72168754515;18,675159992232796;0;0,8080355287134873;17,86712446351931;0;0;0;0;18,675159992232796
2023-03-02T08:00:00;177,62;157,7;421,46601111666797;0;326,45;0;328,54999999999995;0;329,65;0,8828140669275363;288,9421481854622;0;28,65611235694809;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;154,6332522293203;0;30;0,13350582147475976;0,1796848202890441;0,0318042131911608;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,46601111666797;17,90334892328958;0;0,036224459770271285;17,86712446351931;0;0;0;0;17,90334892328958
2023-03-02T09:00:00;141,44;144,6;355,191797880213;0;326,54999999999995;0;328,65;0;329,75;12,282536345672163;292,15751670380666;0;10,583690987124463;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;183,11778890409738;30;0;0;0;0;21,078027767034314;45,2318192425629;16,283454927322644;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,191797880213;9,11873475930068;0;0;9,11873475930068;0;0;0;0;9,11873475930068
2023-03-02T10:00:00;124,36;135,1;330,49838769601297;0;326,34999999999997;0;327,95;0;329,25;11,353568873027925;291,20064186735635;0;3,244635193133047;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;151,52052975678592;0;30;0;0;0;11,578027767034314;24,845553148142304;8,94439913333123;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,49838769601297;5,008863514665489;0;0;5,008863514665489;0;0;0;0;5,008863514665489
2023-03-02T11:00:00;116,79;125,4;339,71187691848695;0;326,34999999999997;0;328,45;0;329,65;14,62231882244357;292,0452526941713;0;0;0;5,514836124785306;1,8382787082617686;1;0;5,514836124785306;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;180,00537770381024;30;0;0;0;0;5,720201117616463;12,275109694455926;4,419039490004134;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,71187691848695;2,4746621144023146;0;0;2,4746621144023146;0;0;0;0;2,4746621144023146
2023-03-02T12:00:00;115,39;118,6;357,067557725852;0;327,95;0;328,15;0;329,15;31,929855645843833;297,70929174054123;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;148,40842979761882;0;30;2,1687802030292294;2,9189504751402824;0,5166542340998299;2,5496097891021128;5,471265641850027;1,9696556310660098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,067557725852;1,6914675691852463;0;0,5884604157882809;1,1030071533969654;0;0;0;0;1,6914675691852463
2023-03-02T13:00:00;113,64;115,8;375,914239174791;0;326,45;0;327,95;0;328,84999999999997;27,183289724931626;296,97080017031226;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,976088242721127;1,3253627475737089;1;0;3,976088242721127;3,0000000000000004;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;116,814641586218;0;30;0;0;0;2,8265400568143924;6,065536602605992;2,183593176938157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,914239174791;1,2228121790853679;0;0;1,2228121790853679;0;0;0;0;1,2228121790853679
2023-03-02T14:00:00;117,69;116,8;414,224776534221;0;326,34999999999997;0;327,45;0;327,84999999999997;20,487260505227855;296,69321629241057;0;0;0;9,14743638351752;3,0491454611725066;1;0;9,14743638351752;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;145,30296012205937;30;0;0;0;0;3,127963083981274;6,712367133007025;2,4164521678825293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;414,224776534221;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-03-02T15:00:00;128,62;116,9;483,41255926973696;0;326,54999999999995;0;327,75;0;328,04999999999995;18,359502841879547;295,15771422552297;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,217294080800839;3,072431360266946;1;0;9,217294080800839;3,0000000000000004;113,70948245762612;0;30;0;0;0;3,158105386697965;6,777050186047135;2,4397380669769686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;483,41255926973696;1,3662533175071023;0;0;1,3662533175071023;0;0;0;0;1,3662533175071023
2023-03-02T16:00:00;152,64;120,1;522,01552383882;0;326,34999999999997;0;327,65;0;328,15;2,4511354089563375;285,411184743051;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;142,19811150938037;30;0;4,337560406058452;5,837900950280554;1,033308468199658;1,8808295860728907;4,036114991572727;1,4530013969661817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,01552383882;1,9906016138776215;0;1,1769208315765598;0,8136807823010617;0;0;0;0;1,9906016138776215
2023-03-02T17:00:00;166,38;119,6;469,135357081186;0;325,95;0;327,54999999999995;0;328,34999999999997;9,020534329201382;287,53600702732297;0;28,341179593823277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,68389169822944;30;0;0;0;0;29,6;63,51931330472101;22,866952789699564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,135357081186;12,805493562231755;0;0;12,805493562231755;0;0;0;0;12,805493562231755
2023-03-02T18:00:00;184,91;120,8;460,492078738024;0;325,95;0;327,65;0;328,25;39,82212508590337;300,91761600834167;0;29,268218220432722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,16682330905962;30;0;0;0;0;30,8;66,09442060085836;23,79399141630901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,492078738024;13,324635193133044;0;0;13,324635193133044;0;0;0;0;13,324635193133044
2023-03-02T19:00:00;184,13;121,8;500,54500292623106;0;325,84999999999997;0;328,04999999999995;0;328,54999999999995;23,41067252106627;297,36981100528857;0;30,040750409273926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,6469066267287;30;0;0;0;0;31,8;68,24034334763948;24,566523605150213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,54500292623106;13,75725321888412;0;0;13,75725321888412;0;0;0;0;13,75725321888412
2023-03-02T20:00:00;163,43;120,2;516,9053362142209;0;325,84999999999997;0;327,95;0;328,65;2,8478402019674443;287,02851577374156;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,04519456764498;0;30;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;516,9053362142209;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-03-02T21:00:00;159,31;116,6;510,206421789301;0;326,25;0;327,84999999999997;0;328,54999999999995;1,30144746200417;289,1546586910389;0;26,023583027299672;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,52559004818823;30;0;0;0;0;26,6;57,081545064377664;20,54935622317596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,206421789301;11,507639484978537;0;0;11,507639484978537;0;0;0;0;11,507639484978537
2023-03-02T22:00:00;149,53;113,4;505,598995104494;0;326,65;0;327,75;0;328,34999999999997;1,2334593489999999;290,775;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;192,92419012076238;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,809355997304605;6,206576920197228;0;0;45;45;0;0;505,598995104494;1,4360665192070297;0;0,18482061209526837;0;0;1,2512459071117612;0;0;1,4360665192070297
2023-03-02T23:00:00;139,9;110;501,232072920068;0;326,65;0;328,04999999999995;0;328,54999999999995;1,071250981;291,3175;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,564704025386073;3,1882346751286907;1;0;9,564704025386073;3;221,40489770175031;30;0;0;0;0;1,0782864992464753;2,31391952627999;0,8330110294607964;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,232072920068;0,466486176498046;0;0;0,466486176498046;0;0;0;0;0,466486176498046
2023-03-03T00:00:00;140,3;107,6;500,39223264261;0;326,65;0;328,25;0;328,75;1,260228234;290,80499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;189,8038098435591;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,04209233570809867;0,04497044413258405;0;0;45;45;0;0;500,39223264261;0,18870639788502938;0;0,17964035634790043;0;0;0,009066041537128944;0;0;0,18870639788502938
2023-03-03T01:00:00;130,18;111,5;498,35056243124;0;326,65;0;328,15;0;328,65;1,216712429;290,90999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;218,28482946257475;30;0;2,0121894839807637;2,708195806165227;0,47935065769124513;0,49043881555475743;1,052443810203342;0,37887977167320314;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,35056243124;0,7581449466599035;0;0,5459722745229098;0,21217267213699373;0;0;0;0;0,7581449466599035
2023-03-03T02:00:00;130,59;116,2;493,431735821388;0;326,65;0;328,04999999999995;0;328,54999999999995;1,4104976790000001;292,2125;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,728290199817653;2,9094300666058843;1;0;8,728290199817653;3;246,7630009796285;30;0;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;493,431735821388;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-03-03T03:00:00;128,43;117;490,541451577941;0;326,54999999999995;0;327,95;0;328,54999999999995;1,2823354850000002;291,48999999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,287151778084146;3,0957172593613818;1;0;9,287151778084146;3,0000000000000004;215,1593773111095;0;30;0;0;0;3,188247689414651;6,841733239087234;2,4630239660714044;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,541451577941;1,3792934209999865;0;0;1,3792934209999865;0;0;0;0;1,3792934209999865
2023-03-03T04:00:00;127,78;126;507,31842969754905;0;326,54999999999995;0;327,45;0;328,15;1,348982473;291,825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,846095311178477;1,2820317703928255;1;0;3,846095311178477;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;243,6378613733784;30;0;0;0;0;5,901054933916592;12,663208012696549;4,5587548845707575;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,31842969754905;2,5529027353596243;0;0;2,5529027353596243;0;0;0;0;2,5529027353596243
2023-03-03T05:00:00;135;148,2;526,660295755029;0;326,54999999999995;0;327,84999999999997;0;328,54999999999995;1,396019168;292,24;0;13,364806866952787;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;212,03455021882002;0;30;0;0;0;24,67802776703431;52,95714113097491;19,064570807150968;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;526,660295755029;10,676159652004543;0;0;10,676159652004543;0;0;0;0;10,676159652004543
