timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-03T06:00:00;162,19;164,8;507,35429811119906;0;326,54999999999995;0;328,34999999999997;0;328,75;1,3987355399999999;292,17499999999995;0;26,213139536598668;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,2335058214747825;2,4111686071582605;1;0;7,2335058214747825;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;240,51334676379813;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,35429811119906;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-03T07:00:00;187,03;165,2;474,083771630831;0;326,04999999999995;0;328,15;0;328,84999999999997;1,838571710710145;292,3090428030019;0;45,45558009290195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,9103480607007;0;30;33,9;45,62584118438761;8,075773889636606;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;474,083771630831;27,065294046291854;0;9,198169582772541;17,86712446351931;0;0;0;0;27,065294046291854
2023-03-03T08:00:00;195,39;154,3;465,883423385129;0;326,15;0;327,15;0;328,65;1,9134930602463769;292,70014961466836;0;42,85894483045242;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,3105096574736;0;30;23;30,9555854643338;5,4791386271870826;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;465,883423385129;24,107770493129003;0;6,240646029609694;17,86712446351931;0;0;0;0;24,107770493129003
2023-03-03T09:00:00;166,48;140,6;436,774455971758;0;324,45;0;324,84999999999997;0;325,95;3,1997034466521734;286,24288583856213;0;34,27980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;3,1;1;0;9,3;3;205,79277860650785;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,774455971758;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-03T10:00:00;131,12;127,2;403,50488773730905;0;326,34999999999997;0;327,95;0;328,84999999999997;2,2299193698818236;285,3711714299211;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,055627425614499;2,351875808538166;1;0;7,055627425614499;3,0000000000000004;234,2721993286472;30;0;0;0;0;6,2627625665168525;13,439404649177794;4,838185673704006;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,50488773730905;2,709383977274243;0;0;2,709383977274243;0;0;0;0;2,709383977274243
2023-03-03T11:00:00;123,01;122;387,55673115932;0;326,15;0;327,34999999999997;0;328,34999999999997;2,746644316600732;285,0553506684329;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;202,66982474029328;0;30;7,08468199656214;9,535238218791577;1,6877371647261088;1,0337079955692072;2,218257501221475;0,7985727004397309;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,55673115932;2,369504737154631;0;1,9223040249083818;0,44720071224624935;0;0;0;0;2,369504737154631
2023-03-03T12:00:00;114,69;108;344,938914457551;0;326,45;0;328,15;0;328,95;13,385414615741823;293,3316582146536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;171,0706103893982;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,44209233570810436;0,4723208714830175;0;0;45;45;0;0;344,938914457551;0,27486024403887677;0;0,17964035634790043;0;0;0,09521988769097632;0;0;0,27486024403887677
2023-03-03T13:00:00;112,1;102,7;362,60483542743196;0;326,95;0;328,25;0;328,75;6,287485214551653;288,9329776845362;0;1,2408934707903774;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,342990524632551;1,114330174877517;1;0;3,342990524632551;3;199,55350332835928;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,60483542743196;0;0;0;0;0;0;0;0;0
2023-03-03T14:00:00;110,89;101,1;383,741792757696;0;327,34999999999997;0;328,34999999999997;0;328,95;2,0313200949147165;287,7254118464866;0;1,7742268041237135;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;8,29289715738976;2,764299052463253;1;0;8,29289715738976;3;228,03354797802646;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,741792757696;0;0;0;0;0;0;0;0;0
2023-03-03T15:00:00;114,69;101,5;427,56614484232;0;327,15;0;328,34999999999997;0;329,25;1,6417552201594203;290,31256068322784;0;1,6408934707903775;0;8,607891332470892;2,8692971108236307;1;0;8,607891332470892;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;256,5107446232287;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,56614484232;0;0;0;0;0;0;0;0;0
2023-03-03T16:00:00;129,31;101,7;464,478945261923;0;326,84999999999997;0;328,45;0;329,54999999999995;1,7938366288695653;290,8275671331651;0;1,5742268041237106;0;4,4445219455595515;1,481507315186517;1;0;4,4445219455595515;3,0000000000000004;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;224,90614618034533;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,478945261923;0;0;0;0;0;0;0;0;0
2023-03-03T17:00:00;155,98;103,3;459,418493168101;0;327,54999999999995;0;329,65;0;331,04999999999995;1,7610370799710144;290,7164777787679;0;15,748904915711691;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,3836555657273;30;0;0;0;0;13,3;28,540772532188832;10,27467811158798;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,418493168101;5,753819742489268;0;0;5,753819742489268;0;0;0;0;5,753819742489268
2023-03-03T18:00:00;165;109,8;473,480351704638;0;327,95;0;329,95;0;331,84999999999997;1,4233348833043478;289,9960611653178;0;20,770364143179503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,85831720017075;30;0;0;0;0;19,8;42,489270386266085;15,296137339055791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,480351704638;8,565836909871242;0;0;8,565836909871242;0;0;0;0;8,565836909871242
2023-03-03T19:00:00;152,94;113,2;445,231485640662;0;327,84999999999997;0;329,75;0;331,75;1,076623724;291,48749999999995;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,2511840000297;0;30;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,231485640662;10,036738197424892;0;0;10,036738197424892;0;0;0;0;10,036738197424892
2023-03-03T20:00:00;133,31;112,8;417,36146518479103;0;327,84999999999997;0;329,95;0;331,84999999999997;1,191503715;291,19;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;218,64721151320865;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;0,2;0,21367521367522194;0;0;45;45;0;0;417,36146518479103;1,0205868358445676;0;0,9775099127676429;0;0;0,04307692307692474;0;0;1,0205868358445676
2023-03-03T21:00:00;122,2;112,3;413,533977303803;0;327,75;0;329,25;0;331,34999999999997;1,1440144749999999;291,1225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;247,12534679205731;30;0;3,1688722589296776;4,264969392906699;0,7548995825444857;0,13375604060584037;0,2870301300554514;0,10333084681996252;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,533977303803;0,9176831038291694;0;0,8598178296099904;0,05786527421917901;0;0;0;0;0,9176831038291694
2023-03-03T22:00:00;112,09;107,1;398,563898091903;0;327,84999999999997;0;329,95;0;331,84999999999997;0,9716248739999999;290,6925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;215,52168688895708;0;30;0;0;0;0,20415972046251546;0,43811098811698596;0,15771995572211495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,563898091903;0,08832317520438437;0;0;0,08832317520438437;0;0;0;0;0,08832317520438437
2023-03-03T23:00:00;101,63;102,3;444,569250160322;0;327,84999999999997;0;329,95;0;331,84999999999997;0,8818021589999998;289,29749999999996;0;1,3742268041237127;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;2,9429905246325454;0,9809968415441818;1;0;2,9429905246325454;3;244,0001347202682;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,569250160322;0;0;0;0;0;0;0;0;0
2023-03-04T00:00:00;108,27;100,8;420,650618882192;0;327,84999999999997;0;330,25;0;332,04999999999995;0,931685755;287,435;0;1,8742268041237125;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;3,544521945559546;1,1815073151865152;1;0;3,544521945559546;3;212,39678733837513;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,650618882192;0;0;0;0;0;0;0;0;0
2023-03-04T01:00:00;95,86;105,9;411,173028541783;0;327,95;0;329,95;0;331,95;1,082775523;288,27;0;0,17422680412370983;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,542990524632554;2,1809968415441845;1;0;6,542990524632554;3;180,79660029122024;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,173028541783;0;0;0;0;0;0;0;0;0
2023-03-04T02:00:00;92,18;111,3;424,692329622696;0;327,65;0;329,95;0;331,84999999999997;1,165211706;288,92249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;209,27852063119113;30;0;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,692329622696;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
2023-03-04T03:00:00;97,96;116,2;409,54564225554304;0;327,65;0;329,65;0;331,54999999999995;1,170164268;288,15749999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,728290199817653;2,9094300666058843;1;0;8,728290199817653;3;177,67864541070696;0;30;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,54564225554304;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-03-04T04:00:00;97,69;131;417,822016308874;0;328,04999999999995;0;330,04999999999995;0;331,84999999999997;1,0644565419999998;288,205;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;206,1608775461659;30;0;0,14458534686862198;0,19459669834269444;0,034443615606656916;7,333442420165698;15,737000901643126;5,665320324591526;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,822016308874;3,2118100761571418;0;0,0392306943858872;3,1725793817712544;0;0;0;0;3,2118100761571418
2023-03-04T05:00:00;96,98;152,3;387,481499842139;0;328,04999999999995;0;330,34999999999997;0;332,15;1,0221521249999999;287,5075;0;1,1558362142635623;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;234,6402614584113;30;0;28,77802776703433;38,732204262495735;6,855600154461745;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,481499842139;7,80841237931914;0;7,80841237931914;0;0;0;0;0;7,80841237931914
2023-03-04T06:00:00;94,1;162,8;359,246200752669;0;328,04999999999995;0;330,54999999999995;0;332,25;0,9463224319999999;287,39;0;3,6571821092837515;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;263,11679743226546;30;0;39,27802776703433;52,8641019744742;9,356946049481934;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,246200752669;10,657402958054;0;10,657402958054;0;0;0;0;0;10,657402958054
2023-03-04T07:00:00;98,82;164;333,426434480304;0;328,15;0;330,54999999999995;0;332,15;1,048203086;288,85749999999996;0;3,9430502115717703;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;231,5115383841012;0;30;40,47802776703432;54,4791759987003;9,642814151769953;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,426434480304;10,98300188133798;0;10,98300188133798;0;0;0;0;0;10,98300188133798
2023-03-04T08:00:00;100,69;151,7;328,12677844369796;0;328,04999999999995;0;329,75;0;331,65;1,044303311;287,8075;0;1,0129021631195467;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;199,90943986184175;0;30;28,17802776703431;37,924667250382655;6,712666103317729;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,12677844369796;7,645612917677143;0;7,645612917677143;0;0;0;0;0;7,645612917677143
2023-03-04T09:00:00;96,89;138;309,035663200966;0;328,15;0;330,54999999999995;0;332,25;0,9048862459999999;287,59499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;228,38944891785556;30;0;10,26555962767166;13,816365582330633;2,445496708072522;4,21246813936266;9,039631200349056;3,2542672321256605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,035663200966;4,607768951388225;0;2,785379301397856;1,8223896499903696;0;0;0;0;4,607768951388225
2023-03-04T10:00:00;97,04;129,2;297,516374697459;0;328,15;0;330,75;0;332,45;1,06860273;288,0675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;6,067897200624147;2,0226324002080487;1;0;6,067897200624147;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;256,8666099729638;30;0;0;0;0;6,865608620850612;14,733065709979853;5,303903655592747;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,516374697459;2,9701860471319383;0;0;2,9701860471319383;0;0;0;0;2,9701860471319383
2023-03-04T11:00:00;94,71;120,3;302,00618611039;0;328,15;0;330,34999999999997;0;332,15;1,0892014300000001;287,8875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;225,26197594354545;0;30;4,626731099795685;6,227094346965929;1,1021956994129694;1,79165889233566;3,844761571535751;1,3841141657528704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,00618611039;2,0304861531699387;0;1,2553822203483311;0,7751039328216074;0;0;0;0;2,0304861531699387
2023-03-04T12:00:00;89,37;116,9;302,21336030643397;0;328,25;0;330,75;0;332,34999999999997;0,8582743429999999;287,40999999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,217294080800839;3,072431360266946;1;0;9,217294080800839;3,0000000000000004;193,66050237753007;0;30;0;0;0;3,158105386697965;6,777050186047135;2,4397380669769686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,21336030643397;1,3662533175071023;0;0;1,3662533175071023;0;0;0;0;1,3662533175071023
2023-03-04T13:00:00;91,26;111,2;321,350486237776;0;328,25;0;330,25;0;332,04999999999995;0,8253802229999999;286,71999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;162,06218895887127;0;30;1,5784334433749232;2,124405711137178;0,3760198108712805;0,6241948561606006;1,3394739402587994;0,48221061849316776;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;321,350486237776;0,698318137721429;0;0,4282801913652551;0,27003794635617395;0;0;0;0;0,698318137721429
2023-03-04T14:00:00;95,35;107,6;361,402243426805;0;328,25;0;330,65;0;332,25;0,543946533;284,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;130,46703537155435;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,04209233570809867;0,04497044413258405;0;0;45;45;0;0;361,402243426805;0,18870639788502938;0;0,17964035634790043;0;0;0,009066041537128944;0;0;0,18870639788502938
2023-03-04T15:00:00;101,77;105,5;401,31185193310796;0;327,95;0;330,45;0;332,15;0,4238974659999999;284,34;0;0,30756013745705113;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,1429905246325305;2,047663508210843;1;0;6,1429905246325305;3,0000000000000004;158,9539886680172;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,31185193310796;0;0;0;0;0;0;0;0;0
2023-03-04T16:00:00;106,9;106,6;452,12224178406;0;327,84999999999997;0;330,54999999999995;0;332,34999999999997;0,5314156039999999;284,5125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,291073738680469;3,097024579560156;1;0;9,291073738680469;3;127,35914590072933;0;30;0;0;0;0,05344820687907404;0,11469572291646789;0,04129046024992844;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,12224178406;0,023122657739959928;0;0;0,023122657739959928;0;0;0;0;0,023122657739959928
2023-03-04T17:00:00;140;110,1;439,872847381537;0;327,84999999999997;0;330,34999999999997;0;332,15;0,4536320359999999;284,53;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,634561722669382;3,211520574223127;1;0;9,634561722669382;3,0000000000000004;155,84640998613926;30;0;0;0;0;1,1084288019631623;2,3786025793200904;0,8562969285552327;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,872847381537;0,4795262799909302;0;0;0,4795262799909302;0;0;0;0;0,4795262799909302
2023-03-04T18:00:00;151,66;113,8;431,194294325744;0;327,75;0;330,34999999999997;0;332,15;0,4764675639999999;284,1825;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;124,25187797671961;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,209355997304597;6,633927347547646;0;0;45;45;0;0;431,194294325744;1,522220365360874;0;0,18482061209526837;0;0;1,3373997532656055;0;0;1,522220365360874
2023-03-04T19:00:00;145;119;447,561334170238;0;328,65;0;330,75;0;332,54999999999995;0,5080631219999999;284,5075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;152,73945278892194;30;0;2,7471215905036965;3,697337268511032;0,6544286965264526;2,371268401627651;5,088558801776075;1,831881168639387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,561334170238;1,7712366477698807;0;0,745383193331824;1,0258534544380566;0;0;0;0;1,7712366477698807
2023-03-04T20:00:00;138,68;119;460,045243292497;0;329,25;0;331,04999999999995;0;332,84999999999997;0,5132152909999999;285,36749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;121,145231475222;0;30;2,7471215905036965;3,697337268511032;0,6544286965264526;2,371268401627651;5,088558801776075;1,831881168639387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,045243292497;1,7712366477698807;0;0,745383193331824;1,0258534544380566;0;0;0;0;1,7712366477698807
2023-03-04T21:00:00;117,71;120;471,69313331682497;0;329,45;0;332,25;0;333,75;0,43840303399999986;284,30499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;149,6331169520745;30;0;4,192975059189845;5,64330425193788;0,9988648525930047;1,9254149329415031;4,131791701591208;1,487445012572835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,69313331682497;1,970659344231464;0;1,1376901371906765;0,8329692070407875;0;0;0;0;1,970659344231464
2023-03-04T22:00:00;121,02;118,9;457,90487542013;0;329,45;0;332,15;0;333,65;0,4534671999999999;284,1825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;178,1181536403793;30;0;2,60253624363509;3,5027405701683585;0,6199850809197994;2,4158537484962634;5,184235511794556;1,8663247842460402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,90487542013;1,7512943781237236;0;0,706152498945941;1,0451418791777827;0;0;0;0;1,7512943781237236
2023-03-04T23:00:00;109,41;110,2;434,02487159407;0;329,34999999999997;0;331,65;0;333,25;0,5335637499999999;284,715;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;146,5213944565942;0;30;0,13257997468877533;0,1784387277103302;0,031583654804728446;1,0700483248467485;2,296241040443666;0,8266467745597198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,02487159407;0,4988954412598456;0;0,035973247506402566;0,462922193753443;0;0;0;0;0,4988954412598456
2023-03-05T00:00:00;107,53;108,7;409,694893359327;0;329,25;0;331,34999999999997;0;333,04999999999995;0,42236556999999986;283,775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,656553960703022;2,8855179869010072;1;0;8,656553960703022;3;175,00674231714856;30;0;0;0;0;0,6864365639295296;1,473039836758647;0,5302943412331129;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,694893359327;0,2969648310905432;0;0;0,2969648310905432;0;0;0;0;0,2969648310905432
2023-03-05T01:00:00;106,25;113,9;397,290853329174;0;327,45;0;329,34999999999997;0;331,15;0,40448834599999994;284,04249999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;143,4102942744958;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,309355997304605;6,740764954385262;0;0;45;45;0;0;397,290853329174;1,5437588268993372;0;0,18482061209526837;0;0;1,3589382148040687;0;0;1,5437588268993372
2023-03-05T02:00:00;105,55;115,7;416,585416148846;0;326,65;0;328,75;0;330,65;0,4232818539999999;283,8775;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;171,89595324506837;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;10,549033107141721;11,270334516177051;0;0;45;45;0,6263663603570776;0,6326932932899774;416,585416148846;2,272099438461294;0;0;0;0;2,272099438461294;0;0;2,272099438461294
2023-03-05T03:00:00;106,84;118,4;393,49237776032396;0;326,65;0;328,34999999999997;0;330,15;0,4275853669999999;283,9575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;140,29981628132282;0;30;1,8796095092920164;2,529757078454935;0,44776700288652344;2,6387804828393375;5,66261906188699;2,0385428622793165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,49237776032396;1,651583029892932;0;0,5099990270165149;1,141584002876417;0;0;0;0;1,651583029892932
2023-03-05T04:00:00;104,99;129,4;370,003630793744;0;326,54999999999995;0;328,45;0;329,54999999999995;0,4773457999999999;284,49249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,221257018811081;2,0737523396036934;1;0;6,221257018811081;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;168,78578629969468;30;0;0;0;0;6,925893226283993;14,862431816060068;5,350475453781625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,003630793744;2,99626625411771;0;0;2,99626625411771;0;0;0;0;2,99626625411771
2023-03-05T05:00:00;105,81;139,4;378,833960621931;0;326,45;0;327,65;0;328,15;0,544470795;284,59999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;197,26890772106472;30;0;12,289754483832265;16,540719359128218;2,9277073265656943;3,5882732832020543;7,700157260090244;2,772056613632488;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,833960621931;4,886960726434442;0;3,3346090228002487;1,5523517036341932;0;0;0;0;4,886960726434442
2023-03-05T06:00:00;105,94;146,1;410,323660727522;0;326,65;0;327,15;0;328,65;0,523932212;284,945;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;225,74918083029263;30;0;21,97697272402944;29,578698148088076;5,235429572211589;0,6010550430048679;1,2898176888516477;0,4643343679865932;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;410,323660727522;6,223092792727048;0;5,963065546654556;0,26002724607249217;0;0;0;0;6,223092792727048
2023-03-05T07:00:00;108,39;148,1;424,245726436487;0;326,95;0;327,95;0;329,25;0,5542514799999999;284,71999999999997;0;0,15529785625548342;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;194,14765854378857;0;30;24,578027767034314;33,07944517770433;5,855061796453666;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,245726436487;6,668816147825193;0;6,668816147825193;0;0;0;0;0;6,668816147825193
2023-03-05T08:00:00;107,72;141,3;418,944854770825;0;326,84999999999997;0;327,65;0;328,95;0,4593704979999999;284,06;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;162,54929640951315;0;30;15,036876074335954;20,23805662763924;3,582136023092145;2,741151692698371;5,882299769738993;2,1176279171060375;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,944854770825;5,265863849711451;0;4,07999221613207;1,185871633579381;0;0;0;0;5,265863849711451
2023-03-05T09:00:00;107,73;130,9;413,089960678877;0;326,84999999999997;0;327,84999999999997;0;329,25;0,6731131999999999;286,09999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440452;2,418492684813484;1;0;7,255478054440452;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;191,0330414798722;30;0;0;0;0;7,3780277670343155;15,83267761166162;5,699763940198183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,089960678877;3,1918678065109827;0;0;3,1918678065109827;0;0;0;0;3,1918678065109827
2023-03-05T10:00:00;105,18;126,4;400,24050561958603;0;326,84999999999997;0;327,34999999999997;0;328,84999999999997;0,479739228;284,2;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,496765847348006;2,1655886157826685;1;0;6,496765847348006;3;159,43499080730317;0;30;0;0;0;6,021624144783348;12,921940224856968;4,651898480948509;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,24050561958603;2,6050631493311647;0;0;2,6050631493311647;0;0;0;0;2,6050631493311647
2023-03-05T11:00:00;107,55;119,4;403,306332296088;0;326,75;0;327,75;0;329,15;0,4348521;284,025;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;187,91904730822245;30;0;3,325462977978164;4,475724061881783;0,7922031589530755;2,1929270141531894;4,705851961702123;1,6941067062127644;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,306332296088;1,8510057263545154;0;0,9023059708753673;0,9486997554791481;0;0;0;0;1,8510057263545154
2023-03-05T12:00:00;110,25;114,7;401,936076727326;0;326,84999999999997;0;327,45;0;328,95;0,4777421139999999;284,49249999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;156,3213080350706;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,109355997304602;7,595465809086114;0;0;45;45;0;0;401,936076727326;1,716066519207029;0;0,18482061209526837;0;0;1,5312459071117606;0;0;1,716066519207029
2023-03-05T13:00:00;107,73;112,9;409,351717581854;0;327,04999999999995;0;327,75;0;329,25;0,43989711399999987;283,84999999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;124,72672853584602;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,309355997304605;5,672388886009194;0;0;45;45;0;0;409,351717581854;1,328374211514722;0;0,18482061209526837;0;0;1,1435535994194534;0;0;1,328374211514722
2023-03-05T14:00:00;110,22;107,7;425,93103090485704;0;327,04999999999995;0;327,54999999999995;0;328,84999999999997;0,572728888;285,29249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;153,21425586299245;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,1420923357081072;0,1518080509702;0;0;45;45;0;0;425,93103090485704;0,21024485942349275;0;0,17964035634790043;0;0;0,03060450307559232;0;0;0,21024485942349275
2023-03-05T15:00:00;115,14;108;448,684618871801;0;326,95;0;327,75;0;329,15;0,6198448399999998;285,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;181,69893443740614;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,44209233570810436;0,4723208714830175;0;0;45;45;0;0;448,684618871801;0,27486024403887677;0;0,17964035634790043;0;0;0,09521988769097632;0;0;0,27486024403887677
2023-03-05T16:00:00;129,37;110,5;469,47834103708203;0;327,04999999999995;0;327,54999999999995;0;329,04999999999995;0,5046010439999999;284,22749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;150,10181717554136;0;30;0,5663360152946156;0,7622288227383791;0,1349145016246931;0,9362922842409054;2,0092109103882088;0,7233159277397552;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,47834103708203;0,5587222501983201;0;0,15366533066405721;0,40505691953426287;0;0;0;0;0,5587222501983201
2023-03-05T17:00:00;145,14;118,6;460,797931098065;0;327,15;0;326,84999999999997;0;328,15;0,435526553;284,48249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;118,50785962540277;0;30;2,1687802030292294;2,9189504751402824;0,5166542340998299;2,5496097891021128;5,471265641850027;1,9696556310660098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,797931098065;1,6914675691852463;0;0,5884604157882809;1,1030071533969654;0;0;0;0;1,6914675691852463
2023-03-05T18:00:00;166,67;122,8;463,356241499154;0;326,84999999999997;0;327,75;0;328,84999999999997;0,48741810899999977;284,1375;0;30,813282598115123;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,99600883944024;30;0;0;0;0;32,8;70,38626609442059;25,339055793991413;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,356241499154;14,18987124463519;0;0;14,18987124463519;0;0;0;0;14,18987124463519
2023-03-05T19:00:00;172,37;124;485,119247070116;0;326,25;0;326,95;0;328,15;0,4278265599999999;284,30499999999995;0;31,740321224724568;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,4813092385563;30;0;0;0;0;34;72,96137339055794;26,266094420600858;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,119247070116;14,70901287553648;0;0;14,70901287553648;0;0;0;0;14,70901287553648
2023-03-05T20:00:00;160,23;120,4;498,319302202707;0;326,04999999999995;0;327,04999999999995;0;327,75;0,328019667;284,98999999999995;0;28,959205344896247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,96376110763245;30;0;0;0;0;30,4;65,23605150214593;23,484978540772534;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,319302202707;13,151587982832618;0;0;13,151587982832618;0;0;0;0;13,151587982832618
2023-03-05T21:00:00;152,49;122,3;496,577277059793;0;325,84999999999997;0;327,25;0;327,95;0,10339741200000001;285,9425;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;232,44336473152168;30;0;7,518438037167981;10,119028313819625;1,7910680115460735;0,8999519549633641;1,931227371166017;0,6952418536197662;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,577277059793;2,429331546093105;0;2,039996108066036;0,389335438027069;0;0;0;0;2,429331546093105
2023-03-05T22:00:00;143,66;119,3;496,065165633639;0;326,34999999999997;0;328,04999999999995;0;328,65;0,29831024;287,55499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;200,8411730266275;0;30;0,28467889831525695;0,3831479115952314;0,06781718035235595;0;0;0;15;30,927835051546396;5,474226804123711;12,389189148256538;13,23631319258177;0;0;45;45;0;0;496,065165633639;2,7456833586020832;0;0,07724261897759865;0;0;2,6684407396244847;0;0;2,7456833586020832
2023-03-05T23:00:00;130,13;115,9;479,057095513126;0;326,65;0;328,75;0;329,54999999999995;0,9091368339999999;292,125;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;229,32108890932483;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;10,749033107141724;11,48400972985227;0;0;45;45;0,6263663603570776;0,6326932932899774;479,057095513126;2,3151763615382173;0;0;0;0;2,3151763615382173;0;0;2,3151763615382173
2023-03-06T00:00:00;136,1;111,4;455,318889213216;0;326,75;0;328,65;0;329,54999999999995;0,6883052849999999;291,15999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;257,7981568004339;30;0;1,8676041371121568;2,5135991078225532;0,44490704208459186;0,5350241624233697;1,1481205202218232;0,4133233872798564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,318889213216;0,7382026770137463;0;0,5067415801370267;0,23146109687671956;0;0;0;0;0,7382026770137463
2023-03-06T01:00:00;125,09;110,6;449,92328754301604;0;326,75;0;328,45;0;329,34999999999997;0,9969307959999999;291,6325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;226,19342961633282;0;30;0,7109213621632222;0,9568255210810528;0,16935811723134633;0,8917069373722931;1,9135342003697275;0,688872312133102;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,92328754301604;0,5786645198444773;0;0,19289602504994025;0,38576849479453706;0;0;0;0;0,5786645198444773
2023-03-06T02:00:00;123,31;114,9;458,055989599366;0;326,75;0;328,15;0;329,15;1,036663145;291,46;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;3,347368967171327;1,1157896557237756;1;0;3,347368967171327;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;254,6708102733712;30;0;0;0;0;2,555259332364201;5,483389125245067;1,974020085088224;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,055989599366;1,1054512476494054;0;0;1,1054512476494054;0;0;0;0;1,1054512476494054
2023-03-06T03:00:00;123,12;117,8;461,54105539575704;0;326,65;0;328,54999999999995;0;329,45;0,9840910459999997;290,91499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;223,06639582392282;0;30;1,0120974280803152;1,3621768883988092;0,24110530924658924;2,90629256405103;6,236679321997918;2,2452045559192504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,54105539575704;1,5319294120159799;0;0,2746148607011999;1,25731455131478;0;0;0;0;1,5319294120159799
2023-03-06T04:00:00;123,75;127,3;487,37150538228605;0;325,34999999999997;0;326,84999999999997;0;328,25;1,0540513710000001;291,5075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,125485122897806;2,3751617076326017;1;0;7,125485122897806;3,0000000000000004;251,54408918434044;30;0;0;0;0;6,2929048692335385;13,504087702217893;4,861471572798441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,37150538228605;2,7224240807671274;0;0;2,7224240807671274;0;0;0;0;2,7224240807671274
2023-03-06T05:00:00;137,44;139,8;485,57769127544;0;326,54999999999995;0;328,54999999999995;0;329,45;1,124720456;291,59;0;6,875536480686708;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;219,93998740700096;0;30;0;0;0;16,27802776703433;34,931390058013584;12,57530042088489;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,57769127544;7,042168235695538;0;0;7,042168235695538;0;0;0;0;7,042168235695538
2023-03-06T06:00:00;159,8;145,2;456,631777682317;0;326,75;0;328,15;0;329,25;1,1021165510000002;291,0025;0;32,746472869932006;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,54299052463254;1,514330174877513;1;0;4,54299052463254;3,0000000000000004;188,33904603983922;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,631777682317;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-06T07:00:00;185;143,8;432,030353504371;0;326,75;0;328,04999999999995;0;329,15;1,5897902075797101;290,4276879774087;0;33,21313953659867;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,230877521939263;1,743625840646421;1;0;5,230877521939263;3;216,82021213523524;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,030353504371;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-06T08:00:00;217,09;135;420,306460559435;0;326,84999999999997;0;328,25;0;329,34999999999997;1,4483654843478262;290,15987832648074;0;38,26123285198674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,29853011402173;30;0;3,7;4,979811574697178;0,8814266487214004;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,306460559435;18,871054476978262;0;1,003930013458951;17,86712446351931;0;0;0;0;18,871054476978262
2023-03-06T09:00:00;188,35;123,9;412,723865808568;0;327,15;0;324,95;0;327,34999999999997;13,29174705199835;292,7298814316998;0;31,66306800584045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,6950528925893;0;30;0;0;0;33,9;72,74678111587983;26,18884120171674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,723865808568;14,665751072961374;0;0;14,665751072961374;0;0;0;0;14,665751072961374
2023-03-06T10:00:00;170,26;115,2;401,228705544371;0;330,95;0;323,25;0;328,34999999999997;25,03348852491247;299,66133210341314;0;24,942037962921994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,17368338730006;30;0;0;0;0;25,2;54,077253218884124;19,467811158798284;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,228705544371;10,90197424892704;0;0;10,90197424892704;0;0;0;0;10,90197424892704
2023-03-06T11:00:00;160,84;110;398,621765145659;0;332,95;0;323,84999999999997;0;329,04999999999995;41,87387963866127;300,24658270409464;0;20,924870580947747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,64946601896133;30;0;0;0;0;20;42,918454935622314;15,450643776824034;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,621765145659;8,652360515021458;0;0;8,652360515021458;0;0;0;0;8,652360515021458
2023-03-06T12:00:00;149,92;106;377,846859255887;0;327,84999999999997;0;327,45;0;329,45;21,270502629951856;294,9866662997035;0;0,1408934707903784;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,642990524632548;2,214330174877516;1;0;6,642990524632548;3;239,04345370393838;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,846859255887;0;0;0;0;0;0;0;0;0
2023-03-06T13:00:00;144,95;104,1;374,975855200077;0;326,95;0;328,34999999999997;0;329,04999999999995;33,39248749707353;298,7426771298623;0;0,7742268041237135;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;4,742990524632543;1,5809968415441809;1;0;4,742990524632543;3;0;0;0;0;0;0;267,519549358568;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,975855200077;0;0;0;0;0;0;0;0;0
2023-03-06T14:00:00;144,3;106,3;400,695370794727;0;327,15;0;328,65;0;329,25;31,419420208857442;297,6606075451899;0;0,040893470790379194;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,942990524632545;2,314330174877515;1;0;6,942990524632545;3;295,99279740363215;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,695370794727;0;0;0;0;0;0;0;0;0
2023-03-06T15:00:00;145,78;108,5;419,511937820139;0;326,95;0;328,84999999999997;0;329,34999999999997;10,235540076899499;292,7309438985151;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;264,38425075547076;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,9420923357081044;1,0065089056710517;0;0;45;45;0;0;419,511937820139;0,3825525517311844;0;0,17964035634790043;0;0;0,202912195383284;0;0;0,3825525517311844
2023-03-06T16:00:00;152;115,4;444,14136767367603;0;326,95;0;328,84999999999997;0;329,45;5,857405937433865;291,08804223999397;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;292,85781233039523;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,809355997304605;8,343329056949365;0;0;45;45;0;0;444,14136767367603;1,8668357499762605;0;0,18482061209526837;0;0;1,682015137880992;0;0;1,8668357499762605
2023-03-06T17:00:00;162,01;129,1;421,685541020956;0;326,95;0;328,84999999999997;0;329,54999999999995;1,7448426763768117;288,37154900833724;0;35,68023538781469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,24957918074114;0;30;0;0;0;39,1;83,90557939914162;30,20600858369098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,685541020956;16,91536480686695;0;0;16,91536480686695;0;0;0;0;16,91536480686695
2023-03-06T18:00:00;184,86;134;420,425433087518;0;326,75;0;327,15;0;328,54999999999995;1,7440880787246376;288,7141695488195;0;36,26735985133401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;229,64450685440204;0;30;0;0;0;41,10789133247089;88,21435908255556;31,757169269720002;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,425433087518;17,784014791043198;0;0;17,784014791043198;0;0;0;0;17,784014791043198
2023-03-06T19:00:00;174,61;134,8;398,11248525980096;0;326,84999999999997;0;328,75;0;329,65;1,432760834;288,16749999999996;0;38,213588168272075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,1215424037166;30;0;3,5;4,710632570659508;0,8337819650067329;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,11248525980096;18,81678798976427;0;0,9496635262449568;17,86712446351931;0;0;0;0;18,81678798976427
2023-03-06T20:00:00;147,95;130;376,13807825628;0;325,75;0;327,15;0;328,04999999999995;1,3705237890000002;290,08;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,011642949547225;3,003880983182408;1;0;9,011642949547225;3,0000000000000004;286,5957302494762;30;0;0;0;0;7,1067470425841215;15,250530134300687;5,490190848348248;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,13807825628;3,074506875075018;0;0;3,074506875075018;0;0;0;0;3,074506875075018
2023-03-06T21:00:00;130,39;129,1;347,501879893601;0;328,95;0;329,15;0;330,54999999999995;1,537653283;290,84999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,011683926961138;2,003894642320379;1;0;6,011683926961138;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;254,98812330803025;0;30;0;0;0;6,835466318133925;14,668382656939752;5,2806177564983106;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,501879893601;2,9571459436390537;0;0;2,9571459436390537;0;0;0;0;2,9571459436390537
