timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-06T22:00:00;120,65;122,9;308,407078358167;0;326,54999999999995;0;329,34999999999997;0;330,04999999999995;1,3250659120000001;289,2475;0;0;0;8,856779427345044;2,9522598091150147;1;0;8,856779427345044;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;283,46262449569946;30;0;0;0;0;4,966643549699259;10,658033368453346;3,8368920126432045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,407078358167;2,1486595270801945;0;0;2,1486595270801945;0;0;0;0;2,1486595270801945
2023-03-06T23:00:00;108,58;117,1;351,642346682136;0;326,54999999999995;0;329,15;0;329,95;0,9776689960000001;289,42249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440452;2,418492684813484;1;0;7,255478054440452;3,0000000000000004;0;0;0;0;0;0;311,93427823324987;30;0;0;0;0;3,2183899921313377;6,906416292127334;2,48630986516584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,642346682136;1,3923335244928705;0;0;1,3923335244928705;0;0;0;0;1,3923335244928705
2023-03-07T00:00:00;98,06;118,3;358,394872225068;0;326,54999999999995;0;329,34999999999997;0;330,04999999999995;1,151419596;292,66999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;280,3241374370055;0;30;1,7350241624233893;2,3351603801122334;0,4133233872798653;2,683365829707956;5,758295771905485;2,0729864778859746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,394872225068;1,6316407602467717;0;0,47076833263062623;1,1608724276161455;0;0;0;0;1,6316407602467717
2023-03-07T01:00:00;94,26;119,3;326,570948764192;0;327,45;0;329,95;0;330,65;1,302746352;292,48999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;248,71715765484078;0;30;3,180877631109537;4,281127363539081;0,7577595433464173;2,237512361021808;4,801528671720618;1,7285503218194225;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,570948764192;1,8310634567083552;0;0,8630752764894787;0,9679881802188766;0;0;0;0;1,8310634567083552
2023-03-07T02:00:00;85;123,6;310,88984045907597;0;327,95;0;330,45;0;331,45;1,222601053;292,38;0;0;0;4,257397573685692;1,4191325245618973;1;0;4,257397573685692;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;277,1922859390753;30;0;0;0;0;5,177639668716074;11,110814739734062;3,9998933063042625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,88984045907597;2,239940251530387;0;0;2,239940251530387;0;0;0;0;2,239940251530387
2023-03-07T03:00:00;78,96;126,8;316,778474602612;0;327,34999999999997;0;329,54999999999995;0;331,04999999999995;1,1404151690000002;291,47749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,3913124658246705;1,4637708219415568;1;0;4,3913124658246705;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;245,58561934206034;0;30;0;0;0;6,142193355650098;13,180672437017376;4,745042077326255;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,778474602612;2,6572235633027033;0;0;2,6572235633027033;0;0;0;0;2,6572235633027033
2023-03-07T04:00:00;78,52;139,4;315,81196157875604;0;327,25;0;329,34999999999997;0;331,75;1,198783266;291,625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;274,0610607801261;30;0;12,289754483832265;16,540719359128218;2,9277073265656943;3,5882732832020543;7,700157260090244;2,772056613632488;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,81196157875604;4,886960726434442;0;3,3346090228002487;1,5523517036341932;0;0;0;0;4,886960726434442
2023-03-07T05:00:00;85,57;150;357,131485731357;0;327,34999999999997;0;329,84999999999997;0;332,04999999999995;1,111995633;292,375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;302,53365467404814;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;2,5519000406656787;2,726388932335127;0;0;45;45;0;0;357,131485731357;7,041574530476014;0;6,491934521717252;0;0;0,5496400087587616;0;0;7,041574530476014
2023-03-07T06:00:00;98,71;167,6;379,049871707419;0;326,34999999999997;0;327,54999999999995;0;330,15;1,183658664;291,16499999999996;0;4,800654518435834;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;331,00340130858075;30;0;44,078027767034314;59,324398071378624;10,500418458634016;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,049871707419;11,959798651189931;0;11,959798651189931;0;0;0;0;0;11,959798651189931
2023-03-07T07:00:00;99,57;171,5;376,81307393129896;0;327,54999999999995;0;329,95;0;331,95;1,4160985780289854;290,3538821286628;0;5,729725850871904;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;299,3913536000289;0;30;47,97802776703432;64,57338865011349;11,429489791070086;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,81307393129896;13,017995151862879;0;13,017995151862879;0;0;0;0;0;13,017995151862879
2023-03-07T08:00:00;105,59;171,4;315,024072405021;0;327,84999999999997;0;330,45;0;332,45;1,441404873246377;291,1130279207547;0;5,705903509014571;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;327,8614144646689;30;0;47,878027767034325;64,43879914809466;11,405667449212753;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,024072405021;12,990861908255884;0;12,990861908255884;0;0;0;0;0;12,990861908255884
2023-03-07T09:00:00;91,92;160,8;290,81890701955496;0;327,75;0;330,15;0;332,25;1,1418199930285646;286,1084150758514;0;3,1807352721370483;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;296,24968095480136;0;30;37,27802776703433;50,17231193409735;8,88049921233523;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,81890701955496;10,114738085914025;0;10,114738085914025;0;0;0;0;0;10,114738085914025
2023-03-07T10:00:00;93,86;157,1;287,577267023437;0;327,84999999999997;0;330,34999999999997;0;332,45;2,2936415383889024;286,52053363443866;0;2,2993086234156443;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;264,6411086182848;0;30;33,578027767034314;45,19250035940016;7,999072563613827;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,577267023437;9,110808072455072;0;9,110808072455072;0;0;0;0;0;9,110808072455072
2023-03-07T11:00:00;94,26;150,6;258,032495221525;0;327,84999999999997;0;330,25;0;332,15;1,9034513019507457;286,19505373178964;0;0,7508564026888616;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;293,114644507423;30;0;27,078027767034314;36,44418272817539;6,450620342887044;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,032495221525;7,347147238000159;0;7,347147238000159;0;0;0;0;0;7,347147238000159
2023-03-07T12:00:00;87,57;150,5;246,954842886403;0;327,95;0;331,04999999999995;0;332,25;1,5010796653755731;284,53531778495903;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;261,5063856745512;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;3,0519000406656787;3,260576966523161;0;0;45;45;0;0;246,954842886403;7,149266838168321;0;6,491934521717252;0;0;0,6573323164510693;0;0;7,149266838168321
2023-03-07T13:00:00;93,86;149,7;262,54750002938596;0;327,84999999999997;0;330,54999999999995;0;332,15;1,69821759921999;284,9518716714838;0;0,5364553259728435;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;229,9012876675627;0;30;26,17802776703431;35,232877210005796;6,236219266171026;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,54750002938596;7,102948045537168;0;7,102948045537168;0;0;0;0;0;7,102948045537168
2023-03-07T14:00:00;95,07;146,4;278,663847274172;0;327,75;0;330,65;0;332,04999999999995;2,572700719236191;286,35053358379764;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;258,37829753879595;30;0;22,410728764635298;30,16248824311615;5,3387604190315585;0,4672990023990186;1,0027875587961772;0,3610035211666238;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,663847274172;6,282919601665525;0;6,080757629812216;0,20216197185330934;0;0;0;0;6,282919601665525
2023-03-07T15:00:00;97,6;143,6;347,359831317124;0;327,75;0;330,65;0;332,34999999999997;2,242266884665161;285,8528247348513;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;286,8524597090421;30;0;18,36233905231407;24,713780689520956;4,374339182045209;1,7156887147202375;3,6817354393138144;1,3254247581529732;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,359831317124;5,724536051573089;0;4,982298187007425;0,742237864565665;0;0;0;0;5,724536051573089
2023-03-07T16:00:00;109,22;141,1;389,326207866528;0;327,75;0;330,54999999999995;0;331,95;2,451534748274575;287,3540676253658;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;255,2448270946501;0;30;14,747705380598699;19,848863230953835;3,5132487918788287;2,8303223864356077;6,073653189775982;2,1865151483193537;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,326207866528;5,225979310419131;0;4,001530827360293;1,2244484830588378;0;0;0;0;5,225979310419131
2023-03-07T17:00:00;142,97;142;384,918735299897;0;327,84999999999997;0;330,25;0;331,95;2,306452757838171;286,24680344619327;0;8,575107296137343;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;283,71930261194063;30;0;0;0;0;18,47802776703432;39,65242010093201;14,274871236335525;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,918735299897;7,993927892347894;0;0;7,993927892347894;0;0;0;0;7,993927892347894
2023-03-07T18:00:00;164,08;145,3;394,598408313203;0;328,04999999999995;0;329,84999999999997;0;331,84999999999997;3,2361379465780318;290,5954727436004;0;32,71313953659867;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,6429905246325625;1,547663508210854;1;0;4,6429905246325625;3;252,1119833132584;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,598408313203;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-07T19:00:00;143,91;144,4;396,483700562204;0;328,04999999999995;0;329,84999999999997;0;331,65;2,46157402497613;291,46743806196105;0;10,429184549356233;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;220,50782474650603;0;30;0;0;0;20,878027767034325;44,802634693206706;16,128948489554414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;396,483700562204;9,03221115415047;0;0;9,03221115415047;0;0;0;0;9,03221115415047
2023-03-07T20:00:00;152,14;141;392,051405889984;0;328,25;0;330,25;0;331,84999999999997;2,834148336581833;290,2834663819977;0;7,802575107296142;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;248,98577396403138;30;0;0;0;0;17,47802776703432;37,5064973541509;13,502339047494324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,051405889984;7,5613098665968215;0;0;7,5613098665968215;0;0;0;0;7,5613098665968215
2023-03-07T21:00:00;136,43;138,7;385,387879758508;0;328,15;0;330,04999999999995;0;331,34999999999997;4,012114877527811;291,14216613039366;0;6,025751072961369;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;217,38192801821393;0;30;0;0;0;15,178027767034308;32,570875036554305;11,725515013159551;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,387879758508;6,566288407369347;0;0;6,566288407369347;0;0;0;0;6,566288407369347
2023-03-07T22:00:00;122,21;131,8;360,96536101856304;0;327,95;0;329,54999999999995;0;331,04999999999995;1,8015155489650319;292,2253783393817;0;0,6952789699570943;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;185,78124245699107;0;30;0;0;0;8,278027767034331;17,764008083764658;6,395042910155277;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,96536101856304;3,581224029686955;0;0;3,581224029686955;0;0;0;0;3,581224029686955
2023-03-07T23:00:00;115,49;125,4;337,802472505333;0;328,04999999999995;0;330,15;0;331,54999999999995;1,203077093;292,8725;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,798188874514889;1,9327296248382961;1;0;5,798188874514889;3;214,26266433274537;30;0;0;0;0;5,720201117616464;12,275109694455931;4,419039490004136;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,802472505333;2,4746621144023155;0;0;2,4746621144023155;0;0;0;0;2,4746621144023155
2023-03-08T00:00:00;114,3;125,1;344,224054696002;0;328,04999999999995;0;330,34999999999997;0;331,65;1,2769291310000002;291,5075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,588615782664945;1,8628719275549817;1;0;5,588615782664945;3;182,66229069789105;0;30;0;0;0;5,6297742094663965;12,081060535335613;4,349181792720821;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,224054696002;2,43554180392366;0;0;2,43554180392366;0;0;0;0;2,43554180392366
2023-03-08T01:00:00;112,1;126,9;354,81331913866796;0;329,95;0;328,65;0;330,34999999999997;1,065298557;290,2;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,461170163107988;1,4870567210359957;1;0;4,461170163107988;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;211,14402446882127;30;0;0;0;0;6,172335658366788;13,245355490057484;4,768327976420695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,81331913866796;2,670263666795589;0;0;2,670263666795589;0;0;0;0;2,670263666795589
2023-03-08T02:00:00;112,02;131,4;396,053598739545;0;328,04999999999995;0;330,15;0;331,45;1,201859702;290,73999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;179,54396269795336;0;30;0,7229267343430893;0,9729834917134446;0,17221807803327968;7,155101032691236;15,354294061569174;5,527545862164903;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;396,053598739545;3,291579154741776;0;0,19615347192943042;3,0954256828123454;0;0;0;0;3,291579154741776
2023-03-08T03:00:00;111;134,2;412,96190033061;0;328,04999999999995;0;329,45;0;331,25;1,1805273600000001;290,6225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;147,94706093326252;0;30;4,771316446664281;6,421691045308589;1,1366393150196201;5,906711320370029;12,675346181051562;4,563124625178562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,96190033061;3,849962704834206;0;1,2946129147342114;2,555349790099995;0;0;0;0;3,849962704834206
2023-03-08T04:00:00;111;144,1;435,14441405667196;0;327,45;0;329,95;0;331,04999999999995;1,180824146;290,465;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;176,4322662271692;30;0;19,085265786657143;25,68676418123438;4,546557260078485;1,492761980377164;3,2033518892213815;1,1532066801196974;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,14441405667196;5,824247399803882;0;5,178451658936852;0,6457957408670305;0;0;0;0;5,824247399803882
2023-03-08T05:00:00;118,23;158,7;481,57476247366895;0;326,65;0;329,15;0;329,95;1,2809531710000002;290,9975;0;21,476394849785404;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;204,9146230005465;30;0;0;0;0;35,17802776703431;75,48932997217662;27,176158789983585;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,57476247366895;15,218648922390807;0;0;15,218648922390807;0;0;0;0;15,218648922390807
2023-03-08T06:00:00;140,68;174,8;477,019341408334;0;326,65;0;328,75;0;329,34999999999997;1,185034105;290,8875;0;28,582815344226184;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;233,39413153824646;30;0;9,97802776703432;13,429377882953325;2,3769998852827383;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,019341408334;20,5744870447227;0;2,70736258120339;17,86712446351931;0;0;0;0;20,5744870447227
2023-03-08T07:00:00;158,53;177,1;428,40601664185004;0;326,65;0;328,54999999999995;0;329,25;1,2868841740869565;289,8824694707445;0;29,130729206944892;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;201,7918447566716;0;30;12,278027767034331;16,524936429386717;2,924913748001449;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,40601664185004;21,198551647683672;0;3,331427184164362;17,86712446351931;0;0;0;0;21,198551647683672
2023-03-08T08:00:00;173,1;166,9;431,465115340591;0;326,54999999999995;0;328,15;0;329,04999999999995;1,3438902226231886;290,6521066451477;0;26,70085033749671;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;230,27166557219593;30;0;2,0780277670343246;2,796807223464771;0,4950348785532644;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,465115340591;18,430960799769807;0;0,5638363362504978;17,86712446351931;0;0;0;0;18,430960799769807
2023-03-08T09:00:00;163;153,7;460,378183516433;0;331,25;0;324,54999999999995;0;327,65;2,5713349205026006;289,98935735505313;0;33,051280625955776;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;258,7486384056387;30;0;5,4905152968422115;7,389657196288306;1,30796932374303;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,378183516433;19,35687935429103;0;1,4897548907717226;17,86712446351931;0;0;0;0;19,35687935429103
2023-03-08T10:00:00;152,99;142,8;455,442901728685;0;334,15;0;326,45;0;330,75;4,284124075885809;289,72020880320656;0;34,60936139627852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;227,1438161733771;0;30;1,8596377749029855;2,502877220596212;0,44300926804552954;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,442901728685;18,371704511191506;0;0,5045800476721963;17,86712446351931;0;0;0;0;18,371704511191506
2023-03-08T11:00:00;144,17;131,2;413,137059925992;0;342,34999999999997;0;330,25;0;334,15;3,130965474747437;289,63217069519106;0;0,2317596566523532;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;195,54215442333873;0;30;0;0;0;7,678027767034305;16,47645443569593;5,9315235968505355;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,137059925992;3,3216532142363;0;0;3,3216532142363;0;0;0;0;3,3216532142363
2023-03-08T12:00:00;137,17;126,5;371,770289955189;0;329,54999999999995;0;330,04999999999995;0;332,65;3,875801782243901;289,6765283675373;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,195383797595036;1,398461265865012;1;0;4,195383797595036;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;224,0226002078964;30;0;0;0;0;6,051766447500034;12,986623277897067;4,6751843800429445;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,770289955189;2,6181032528240484;0;0;2,6181032528240484;0;0;0;0;2,6181032528240484
2023-03-08T13:00:00;135,93;122,9;362,075568897259;0;326,75;0;328,95;0;329,84999999999997;2,457866453720137;290,14357922845863;0;0;0;8,856779427345044;2,9522598091150147;1;0;8,856779427345044;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;252,50019794787562;30;0;0;0;0;4,966643549699259;10,658033368453346;3,8368920126432045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,075568897259;2,1486595270801945;0;0;2,1486595270801945;0;0;0;0;2,1486595270801945
2023-03-08T14:00:00;137,44;119,8;362,658669503079;0;328,15;0;328,25;0;330,04999999999995;2,0205876031555037;290,24497589813416;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;220,8960005596598;0;30;3,903804365452611;5,254110855252505;0,9299776213796933;2,014585626678734;4,323145121628184;1,5563322437861464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,658669503079;1,9307748049391469;0;1,0592287484189051;0,8715460565202419;0;0;0;0;1,9307748049391469
2023-03-08T15:00:00;141,09;114,4;379,783534041822;0;328,25;0;328,95;0;330,34999999999997;1,5301405888115942;290,02876983937705;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;189,29496359118278;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;1,8;1,9230769230769404;0;0;45;45;0;0;379,783534041822;1,365202220459954;0;0,9775099127676429;0;0;0,3876923076923112;0;0;1,365202220459954
2023-03-08T16:00:00;144,47;113,1;399,87390665504;0;328,34999999999997;0;329,54999999999995;0;330,75;1,5970444235072463;290,08130978045915;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;157,69708672640263;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,509355997304594;5,886064099684395;0;0;45;45;0;0;399,87390665504;1,3714511345916425;0;0,18482061209526837;0;0;1,186630522496374;0;0;1,3714511345916425
2023-03-08T17:00:00;153,01;116,4;362,65685370928804;0;328,95;0;327,54999999999995;0;328,95;1,5897225295652175;290,0481126527082;0;25,86907658953144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,18131701772998;30;0;0;0;0;26,4;56,65236051502146;20,39484978540773;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,65685370928804;11,421115879828326;0;0;11,421115879828326;0;0;0;0;11,421115879828326
2023-03-08T18:00:00;166,89;123,4;387,883346666605;0;329,95;0;329,84999999999997;0;331,04999999999995;1,656374970405797;290,5875674464259;0;31,276801911419852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,6626988860282;30;0;0;0;0;33,4;71,67381974248927;25,80257510729614;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,883346666605;14,449442060085838;0;0;14,449442060085838;0;0;0;0;14,449442060085838
2023-03-08T19:00:00;170,02;125,2;452,758823480908;0;328,45;0;329,65;0;330,75;1,888311281007263;291,11141476139886;0;32,66735985133401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,06228524771856;0;30;0;0;0;35,2;75,53648068669528;27,193133047210303;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,758823480908;15,22815450643777;0;0;15,22815450643777;0;0;0;0;15,22815450643777
2023-03-08T20:00:00;153,77;125,5;433,608776842285;0;328,25;0;329,45;0;330,65;3,7677886198287807;290,7718400678825;0;32,89911950798637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,54397901919378;30;0;0;0;0;35,5;76,1802575107296;27,42489270386266;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,608776842285;15,357939914163087;0;0;15,357939914163087;0;0;0;0;15,357939914163087
2023-03-08T21:00:00;134,64;123,6;393,728740377359;0;328,45;0;329,65;0;330,95;1,8477247163949435;290,507003273865;0;0;0;4,257397573685692;1,4191325245618973;1;0;4,257397573685692;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;179,94387725287083;0;30;0;0;0;5,177639668716074;11,110814739734062;3,9998933063042625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,728740377359;2,239940251530387;0;0;2,239940251530387;0;0;0;0;2,239940251530387
2023-03-08T22:00:00;128,82;119,8;359,83183541739;0;328,34999999999997;0;329,84999999999997;0;330,95;3,327483605240809;290,8392748167384;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;148,3469354967245;0;30;3,903804365452611;5,254110855252505;0,9299776213796933;2,014585626678734;4,323145121628184;1,5563322437861464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,83183541739;1,9307748049391469;0;1,0592287484189051;0,8715460565202419;0;0;0;0;1,9307748049391469
2023-03-08T23:00:00;119;111,7;367,828799972804;0;328,34999999999997;0;329,65;0;330,75;0,9518848435630592;288,9009610856738;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;176,83210080317485;30;0;2,301360177717997;3,097389202850602;0,5482378889045565;0,4012681218175266;0,861090390166366;0,3099925404598918;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,828799972804;0,7980294859522207;0;0,6244336632946813;0,17359582265753937;0;0;0;0;0,7980294859522207
2023-03-09T00:00:00;113,66;109,3;346,242668436506;0;328,25;0;329,75;0;330,75;1,2771396881606345;288,0538455012801;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,075700144402889;3,0252333814676295;1;0;9,075700144402889;3;145,2354702246735;0;30;0;0;0;0,8672903802296573;1,8611381549992645;0,6700097357997352;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,242668436506;0,3752054520478517;0;0;0,3752054520478517;0;0;0;0;0,3752054520478517
2023-03-09T01:00:00;111,39;114,2;347,925390513545;0;328,25;0;329,65;0;330,75;0,748674817;290,85749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,243249256844719;1,747749752281573;1;0;5,243249256844719;3;173,72094667765103;30;0;0;0;0;2,3442632133473826;5,03060775396434;1,8110187914271625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,925390513545;1,0141705231992109;0;0;1,0141705231992109;0;0;0;0;1,0141705231992109
2023-03-09T02:00:00;111,02;118;323,357156900968;0;328,04999999999995;0;328,95;0;329,65;0,7271410409999999;291,5025;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;142,12462721456222;0;30;0,7148094036082127;0,9620584167001516;0,17028433975592683;3,1202278387935567;6,695767894406774;2,4104764419864386;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,357156900968;1,543817784319156;0;0,19395097680675055;1,3498668075124056;0;0;0;0;1,543817784319156
2023-03-09T03:00:00;109,38;124,2;296,704470999063;0;334,54999999999995;0;330,45;0;332,25;0,6756023859999999;291,265;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;2,575012336458568;0,8583374454861894;1;0;2,575012336458568;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;170,61041475184078;30;0;0;0;0;5,358493485016204;11,498913057974686;4,1396087008708875;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,704470999063;2,318180872487697;0;0;2,318180872487697;0;0;0;0;2,318180872487697
2023-03-09T04:00:00;111,22;140;312,309246460385;0;327,95;0;330,34999999999997;0;331,04999999999995;1,2403216450639807;290,33881249999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;199,0933537103656;30;0;13,157266565043944;17,708299549184314;3,1343690202056234;3,320761201990368;7,12609699997933;2,565394919992559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;312,309246460385;5,006614344311391;0;3,5699931891155576;1,436621155195833;0;0;0;0;5,006614344311391
2023-03-09T05:00:00;113,02;155,2;346,378932706118;0;327,75;0;327,95;0;328,84999999999997;1,6143036726000874;289,6170011151805;0;1,8466841281262756;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;227,57344437499455;30;0;31,67802776703431;42,63529982104214;7,546448068324458;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,378932706118;8,595276443922096;0;8,595276443922096;0;0;0;0;0;8,595276443922096
2023-03-09T06:00:00;137,39;167,2;323,47027107852;0;327,95;0;329,45;0;330,95;1,746378016949031;289,846865060985;0;26,77231736306871;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;195,971739662136;0;30;2,3780277670343075;3,200575729521275;0,5665019041252657;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,47027107852;18,5123605305908;0;0,6452360670714891;17,86712446351931;0;0;0;0;18,5123605305908
2023-03-09T07:00:00;150;167,7;310,594999435123;0;328,04999999999995;0;330,04999999999995;0;331,15;1,8376283002273481;290,21363283072776;0;26,891429072355386;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;164,37319511974874;0;30;2,8780277670343075;3,8735232396154884;0,6856136134119414;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,594999435123;18,648026748625792;0;0,7809022851064824;17,86712446351931;0;0;0;0;18,648026748625792
2023-03-09T08:00:00;159,06;158,5;304,096070400808;0;328,04999999999995;0;330,15;0;331,04999999999995;1,562795090407456;288,2530550277308;0;28,846691091806772;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;192,85675780023678;30;0;0,9335058214747711;1,2564008364397998;0,22238294804984454;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,096070400808;18,120414872145574;0;0,2532904086262636;17,86712446351931;0;0;0;0;18,120414872145574
2023-03-09T09:00:00;150,93;145,1;278,88890127211704;0;328,04999999999995;0;329,95;0;331,25;0,8914944112318841;290,2999326601993;0;10,969957081545065;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;221,33747212445675;30;0;0;0;0;21,578027767034314;46,30478061595346;16,669721021743246;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,88890127211704;9,335043772176217;0;0;9,335043772176217;0;0;0;0;9,335043772176217
2023-03-09T10:00:00;142,36;130,4;275,05082889639596;0;327,54999999999995;0;329,45;0;330,54999999999995;0,9500285786231885;290,077933639212;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,919833991644198;2,306611330548066;1;0;6,919833991644198;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;249,8153383772443;30;0;0;0;0;7,2273162534508755;15,509262346461105;5,583334444725998;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,05082889639596;3,126667289046559;0;0;3,126667289046559;0;0;0;0;3,126667289046559
2023-03-09T11:00:00;131,81;118,5;254,70102658058903;0;327,04999999999995;0;328,25;0;329,45;1,0682986931594203;290,696565555735;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;218,21140947498554;0;30;2,024194856160623;2,7243537767976083;0,48221061849317665;2,5941951359707254;5,566942351868509;2,0040992466726633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,70102658058903;1,6715252995390892;0;0,5492297214023978;1,1222955781366915;0;0;0;0;1,6715252995390892
2023-03-09T12:00:00;122;109,4;219,522173760696;0;328,75;0;328,15;0;329,25;1,418402220702176;289,9924027967098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;246,68958833403804;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,84209233570811;1,9680473672095193;0;0;45;45;0;0;219,522173760696;0,5763987055773395;0;0,17964035634790043;0;0;0,3967583492294391;0;0;0,5763987055773395
2023-03-09T13:00:00;116,45;101,1;214,694344109227;0;332,84999999999997;0;327,84999999999997;0;328,84999999999997;1,2721138793768116;291,51540798571136;0;1,774226804123713;0;8,207891332470886;2,735963777490295;1;0;8,207891332470886;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;215,0859720067836;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,694344109227;0;0;0;0;0;0;0;0;0
2023-03-09T14:00:00;116,19;96;249,777877159161;0;332,95;0;326,95;0;327,95;1,283127692920572;289,928633812095;0;3,4742268041237114;0;6;2;1;0;6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,4855160411619;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,777877159161;0;0;0;0;0;0;0;0;0
2023-03-09T15:00:00;116,72;92,6;306,3334549025;0;332,95;0;327,15;0;327,84999999999997;1,1301528503188405;291,23942464228946;0;4,538525856586967;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,10622311335806;0;29,79289715738976;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,3334549025;0;0;0;0;0;0;0;0;0
2023-03-09T16:00:00;118,36;93,4;317,84281050901905;0;334,25;0;327,15;0;327,15;1,2782175610724638;291,8830466073162;0;8,100836246183796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,5910124910467;30;0;0;0;0;3,4;7,29613733905579;2,6266094420600847;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,84281050901905;1,4709012875536474;0;0;1,4709012875536474;0;0;0;0;1,4709012875536474
2023-03-09T17:00:00;135,85;96,1;337,430846076985;0;337,75;0;329,04999999999995;0;331,04999999999995;1,0024256550579709;290,2221944233966;0;3,44089347079038;0;6,1;2,033333333333333;1;0;6,1;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,99400602137658;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,430846076985;0;0;0;0;0;0;0;0;0
2023-03-09T18:00:00;147,22;105;377,64648086720496;0;325,84999999999997;0;327,34999999999997;0;327,54999999999995;1,5478419742585998;290,1124027101825;0;0,47422680412371165;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,642990524632548;1,8809968415441827;1;0;5,642990524632548;3;177,47910662077444;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,64648086720496;0;0;0;0;0;0;0;0;0
2023-03-09T19:00:00;145,04;109,8;390,312588671913;0;325,75;0;327,45;0;327,65;0,8059357229999998;290,385;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,424988630819447;3,1416628769398156;1;0;9,424988630819447;3;205,96135871011236;30;0;0;0;0;1,0180018938130981;2,1845534201997814;0,7864392312719213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,312588671913;0,44040596951227595;0;0;0,44040596951227595;0;0;0;0;0,44040596951227595
2023-03-09T20:00:00;135,1;111,6;370,823296757523;0;325,54999999999995;0;327,45;0;327,65;0,8473728949999999;290,48249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;3,4269491274786064;1,142316375826202;1;0;3,4269491274786064;3;174,3618152058203;0;30;0;0;0;1,5605633427134857;3,348848374921643;1,2055854149717915;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,823296757523;0,6751278323842032;0;0;0,6751278323842032;0;0;0;0;0,6751278323842032
2023-03-09T21:00:00;125,09;113,9;335,577067302445;0;326,34999999999997;0;325,75;0;326,95;0,8022165019999999;290,2575;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;202,8443790242997;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,309355997304605;6,740764954385262;0;0;45;45;0;0;335,577067302445;1,5437588268993372;0;0,18482061209526837;0;0;1,3589382148040687;0;0;1,5437588268993372
2023-03-09T22:00:00;123,82;108,3;322,48967342672904;0;326,45;0;325,75;0;326,65;0,7942350930000001;290,41749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,377123171569771;2,792374390523257;1;0;8,377123171569771;3;171,24514721797624;0;30;0;0;0;0,565867353062775;1,2143076245982296;0,43715074485536265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,48967342672904;0,24480441711900308;0;0;0,24480441711900308;0;0;0;0;0,24480441711900308
2023-03-09T23:00:00;109,7;99,6;288,121084660162;0;325,84999999999997;0;327,15;0;327,25;1,018459671;291,5675;0;2,274226804123714;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;6,792897157389759;2,2642990524632527;1;0;6,792897157389759;3,0000000000000004;199,72802270325445;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,121084660162;0;0;0;0;0;0;0;0;0
2023-03-10T00:00:00;102,89;97,4;261,21249796227096;0;325,84999999999997;0;327,25;0;327,25;0,9520698259999999;292,34999999999997;0;3,007560137457043;0;7,4;2,466666666666667;1;0;7,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,12910253256308;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;261,21249796227096;0;0;0;0;0;0;0;0;0
2023-03-10T01:00:00;100,68;103;264,811524091294;0;325,84999999999997;0;327,15;0;327,15;0,8438457119999999;291,62;0;1,1408934707903784;0;3,3596377749029713;1,1198792583009904;1;0;3,3596377749029713;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;196,61228962230982;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,811524091294;0;0;0;0;0;0;0;0;0
2023-03-10T02:00:00;99,06;107,7;232,142414051247;0;326,04999999999995;0;327,25;0;327,45;0,8536940540000001;291,4625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;225,09262839334758;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,1420923357081072;0,1518080509702;0;0;45;45;0;0;232,142414051247;0,21024485942349275;0;0,17964035634790043;0;0;0,03060450307559232;0;0;0,21024485942349275
2023-03-10T03:00:00;98,84;113,2;216,056725593468;0;327,15;0;328,54999999999995;0;329,15;0,6610222589999999;290,9425;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;193,49117176208722;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,609355997304602;5,9929017065220105;0;0;45;45;0;0;216,056725593468;1,3929895961301058;0;0,18482061209526837;0;0;1,2081689840348373;0;0;1,3929895961301058
2023-03-10T04:00:00;99,09;121,3;229,825013361153;0;338,04999999999995;0;324,95;0;329,54999999999995;0,8288986479999999;292,3825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;221,97182264491101;30;0;6,072584568481833;8,173061330392777;1,4466318554795214;1,345805423649512;2,887994471350884;1,0396780096863183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;229,825013361153;2,2299088496315216;0;1,6476891642071836;0,5822196854243382;0;0;0;0;2,2299088496315216
2023-03-10T05:00:00;105;138,4;288,97590337519904;0;328,45;0;329,75;0;331,75;0,6571953319999999;291,5175;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;250,44962546264654;30;0;10,843901015146127;14,594752375701383;2,5832711704991445;4,034126751888199;8,656924360275104;3,116492769699038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,97590337519904;4,68753802997286;0;2,9423020789413985;1,745235951031461;0;0;0;0;4,68753802997286
2023-03-10T06:00:00;119,81;158,1;328,304303866195;0;327,25;0;327,65;0;327,95;0,766770411;291,31;0;21,012875536480685;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;278,92458050010026;30;0;0;0;0;34,578027767034314;74,20177632410795;26,712639476678866;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,304303866195;14,959078106940163;0;0;14,959078106940163;0;0;0;0;14,959078106940163
