timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-10T07:00:00;136,91;161,9;322,893346051269;0;330,34999999999997;0;324,15;0;328,95;0,9271385865217392;290,6296495809945;0;23,94849785407726;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;247,31774067362917;0;30;0;0;0;38,378027767034325;82,35628276187623;29,64826179427544;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,893346051269;16,603026604794245;0;0;16,603026604794245;0;0;0;0;16,603026604794245
2023-03-10T08:00:00;140,91;148,9;340,50033087277495;0;329,04999999999995;0;321,34999999999997;0;326,95;1,0484017027971015;290,9179388903065;0;13,90557939914164;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;215,71406153114077;0;30;0;0;0;25,378027767034325;54,459287053721724;19,60534333933982;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,50033087277495;10,9789922700303;0;0;10,9789922700303;0;0;0;0;10,9789922700303
2023-03-10T09:00:00;136,61;130,7;320,793555833203;0;326,45;0;322,54999999999995;0;327,45;0,9511333794347825;290,39849927128085;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,129407083494122;2,376469027831374;1;0;7,129407083494122;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;244,19249012498767;30;0;0;0;0;7,317743161600935;15,703311505581405;5,653192142009306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,793555833203;3,165787599525211;0;0;3,165787599525211;0;0;0;0;3,165787599525211
2023-03-10T10:00:00;131,89;110,3;337,661654326196;0;326,54999999999995;0;327,45;0;328,95;2,6475604099808128;288,322752379651;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;212,58912350755412;0;30;0,2771653215573819;0,37303542605300394;0,06602727041138169;1,0254629779781363;2,200564330425185;0,7922031589530666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,661654326196;0,5188377109060028;0;0,0752039418922856;0,44363376901371726;0;0;0;0;0,5188377109060028
2023-03-10T11:00:00;125,1;96,1;327,583333191706;0;327,15;0;329,34999999999997;0;330,65;5,099670588334354;291,2965260674326;0;3,44089347079038;0;3,923356583667859;1,3077855278892863;1;0;3,923356583667859;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;241,06786459520336;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,583333191706;0;0;0;0;0;0;0;0;0
2023-03-10T12:00:00;116,42;95,5;300,481737660505;0;327,25;0;329,65;0;331,04999999999995;2,522986549859579;290,49256868499714;0;3,6408934707903784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;1,8333333333333333;1;0;5,5;3;209,4648104403228;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;300,481737660505;0;0;0;0;0;0;0;0;0
2023-03-10T13:00:00;112,84;92,8;313,50170786941;0;327,34999999999997;0;329,45;0;330,95;1,4399133716367656;290,6967843529501;0;4,510190581614008;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;177,9618730829936;0;29,90789133247089;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,50170786941;0;0;0;0;0;0;0;0;0
2023-03-10T14:00:00;114,91;91,6;293,67720737333303;0;327,34999999999997;0;329,45;0;330,84999999999997;1,2040458161449277;291,5391286204661;0;5,855384273841074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,4440768956853;30;0;1,6;2,1534320323014824;0,38115746971736236;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,67720737333303;0,43413189771197885;0;0,43413189771197885;0;0;0;0;0;0,43413189771197885
2023-03-10T15:00:00;112,62;87,3;275,63796088406;0;327,25;0;329,34999999999997;0;330,84999999999997;1,357988507057971;291,90674530427583;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,6865903827326;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,63796088406;0;0;0;0;0;0;0;0;0
2023-03-10T16:00:00;110,1;92;288,09110830921605;0;327,15;0;328,75;0;330,45;1,145849805565217;290,7272310534182;0;5,950673641270414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,16882172369432;30;0;2;2,691790040376851;0,47644683714670255;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,09110830921605;0,5426648721399732;0;0,5426648721399732;0;0;0;0;0;0,5426648721399732
2023-03-10T17:00:00;129,34;93,4;306,857158344936;0;327,15;0;329,34999999999997;0;330,75;1,0404160707246377;290,23934292474877;0;4,340893470790377;0;0;0;0;0;0;0;3,4;1,1333333333333333;1;0;3,4;3;0;0;0;0;0;0;0;0;0;0;0;0;174,56925747310092;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,857158344936;0;0;0;0;0;0;0;0;0
2023-03-10T18:00:00;135,48;102,5;305,564679136416;0;327,15;0;329,25;0;330,75;4,337944569512256;292,59334674880927;0;1,307560137457045;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,230877521939249;1,7436258406464162;1;0;5,230877521939249;3;142,97285317893258;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,564679136416;0;0;0;0;0;0;0;0;0
2023-03-10T19:00:00;133,92;106,8;309,55738164369603;0;327,84999999999997;0;330,04999999999995;0;331,84999999999997;3,915017185209309;293,33040782729324;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,329257712320095;2,443085904106698;1;0;7,329257712320095;3,0000000000000004;111,37960852519365;0;30;0;0;0;0,1137328123124513;0,24406182899667658;0,08786225843880358;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,55738164369603;0,049202864725729996;0;0;0,049202864725729996;0;0;0;0;0,049202864725729996
2023-03-10T20:00:00;115,41;104;326,813822927662;0;328,75;0;330,84999999999997;0;332,84999999999997;2,634848857736277;292,4404576087276;0;0,8075601374570449;0;6,730877521939249;2,2436258406464162;1;0;6,730877521939249;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;139,86847056434112;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,813822927662;0;0;0;0;0;0;0;0;0
2023-03-10T21:00:00;108,96;101,2;322,020232720852;0;328,65;0;330,75;0;332,84999999999997;2,435431123217361;291,22744205076975;0;1,7408934707903767;0;8,307891332470895;2,7692971108236315;1;0;8,307891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;168,3544837172847;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,020232720852;0;0;0;0;0;0;0;0;0
2023-03-10T22:00:00;100,35;98,8;310,726897644529;0;328,65;0;331,04999999999995;0;333,04999999999995;0,6327545090000001;290,5725;0;2,540893470790384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,8;2,9333333333333336;1;0;8,8;3;136,75870090049193;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,726897644529;0;0;0;0;0;0;0;0;0
2023-03-10T23:00:00;87,59;93,7;271,564339332994;0;328,25;0;330,95;0;333,15;0,7389516506340431;288,5980320267439;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,24502503040188;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,7;3,952991452991456;0;0;45;45;0;0;271,564339332994;0,7969230769230775;0;0;0;0;0,7969230769230775;0;0;0,7969230769230775
2023-03-11T00:00:00;70,22;94,7;271,09874945852505;0;328,25;0;331,04999999999995;0;333,15;0,48457828399999986;288,3075;0;3,907560137457044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;1,5666666666666667;1;0;4,7;3;133,6495531594778;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,09874945852505;0;0;0;0;0;0;0;0;0
2023-03-11T01:00:00;71,11;99,3;274,242572241323;0;328,25;0;331,04999999999995;0;333,15;0,548013986;288;0;2,3742268041237184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;3,1;1;0;9,3;3;102,05724083574079;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,242572241323;0;0;0;0;0;0;0;0;0
2023-03-11T02:00:00;73,08;103;279,622918626365;0;328,25;0;330,95;0;333,04999999999995;0,6079755170000001;288,6925;0;1,1408934707903784;0;5,730877521939249;1,9102925073130828;1;0;5,730877521939249;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;130,5470351116572;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,622918626365;0;0;0;0;0;0;0;0;0
2023-03-11T03:00:00;82,42;111,1;311,703967861369;0;327,65;0;329,54999999999995;0;331,65;0,379896723;287,1375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;98,95503303972501;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;3,542092335708099;3,7842866834488236;0;0;45;45;0;0;311,703967861369;0,9425525517311832;0;0,17964035634790043;0;0;0,7629121953832828;0;0;0,9425525517311832
2023-03-11T04:00:00;87,87;119,7;335,96711067204;0;328,45;0;331,04999999999995;0;333,15;0,42874702000000003;287,92249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;67,36619016799999;0;30;3,7592190185840044;5,059514156909831;0,8955340057730401;2,0591709735473462;4,418821831646666;1,5907758593927996;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,96711067204;1,9108325352929896;0;1,0199980540330218;0,8908344812599678;0;0;0;0;1,9108325352929896
2023-03-11T05:00:00;96,18;136;359,561913004415;0;328,34999999999997;0;331,15;0;333,25;0,481047157;288,1525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;95,85945354898318;30;0;7,373852690299364;9,924431615476937;1,7566243959394177;5,104175076734957;10,95316540071879;3,9431395442587647;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,561913004415;4,208923558465059;0;2,0007654136801505;2,208158144784908;0;0;0;0;4,208923558465059
2023-03-11T06:00:00;104,24;152,7;377,740287285703;0;328,25;0;331,15;0;333,25;0,45521720499999996;287,71;0;1,2511255816928974;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;124,34986760362828;30;0;29,17802776703431;39,27056227057108;6,95088952189108;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,740287285703;7,9169453537471295;0;7,9169453537471295;0;0;0;0;0;7,9169453537471295
2023-03-11T07:00:00;110,09;153,9;355,15968055368603;0;328,45;0;331,25;0;333,15;0,609806867;288,835;0;1,5369936839809233;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;92,75848524844686;0;30;30,378027767034325;40,88563629479721;7,236757624179106;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,15968055368603;8,242544277031117;0;8,242544277031117;0;0;0;0;0;8,242544277031117
2023-03-11T08:00:00;114,01;146,7;327,81002891947395;0;328,95;0;331,75;0;333,45;0,7039747389999998;289,9525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;121,24920939992202;30;0;22,84448480524112;30,746278338144172;5,442091265851518;0,333542961793182;0,7157574287407338;0,2576726743466642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,81002891947395;6,342746410603996;0;6,198449712969865;0,14429669763413194;0;0;0;0;6,342746410603996
2023-03-11T09:00:00;106,37;135,3;302,352773542301;0;328,84999999999997;0;331,34999999999997;0;333,34999999999997;0,688060061;289,945;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;89,65813711056097;0;30;6,361755262219076;8,562254727078166;1,5155190866928352;5,416272504815255;11,622902370848186;4,184244853505347;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,352773542301;4,069327670941952;0;1,726150552978958;2,343177117962994;0;0;0;0;4,069327670941952
2023-03-11T10:00:00;93,81;126,3;282,638127482153;0;328,65;0;331,45;0;333,15;0,7195569900000001;290,59499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,426908150064689;2,1423027166882296;1;0;6,426908150064689;3;58,07022392842887;0;30;0;0;0;5,991481842066657;12,857257171816858;4,628612581854069;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,638127482153;2,5920230458382783;0;0;2,5920230458382783;0;0;0;0;2,5920230458382783
2023-03-11T11:00:00;81,95;115,2;272,555950709861;0;328,34999999999997;0;330,84999999999997;0;332,75;0,6099585659999999;290,39;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;26,48546953761497;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,609355997304602;8,129653843274147;0;0;45;45;0;0;272,555950709861;1,8237588268993363;0;0,18482061209526837;0;0;1,6389382148040679;0;0;1,8237588268993363
2023-03-11T12:00:00;78,66;106;255,466001300299;0;328,04999999999995;0;330,65;0;332,45;0,7147542419999999;291,35999999999996;0;0,1408934707903784;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,642990524632548;2,214330174877516;1;0;6,642990524632548;3;0;0;0;0;0;0;0;0;0;0;0;0;54,98282099066121;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;255,466001300299;0;0;0;0;0;0;0;0;0
2023-03-11T13:00:00;60;97,9;254,82994734517501;0;327,15;0;329,45;0;331,04999999999995;0,35207232499999996;290,03;0;2,8408934707903866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;2,6333333333333333;1;0;7,9;3;83,47732270856214;30;0;0;0;0;0;0;0;15;30,927835051546428;5,474226804123718;0;0;0;0;45;45;0;0;254,82994734517501;0;0;0;0;0;0;0;0;0
2023-03-11T14:00:00;60,38;91,7;269,012114563847;0;326,25;0;328,25;0;329,34999999999997;0,144755762;287,375;0;3,757055086951991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,96897497629129;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,7;1,7171717171717202;269,012114563847;0;0;0;0;0;0;0;0;0
2023-03-11T15:00:00;82,63;90,6;335,30222300705896;0;326,34999999999997;0;328,65;0;329,45;0,21304855800000003;289,11749999999995;0;4,868166198063125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,45777807879367;30;0;0;0;0;0;0;0;15;30,927835051546413;5,474226804123715;0;0;0;0;45;45;0,6;0,6060606060605896;335,30222300705896;0;0;0;0;0;0;0;0;0
2023-03-11T16:00:00;101,24;92,7;391,48907512365;0;326,34999999999997;0;328,54999999999995;0;329,04999999999995;0,242370951;285,54999999999995;0;6,11743003427176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,9437323009858;30;0;2,7;3,6339165545087524;0,6432032301480491;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,48907512365;0,7325975773889645;0;0,7325975773889645;0;0;0;0;0;0,7325975773889645
2023-03-11T17:00:00;130,02;96,8;383,091819890348;0;326,15;0;328,34999999999997;0;328,95;0,552405195;284,60499999999996;0;3,2075601374570497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;2,2666666666666666;1;0;6,8;3;197,4268379277557;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,091819890348;0;0;0;0;0;0;0;0;0
2023-03-11T18:00:00;145;103,8;379,805559962907;0;326,04999999999995;0;327,95;0;328,54999999999995;0,392396709;284,72249999999997;0;0,8742268041237131;0;4,36378520214132;1,4545950673804398;1;0;4,36378520214132;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;165,8281478755419;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,805559962907;0;0;0;0;0;0;0;0;0
2023-03-11T19:00:00;136,63;108,5;397,647329880686;0;326,04999999999995;0;328,25;0;328,65;0,38126250700000003;284,435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;194,31156506075436;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,9420923357081044;1,0065089056710517;0;0;45;45;0;0;397,647329880686;0,3825525517311844;0;0,17964035634790043;0;0;0,202912195383284;0;0;0,3825525517311844
2023-03-11T20:00:00;131,58;107,3;414,390979648376;0;325,84999999999997;0;326,95;0;327,84999999999997;0,423546595;284,935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;162,71318653582728;0;30;0,2891706937372337;0,3891933966853751;0,06888723121331139;0,1149890267252846;0,24675756808000987;0,08883272450880356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;414,390979648376;0,12820771449670162;0;0,07846138877177163;0,04974632572492999;0;0;0;0;0,12820771449670162
2023-03-11T21:00:00;119,96;106;418,120292348474;0;325,84999999999997;0;327,15;0;327,95;0,742893;283,63;0;0,1408934707903784;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,642990524632548;2,214330174877516;1;0;6,642990524632548;3;131,11796784875264;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,120292348474;0;0;0;0;0;0;0;0;0
2023-03-11T22:00:00;120,56;101,9;440,048140933362;0;325,84999999999997;0;327,54999999999995;0;328,25;0,4480078629999999;285,0925;0;4,006415645325428;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;159,6048560519678;30;0;0;0;0;2,259637774902977;4,849008100650165;1,7456429162340594;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;440,048140933362;0,9775600330910732;0;0;0,9775600330910732;0;0;0;0;0,9775600330910732
2023-03-11T23:00:00;108,51;99;391,769968832545;0;325,95;0;327,84999999999997;0;328,45;0,7253915;284,3825;0;2,4742268041237105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9;3;1;0;9;3;188,0888955663626;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,769968832545;0;0;0;0;0;0;0;0;0
2023-03-12T00:00:00;121,01;98,4;351,13968793890297;0;325,95;0;327,75;0;328,34999999999997;0,7770404999999999;283,96;0;2,67422680412371;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,4;2,8;1;0;8,4;3,0000000000000004;156,49113930838493;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,13968793890297;0;0;0;0;0;0;0;0;0
2023-03-12T01:00:00;101,18;101,8;347,182414376643;0;326,04999999999995;0;327,95;0;328,34999999999997;0,724913;283,78249999999997;0;2,7752490227088997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;124,89654282603306;0;30;2,1596377749029685;2,9066457266527173;0,5144762936175309;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,182414376643;0,5859797784931878;0;0,5859797784931878;0;0;0;0;0;0,5859797784931878
2023-03-12T02:00:00;101,18;101,8;347,182414376643;0;326,04999999999995;0;327,95;0;328,34999999999997;0,724913;283,78249999999997;0;1,5408934707903792;0;4,544521945559546;1,5148406485198485;1;0;4,544521945559546;3,0000000000000004;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;153,38405317175048;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,182414376643;0;0;0;0;0;0;0;0;0
2023-03-12T03:00:00;101,18;103,8;315,553809320908;0;325,95;0;327,65;0;328,25;0,7677025;283,8725;0;0,8742268041237127;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;6,530877521939246;2,1769591739797485;1;0;6,530877521939246;3;121,78976739801227;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,553809320908;0;0;0;0;0;0;0;0;0
2023-03-12T04:00:00;90,43;106;301,31388419843404;0;324,45;0;325,65;0;326,54999999999995;0,7701094999999999;284,0175;0;0,1408934707903784;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,642990524632548;2,214330174877516;1;0;6,642990524632548;3;150,2775884212725;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,31388419843404;0;0;0;0;0;0;0;0;0
2023-03-12T05:00:00;91,81;111,8;288,367968621295;0;324,25;0;325,25;0;326,15;0,521322676;284,3725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;118,68361329400932;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;4,242092335708102;4,532149931312074;0;0;45;45;0;0;288,367968621295;1,0933217825004145;0;0,17964035634790043;0;0;0,913681426152514;0;0;1,0933217825004145
2023-03-12T06:00:00;92,08;120,8;281,71013754527;0;324,75;0;324,25;0;324,84999999999997;0,6500558799999999;283,84499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;87,09279756425887;0;30;5,349657834138759;7,200077838679353;1,2744137774462454;1,5687321579925861;3,3663780214433174;1,2118960877195943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,71013754527;2,13019750140073;0;1,4515356922777576;0,6786618091229727;0;0;0;0;2,13019750140073
2023-03-12T07:00:00;90,81;127,2;282,466305779063;0;324,75;0;325,45;0;327,25;0,6113449980000001;284,03499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,68438767857822;1,5614625595260734;1;0;4,68438767857822;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;115,58408828450246;30;0;0;0;0;6,2627625665168525;13,439404649177794;4,838185673704006;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,466305779063;2,709383977274243;0;0;2,709383977274243;0;0;0;0;2,709383977274243
2023-03-12T08:00:00;89,05;130,1;270,12235007651;0;323,34999999999997;0;323,95;0;325,54999999999995;0,515627888;284,51;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,081500646830534;3,0271668822768447;1;0;9,081500646830534;3;83,99358250725297;0;30;0;0;0;7,136889345300808;15,31521318734079;5,5134767474426845;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,12235007651;3,0875469785679033;0;0;3,0875469785679033;0;0;0;0;3,0875469785679033
2023-03-12T09:00:00;90,27;125;248,877111633658;0;323,65;0;324,15;0;325,65;0,7476199999999998;283,85249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,518758085381637;1,8395860284605456;1;0;5,518758085381637;3;112,48518314900225;30;0;0;0;0;5,5996319067497105;12,016377482295514;4,325895893626385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;248,877111633658;2,4225017004307756;0;0;2,4225017004307756;0;0;0;0;2,4225017004307756
2023-03-12T10:00:00;93,98;115,6;235,073662002627;0;325,04999999999995;0;326,15;0;326,65;0,732975;283,72499999999997;0;0;0;8,309144016117777;2,769714672039259;1;0;8,309144016117777;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;80,8949872622663;0;30;0;0;0;2,7662554513810145;5,936170496525782;2,1370213787492816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,073662002627;1,1967319720995977;0;0;1,1967319720995977;0;0;0;0;1,1967319720995977
2023-03-12T11:00:00;92;107,9;220,993972115567;0;324,15;0;325,15;0;326,04999999999995;0,8866459999999999;283,5125;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,09769238243653;2,6992307941455103;1;0;8,09769238243653;3;49,307950395119036;0;30;0;0;0;0,4452981421960251;0,955575412437822;0,34400714847761593;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;220,993972115567;0,1926440031474649;0;0;0,1926440031474649;0;0;0;0;0,1926440031474649
2023-03-12T12:00:00;87,79;100,9;200,31911173150698;0;324,75;0;326,04999999999995;0;326,54999999999995;0,43076454425628646;284,46375614209825;0;2,260772729091369;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;77,80301960007952;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,2596377749029948;1,3457668535288405;0;0;45;45;0;0;200,31911173150698;0,27130659767141424;0;0;0;0;0,27130659767141424;0;0;0,27130659767141424
2023-03-12T13:00:00;80,4;93,8;158,834256560604;0;324,75;0;326,45;0;326,75;0,6226718420536805;284,1972863628063;0;4,207560137457046;0;3,8;1,2666666666666666;1;0;3,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,29523929811951;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;158,834256560604;0;0;0;0;0;0;0;0;0
2023-03-12T14:00:00;68,96;85,3;150,485380484025;0;324,84999999999997;0;326,34999999999997;0;326,75;0,6638777536666666;284,2987196352676;0;3,7589690721649474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,7846097741897;30;0;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0;150,485380484025;0;0;0;0;0;0;0;0;0
2023-03-12T15:00:00;70;83;173,866181403622;0;324,84999999999997;0;326,25;0;326,75;0,6813835247940067;283,92705000948024;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,19218394479125;0;30;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;45;45;0;0;173,866181403622;0;0;0;0;0;0;0;0;0
2023-03-12T16:00:00;74,9;80;216,33818279752902;0;324,65;0;325,54999999999995;0;326,04999999999995;0,806925;283,79749999999996;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,68186472639678;30;0;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;45;45;0;0;216,33818279752902;0;0;0;0;0;0;0;0;0
2023-03-12T17:00:00;85,05;81,2;254,32817125186602;0;327,15;0;326,65;0;327,04999999999995;0,8105064999999999;284,0675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,35290706623995;0;21,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,32817125186602;0;0;0;0;0;0;0;0;0
2023-03-12T18:00:00;100,91;83,3;299,38602474369105;0;324,95;0;326,25;0;326,75;0,612961052;284,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,81565598605964;0;23,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,38602474369105;0;0;0;0;0;0;0;0;0
2023-03-12T19:00:00;119,85;92;360,939688889607;0;325,04999999999995;0;326,04999999999995;0;326,65;0,787901;283,90749999999997;0;7,019291181806109;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,30717442046105;30;0;0;0;0;2;4,291845493562216;1,5450643776823978;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,939688889607;0,8652360515021428;0;0;0,8652360515021428;0;0;0;0;0,8652360515021428
2023-03-12T20:00:00;141,04;100,2;367,21642793626904;0;325,84999999999997;0;327,34999999999997;0;328,04999999999995;0,7509115;284,1425;0;2,0742268041237106;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;2,9445219455595515;0,9815073151865171;1;0;2,9445219455595515;3;81,71689633459795;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,21642793626904;0;0;0;0;0;0;0;0;0
2023-03-12T21:00:00;129,97;102;352,34928496837296;0;326,04999999999995;0;327,54999999999995;0;328,25;0,7647009999999999;283,765;0;4,083668864209544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;50,12977727654344;0;30;0;0;0;2,3596377749029713;5,063600375328265;1,8228961351181752;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,34928496837296;1,020821835666178;0;0;1,020821835666178;0;0;0;0;1,020821835666178
2023-03-12T22:00:00;104,69;102,2;348,241331708622;0;326,04999999999995;0;327,54999999999995;0;328,15;0,5323170979999999;284,1825;0;1,4075601374570432;0;9,307891332470895;3,102630444156965;1;0;9,307891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;78,62476429881579;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,241331708622;0;0;0;0;0;0;0;0;0
2023-03-12T23:00:00;94,87;99,1;319,185406494293;0;326,25;0;327,65;0;328,25;0,535538389;284,5025;0;2,44089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;3,033333333333333;1;0;9,1;3;47,03795445396486;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,185406494293;0;0;0;0;0;0;0;0;0
2023-03-13T00:00:00;80,55;92,8;253,080791236634;0;327,04999999999995;0;327,34999999999997;0;327,75;0,7640484999999999;284,0225;0;2,645943975840886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,53325065851948;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;2,8;2,8282828282828256;253,080791236634;0;0;0;0;0;0;0;0;0
2023-03-13T01:00:00;45,99;90,9;220,542762486587;0;327,34999999999997;0;328,95;0;329,84999999999997;0,44682306799999993;284,85249999999996;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;5,502838102271657;1,8342793674238855;1;0;5,502838102271657;3;0;0;0;0;0;0;0;0;0;0;0;0;43,94674996503258;0;30;0;0;0;0;0;0;7,590059055118111;15,649606299212602;2,7699803149606304;0;0;0;0;45;45;0;0;220,542762486587;0;0;0;0;0;0;0;0;0
2023-03-13T02:00:00;37,09;96;220,484042907645;0;327,34999999999997;0;329,34999999999997;0;330,04999999999995;0,6730307819999999;289,655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;72,44235529003608;30;0;0;0;0;0;0;0;10,681678043946382;22,024078441126562;3,8982618840794014;0;0;0;0;45;45;0,6779597309565882;0,6848078090470588;220,484042907645;0;0;0;0;0;0;0;0;0
2023-03-13T03:00:00;33,36;98,7;212,627916853427;0;327,54999999999995;0;329,54999999999995;0;330,25;0,646290027;290,47749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;40,85616368608603;0;30;0;0;0;0;0;0;12,665077768284872;26,113562408834788;4,6221005463637574;0;0;0;0;45;45;1,3945600066181005;1,4086464713314149;212,627916853427;0;0;0;0;0;0;0;0;0
2023-03-13T04:00:00;16,89;100,9;200,306303634116;0;327,65;0;329,54999999999995;0;330,04999999999995;0,599491016;290,22749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,280840843197347;2,0936136143991155;1;0;6,280840843197347;3;69,35207806971744;30;0;0;0;0;0;0;0;12,363681102362206;25,492125984251974;4,512106299212599;0;0;0;0;45;45;0;0;200,306303634116;0;0;0;0;0;0;0;0;0
2023-03-13T05:00:00;7,51;106,9;182,1643867097;0;327,25;0;328,04999999999995;0;328,84999999999997;0,666781746;291,335;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,399115409603413;2,4663718032011372;1;0;7,399115409603413;3,0000000000000004;37,76619549348941;0;30;0;0;0;0,14387511502914224;0,30874488203678585;0,11114815753324292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;182,1643867097;0,06224296821861603;0;0;0,06224296821861603;0;0;0;0;0,06224296821861603
2023-03-13T06:00:00;16,89;118,6;193,752381264447;0;333,45;0;322,34999999999997;0;322,15;0,703342713;291,4625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;66,26241887394006;30;0;2,1687802030292294;2,9189504751402824;0,5166542340998299;2,5496097891021128;5,471265641850027;1,9696556310660098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;193,752381264447;1,6914675691852463;0;0,5884604157882809;1,1030071533969654;0;0;0;0;1,6914675691852463
2023-03-13T07:00:00;38,49;122,5;249,276251764459;0;332,65;0;326,75;0;330,04999999999995;0,6400438329999999;290,835;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;94,75579263205269;30;0;7,807608730905215;10,508221710505;1,8599552427593848;0,8107812612261334;1,7398739511290413;0,6263546224064549;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,276251764459;2,4692160853854226;0;2,118457496837808;0,3507585885476147;0;0;0;0;2,4692160853854226
2023-03-13T08:00:00;77,71;120,6;235,747752943651;0;330,54999999999995;0;325,65;0;329,04999999999995;1,0187927641594203;290,9017244171586;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;63,16736968436843;0;30;5,060487140401525;6,810884441993978;1,205526546232934;1,6579028517298169;3,557731441480293;1,2807833189329056;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,747752943651;2,090312962108413;0;1,3730743035059858;0,7172386586024271;0;0;0;0;2,090312962108413
2023-03-13T09:00:00;79,81;114,4;220,28242226165102;0;328,04999999999995;0;324,15;0;327,15;1,060839084249233;289,5782119806783;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;31,58210557897895;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,809355997304605;7,274952988573296;0;0;45;45;0;0;220,28242226165102;1,651451134591645;0;0,18482061209526837;0;0;1,4666305224963765;0;0;1,651451134591645
2023-03-13T10:00:00;42,46;102,2;192,622359775758;0;326,25;0;323,04999999999995;0;325,65;1,090033938043478;291,08277627772577;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,858738556128612;1,6195795187095374;1;0;4,858738556128612;3;0;0;30;0;0;0;0;0;0;12,984251968503935;26,771653543307085;4,738582677165354;0;0;0;0;45;45;0;0;192,622359775758;0;0;0;0;0;0;0;0;0
2023-03-13T11:00:00;30,51;92,9;185,901088093285;0;321,65;0;321,15;0;321,84999999999997;0,9919127679710145;290,95037099731815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,355216535433074;3,1184055118110248;1;0;9,355216535433074;3;28,5;30;0;0;0;0;0;0;0;8,544783464566931;17,61811023622048;3,1184055118110248;0;0;0;0;45;45;0;0;185,901088093285;0;0;0;0;0;0;0;0;0
2023-03-13T12:00:00;22,32;84,8;190,304005913337;0;317,95;0;318,04999999999995;0;318,34999999999997;1,073843824347826;290,8830808683133;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,3147475510905506;0,7715825170301835;1;0;2,3147475510905506;3;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;4,678149606299211;9,64566929133858;1,7072834645669286;0;0;0;0;45;45;0;0;190,304005913337;0;0;0;0;0;0;0;0;0
2023-03-13T13:00:00;2,07;78,6;203,776008020472;0;315,65;0;315,84999999999997;0;315,84999999999997;1,9688568915924618;289,57162897916413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;2,644532965784646;5,452645290277621;0,9651182163791389;0;0;0;0;45;45;0,9554670342153472;0,9651182163791386;203,776008020472;0;0;0;0;0;0;0;0;0
2023-03-13T14:00:00;-0,02;75,5;210,40449974084999;0;313,95;0;314,04999999999995;0;313,84999999999997;2,3727453931342115;290,56645003405316;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;0,3672962452478734;0,7573118458719039;0,134044196719327;0;0;0;0;45;45;0,13270375475213372;0,134044196719327;210,40449974084999;0;0;0;0;0;0;0;0;0
2023-03-13T15:00:00;-0,03;66,4;216,343678209202;0;312,75;0;312,95;0;312,95;3,0128450323788165;290,40197940673073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,4;36,4;0;0;216,343678209202;0;0;0;0;0;0;0;0;0
2023-03-13T16:00:00;0,26;66,9;226,40268059387301;0;312,84999999999997;0;313,04999999999995;0;313,45;7,110703836120677;291,74562180398624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,89633021305366;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0;226,40268059387301;0;0;0;0;0;0;0;0;0
2023-03-13T17:00:00;9,03;67,3;261,889115866029;0;313,04999999999995;0;312,75;0;313,45;25,688455365196646;299,1981722942634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,38524058003236;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,3;37,3;0;0;261,889115866029;0;0;0;0;0;0;0;0;0
2023-03-13T18:00:00;53,37;72;286,290048826796;0;313,34999999999997;0;313,75;0;314,15;18,51721264251894;296,18898833148376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,7923546875533;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42;42;0;0;286,290048826796;0;0;0;0;0;0;0;0;0
2023-03-13T19:00:00;88,59;83;287,96848421811;0;313,54999999999995;0;314,04999999999995;0;314,45;7,941156958825665;290,86169935308504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,20262808366348;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;287,96848421811;0;0;0;0;0;0;0;0;0
2023-03-13T20:00:00;95;89,6;296,91287703033595;0;313,34999999999997;0;313,75;0;314,15;2,0406962055208084;287,8021039400867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,69500782085512;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;296,91287703033595;0;0;0;0;0;0;0;0;0
2023-03-13T21:00:00;82,33;90,6;286,43546935927;0;313,04999999999995;0;313,34999999999997;0;313,84999999999997;0,741923762;291,25;0;4,868166198063111;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,18453832007305;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,6;0,6060606060606003;286,43546935927;0;0;0;0;0;0;0;0;0
2023-03-13T22:00:00;52,94;94,3;262,36415072646;0;312,75;0;313,15;0;313,54999999999995;0,7674235199999998;291,35999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;101,59227249781999;0;30;0;0;0;0;0;0;9,43287081010363;19,449218165162122;3,4425116152336956;0;0;0;0;45;45;0,2267669647993395;0,22905754020135305;262,36415072646;0;0;0;0;0;0;0;0;0
2023-03-13T23:00:00;35,45;88,8;246,26522319171602;0;312,45;0;312,84999999999997;0;313,25;0,7455663939999999;291,48249999999996;0;0;0;4,320292907274039;1,440097635758013;1;0;4,320292907274039;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;130,0821132705702;30;0;0;0;0;0;0;0;6,587598425196848;13,582677165354328;2,404133858267716;0;0;0;0;45;45;0;0;246,26522319171602;0;0;0;0;0;0;0;0;0
2023-03-14T00:00:00;23,32;85;234,74678940734302;0;312,04999999999995;0;312,45;0;312,84999999999997;0,7526486869999999;291,59999999999997;0;0;0;0;0;0;0;0;0;3,0497345364237702;1,0165781788079233;1;0;3,0497345364237702;3;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;98,4901576908221;0;30;0;0;0;0;0;0;4,7736220472440944;9,84251968503937;1,7421259842519685;0;0;0;0;45;45;0;0;234,74678940734302;0;0;0;0;0;0;0;0;0
2023-03-14T01:00:00;9,57;84,9;242,66679520731498;0;311,75;0;312,15;0;312,45;0,7892551839999999;290,115;0;0;0;0;0;0;0;0;0;5,174114173228349;1,7247047244094498;1;0;5,174114173228349;3;0;0;0;0;0;0;0;0;0;0;0;0;126,98030867505302;30;0;0;0;0;0;0;0;4,725885826771656;9,744094488188983;1,7247047244094498;0;0;0;0;45;45;0;0;242,66679520731498;0;0;0;0;0;0;0;0;0
2023-03-14T02:00:00;4,46;87,5;241,84112956568498;0;311,45;0;311,84999999999997;0;312,15;0,711505372;290,65;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;3,7258695983346466;1,2419565327782154;1;0;3,7258695983346466;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;95,38866327576447;0;30;0;0;0;0;0;0;5,967027559055117;12,303149606299211;2,17765748031496;0;0;0;0;45;45;0;0;241,84112956568498;0;0;0;0;0;0;0;0;0
2023-03-14T03:00:00;4;91,1;245,023208474149;0;311,15;0;312,25;0;312,25;0,6689488579999999;289,435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,41446850393701;2,80482283464567;1;0;8,41446850393701;3;123,8791244094369;30;0;0;0;0;0;0;0;7,685531496062989;15,846456692913382;2,8048228346456683;0;0;0;0;45;45;0;0;245,023208474149;0;0;0;0;0;0;0;0;0
2023-03-14T04:00:00;1,84;90;240,259237888803;0;311,04999999999995;0;312,34999999999997;0;312,25;1,0652144834225565;290,50275256225575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,839566929133871;2,6131889763779568;1;0;7,839566929133871;3;92,2877891285749;0;30;0;0;0;0;0;0;7,160433070866152;14,763779527559079;2,6131889763779568;0;0;0;0;45;45;0;0;240,259237888803;0;0;0;0;0;0;0;0;0
2023-03-14T05:00:00;3,5;91,8;246,816050520827;0;310,65;0;311,95;0;311,84999999999997;2,329456188879165;291,4169508821514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,78031496062992;2,926771653543306;1;0;8,78031496062992;3,0000000000000004;120,77856034966204;30;0;0;0;0;0;0;0;8,019685039370078;16,53543307086614;2,9267716535433066;0;0;0;0;45;45;0;0;246,816050520827;0;0;0;0;0;0;0;0;0
2023-03-14T06:00:00;9,03;100,8;245,496789154179;0;310,45;0;312,34999999999997;0;312,04999999999995;1,0754467043913571;291,81416586909125;0;0;0;6,214932640049484;2,0716442133498276;1;0;6,214932640049484;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;89,18753512520603;0;30;0;0;0;0;0;0;12,31594488188976;25,39370078740157;4,4946850393700775;0;0;0;0;45;45;0;0;245,496789154179;0;0;0;0;0;0;0;0;0
2023-03-14T07:00:00;42,6;120,1;265,361539818443;0;310,04999999999995;0;311,65;0;311,34999999999997;0,9674177279999999;292,24249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;117,67861637169351;30;0;4,337560406058452;5,837900950280554;1,033308468199658;1,8808295860728907;4,036114991572727;1,4530013969661817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;265,361539818443;1,9906016138776215;0;1,1769208315765598;0,8136807823010617;0;0;0;0;1,9906016138776215
2023-03-14T08:00:00;90,42;119,8;259,528051045466;0;309,84999999999997;0;311,25;0;311,15;1,5290199377207072;291,6880254360426;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;86,08790114163529;0;30;3,903804365452611;5,254110855252505;0,9299776213796933;2,014585626678734;4,323145121628184;1,5563322437861464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,528051045466;1,9307748049391469;0;1,0592287484189051;0,8715460565202419;0;0;0;0;1,9307748049391469
2023-03-14T09:00:00;94,84;112,8;233,664188763473;0;309,75;0;312,04999999999995;0;311,54999999999995;1,4783620278809884;290,92082013397743;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;114,57929235152112;30;0;0,2655869835320507;0,3574521985626523;0,06326903914558946;0;0;0;15;30,927835051546396;5,474226804123711;5,921925486660044;6,326843468653893;0;0;45;45;0;0;233,664188763473;1,3475540065108553;0;0,0720623632302307;0;0;1,2754916432806247;0;0;1,3475540065108553
2023-03-14T10:00:00;83,37;100,3;234,291371775601;0;309,34999999999997;0;310,84999999999997;0;310,65;5,22121173799984;289,6139255715822;0;2,0408934707903787;0;7,407891332470889;2,4692971108236295;1;0;7,407891332470889;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;143,06783442228596;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,291371775601;0;0;0;0;0;0;0;0;0
2023-03-14T11:00:00;73,78;89,3;221,496813764396;0;308,75;0;308,54999999999995;0;309,04999999999995;23,990755301721848;295,4165212362782;0;5,218762886597937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,55352763884372;30;0;0;0;0;0;0;0;14,3;29,48453608247422;5,218762886597937;0;0;0;0;45;45;0;0;221,496813764396;0;0;0;0;0;0;0;0;0
2023-03-14T12:00:00;60,94;85,3;228,197875152099;0;308,75;0;310,65;0;310,25;10,717121192650977;292,5709402457418;0;3,7589690721649474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,95742491765878;0;30;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0;228,197875152099;0;0;0;0;0;0;0;0;0
2023-03-14T13:00:00;53,26;81,1;213,678008696891;0;308,65;0;310,25;0;310,04999999999995;6,654532374286139;289,83139778486884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1880905511810997;1,0626968503936998;1;0;3,1880905511810997;3,0000000000000004;0;0;0;0;0;0;108,36448180674596;0;30;0;0;0;0;0;0;2,9119094488188946;6,00393700787401;1,0626968503936998;0;0;0;0;45;45;0;0;213,678008696891;0;0;0;0;0;0;0;0;0
2023-03-14T14:00:00;61,07;77,9;212,625276345959;0;308,65;0;311,04999999999995;0;310,45;10,984924239313528;294,1057858765226;0;1,0583505154639195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,8536453585653;30;0;0;0;0;0;0;0;2,9;5,979381443298982;1,0583505154639197;0;0;0;0;45;45;0;0;212,625276345959;0;0;0;0;0;0;0;0;0
2023-03-14T15:00:00;65,45;74,6;205,97928468514002;0;308,45;0;311,54999999999995;0;310,65;6,188973651697694;291,0012906268399;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,33995999402944;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,6;44,6;0;0;205,97928468514002;0;0;0;0;0;0;0;0;0
2023-03-14T16:00:00;59,82;72,2;215,922654689229;0;308,15;0;310,45;0;309,84999999999997;10,363965919070838;294,4122023707662;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,82342599803005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,2;42,2;0;0;215,922654689229;0;0;0;0;0;0;0;0;0
2023-03-14T17:00:00;78,83;70,9;254,66077956378004;0;308,04999999999995;0;310,65;0;309,95;13,320794162724916;294,2989449036164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,2250962870092;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,9;40,9;0;0;254,66077956378004;0;0;0;0;0;0;0;0;0
2023-03-14T18:00:00;122,85;73,1;305,273953279944;0;307,95;0;311,04999999999995;0;310,15;12,251490799692892;293,46417006702995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,7088737773805;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0;305,273953279944;0;0;0;0;0;0;0;0;0
2023-03-14T19:00:00;144,86;80,2;318,193473084884;0;307,75;0;310,84999999999997;0;309,95;5,443811460076284;289,62310154269585;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,18980289000277;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;318,193473084884;0;0;0;0;0;0;0;0;0
