timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-14T20:00:00;152,21;78,8;321,059366792667;0;307,65;0;310,45;0;309,65;7,325048890698138;291,19708202141055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,58893654129272;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,8;33,8;0;0;321,059366792667;0;0;0;0;0;0;0;0;0
2023-03-14T21:00:00;140,93;85,2;337,482325642949;0;307,65;0;310,34999999999997;0;309,65;10,311335243110166;295,4534692817146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,0701776476386;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;337,482325642949;0;0;0;0;0;0;0;0;0
2023-03-14T22:00:00;129,72;84,9;334,378182738371;0;307,54999999999995;0;310,95;0;310,04999999999995;6,808452746759995;295,3248182686245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,4696232614528;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;334,378182738371;0;0;0;0;0;0;0;0;0
2023-03-14T23:00:00;122,84;77;326,44517215296696;0;307,45;0;310,54999999999995;0;309,65;9,76278308215617;296,4474226278331;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,8722289307056;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;326,44517215296696;0;0;0;0;0;0;0;0;0
2023-03-15T00:00:00;105,32;71,2;306,280263977382;0;307,34999999999997;0;310,45;0;309,54999999999995;11,174080913806568;298,8395999967373;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,35694170781252;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;306,280263977382;0;0;0;0;0;0;0;0;0
2023-03-15T01:00:00;105,64;68,5;309,24587495240803;0;307,25;0;310,45;0;309,54999999999995;9,248377248755697;297,60641754466195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,7598586452207;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;309,24587495240803;0;0;0;0;0;0;0;0;0
2023-03-15T02:00:00;105,8;68,9;317,197920886116;0;307,15;0;310,75;0;309,65;1,0686074629332527;289,7861058798774;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,16593529093514;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,9;23,9;0;0;317,197920886116;0;0;0;0;0;0;0;0;0
2023-03-15T03:00:00;103,97;72;342,94097916881;0;307,04999999999995;0;310,45;0;309,45;1,1459389703052927;287,4658643267726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,65411869740603;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27;27;0;0;342,94097916881;0;0;0;0;0;0;0;0;0
2023-03-15T04:00:00;105,23;76;365,480067467568;0;306,95;0;310,34999999999997;0;309,34999999999997;0,5861975899999998;287,85999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,06050591711524;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31;31;0;0;365,480067467568;0;0;0;0;0;0;0;0;0
2023-03-15T05:00:00;105,67;91;389,154437878079;0;306,84999999999997;0;310,45;0;309,34999999999997;0,7345620282684887;287,57084010495294;0;5,7124502226970595;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,54899986652353;30;0;1;1,3458950201884063;0,2382234185733479;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,154437878079;0,2713324360699827;0;0,2713324360699827;0;0;0;0;0;0,2713324360699827
2023-03-15T06:00:00;121,43;112,3;402,53692028435;0;306,75;0;310,65;0;309,34999999999997;0,6214154510000001;288,4625;0;0;0;6,003840005768491;2,0012800019228303;1;0;6,003840005768491;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;172,0346449665369;30;0;0;0;0;1,771559461730304;3,801629746202369;1,368586708632853;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,53692028435;0,7664085568343976;0;0;0,7664085568343976;0;0;0;0;0,7664085568343976
2023-03-15T07:00:00;143,47;122,2;374,036415922034;0;306,65;0;310,04999999999995;0;309,04999999999995;0,6962303179999999;289,7;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;200,51744150204024;30;0;7,3738526902993735;9,92443161547695;1,75662439593942;0,9445373018319766;2,0269040811844987;0,7296854692264196;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,036415922034;2,409389276446948;0;2,000765413680153;0,40862386276679497;0;0;0;0;2,409389276446948
2023-03-15T08:00:00;160;121,9;350,479506118247;0;306,54999999999995;0;310,25;0;309,04999999999995;0,8408585056376812;289,358859322208;0;30,11800362815805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,99738975789003;30;0;0;0;0;31,9;68,4549356223176;24,643776824034337;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,479506118247;13,800515021459228;0;0;13,800515021459228;0;0;0;0;13,800515021459228
2023-03-15T09:00:00;159,58;115,5;313,60485242194204;0;306,54999999999995;0;310,34999999999997;0;309,15;11,121455813513624;292,74286326509275;0;25,17379761957435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,3955426504932;0;30;0;0;0;25,5;54,72103004291845;19,69957081545064;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,60485242194204;11,031759656652358;0;0;11,031759656652358;0;0;0;0;11,031759656652358
2023-03-15T10:00:00;129,99;105,9;288,924645788955;0;306,34999999999997;0;310,25;0;308,95;14,814274531985932;294,48432541176413;0;0,17422680412370983;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,542990524632554;2,1809968415441845;1;0;6,542990524632554;3;165,79685572780713;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,924645788955;0;0;0;0;0;0;0;0;0
2023-03-15T11:00:00;114,15;100,6;283,913298723673;0;306,15;0;309,84999999999997;0;308,65;32,86203018222081;299,7892337761148;0;2,651333097700142;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,28027604223436;30;0;1,2429905246325426;1,6729347572443374;0,2961094520322477;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;283,913298723673;0,3372636470604584;0;0,3372636470604584;0;0;0;0;0;0,3372636470604584
2023-03-15T12:00:00;97;95;277,931838252149;0;306,04999999999995;0;309,84999999999997;0;308,65;33,62502583321835;297,0350061849108;0;3,8075601374570454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5;1,6666666666666665;1;0;5;3,0000000000000004;222,76084801463014;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,931838252149;0;0;0;0;0;0;0;0;0
2023-03-15T13:00:00;90,85;86,4;284,347516821009;0;305,84999999999997;0;310,04999999999995;0;308,65;6,554442608357377;285,36484658280125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,15962456140764;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,4;41,4;0;0;284,347516821009;0;0;0;0;0;0;0;0;0
2023-03-15T14:00:00;90,84;88,4;301,486272220331;0;305,84999999999997;0;310,25;0;308,75;2,9002371044185855;285,1656011860354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,6405085989515;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0;301,486272220331;0;0;0;0;0;0;0;0;0
2023-03-15T15:00:00;96,25;93,3;328,575664962452;0;305,65;0;309,45;0;308,25;5,8129405870931;283,8673840854141;0;4,374226804123713;0;3,3;1,0999999999999999;1;0;3,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,11854454809162;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,575664962452;0;0;0;0;0;0;0;0;0
2023-03-15T16:00:00;102,83;92,5;379,01909943371595;0;305,54999999999995;0;309,65;0;308,34999999999997;6,997299267913044;283,23941887733383;0;6,069785350557086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,51478532521577;0;30;2,5;3,364737550471044;0,5955585464333748;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,01909943371595;0,6783310901749625;0;0,6783310901749625;0;0;0;0;0;0,6783310901749625
2023-03-15T17:00:00;116,99;94,3;451,46302658096397;0;305,65;0;310,15;0;308,54999999999995;3,9217346160129107;284,3970289183219;0;4,04089347079038;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,99313384668324;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,46302658096397;0;0;0;0;0;0;0;0;0
2023-03-15T18:00:00;150,8;93,6;454,626776890299;0;305,54999999999995;0;309,54999999999995;0;308,15;2,8765113763974473;286,2420334387288;0;8,255342683952033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,38968716487753;0;30;0;0;0;3,6;7,725321888412004;2,7811158798283215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,626776890299;1,55742489270386;0;0;1,55742489270386;0;0;0;0;1,55742489270386
2023-03-15T19:00:00;182,3;93,5;446,542703360216;0;305,54999999999995;0;309,45;0;308,15;2,7013707134991285;286,0251216914671;0;8,178089465067917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,78940082774;0;30;0;0;0;3,5;7,510729613733905;2,703862660944206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,542703360216;1,514163090128755;0;0;1,514163090128755;0;0;0;0;1,514163090128755
2023-03-15T20:00:00;199,28;93,4;448,730802276472;0;305,65;0;309,95;0;308,34999999999997;14,525273244342062;295,1707698802853;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,27122188765722;30;0;0;0;0;3,4;7,2961373390558055;2,62660944206009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,730802276472;1,4709012875536502;0;0;1,4709012875536502;0;0;0;0;1,4709012875536502
2023-03-15T21:00:00;168,98;92,3;459,214602318882;0;305,54999999999995;0;309,95;0;308,25;3,870141610787009;288,65685964782153;0;7,2510508384584735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,75019476546845;30;0;0;0;0;2,3;4,93562231759656;1,7768240343347617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,214602318882;0,9950214592274665;0;0;0,9950214592274665;0;0;0;0;0,9950214592274665
2023-03-15T22:00:00;147,36;91,2;449,686681272817;0;305,34999999999997;0;309,34999999999997;0;307,84999999999997;3,718312798455669;288,34339586078755;0;6,401265430733155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,14737237757086;0;30;0;0;0;1,2;2,575107296137345;0,9270386266094442;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,686681272817;0,5191416309012887;0;0;0,5191416309012887;0;0;0;0;0,5191416309012887
2023-03-15T23:00:00;139,35;84;454,127192027954;0;305,34999999999997;0;309,45;0;307,95;6,618224741895623;289,9813376095624;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,6266576403331;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;454,127192027954;0;0;0;0;0;0;0;0;0
2023-03-16T00:00:00;127,63;75,3;428,95076918868705;0;305,34999999999997;0;309,84999999999997;0;308,15;1,2586076573872542;289,2768622586969;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,02414760614803;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;428,95076918868705;0;0;0;0;0;0;0;0;0
2023-03-16T01:00:00;117,39;69,7;390,986147318837;0;305,25;0;309,95;0;308,15;0,3904789389999999;286,95;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,42479782296638;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,7;24,7;0;0;390,986147318837;0;0;0;0;0;0;0;0;0
2023-03-16T02:00:00;107,61;69,1;355,772402827072;0;305,04999999999995;0;309,25;0;307,75;0,5273861120000001;287,67749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,9075553431841;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0;355,772402827072;0;0;0;0;0;0;0;0;0
2023-03-16T03:00:00;103,8;68,3;327,357057376789;0;305,04999999999995;0;309,25;0;307,75;0,606913798;288,04499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,30851721922875;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0;327,357057376789;0;0;0;0;0;0;0;0;0
2023-03-16T04:00:00;100;71;318,716730801922;0;305,04999999999995;0;309,45;0;307,84999999999997;0,6838550609999997;288,09999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,71263899908578;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;318,716730801922;0;0;0;0;0;0;0;0;0
2023-03-16T05:00:00;98,07;76,4;318,161206834117;0;304,95;0;310,04999999999995;0;308,15;0,7661798549999999;288,1325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,19886773518587;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0;318,161206834117;0;0;0;0;0;0;0;0;0
2023-03-16T06:00:00;103,86;95,1;277,868678408446;0;304,75;0;309,04999999999995;0;307,54999999999995;0,7574963849999997;288,35749999999996;0;3,774226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;1,6999999999999997;1;0;5,1;3,0000000000000004;194,68224784841235;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,868678408446;0;0;0;0;0;0;0;0;0
2023-03-16T07:00:00;130,32;109,2;330,221776538364;0;304,75;0;309,15;0;307,54999999999995;0,9796886719999998;289,59749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;223,1627796236275;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,6420923357081072;1,7543721535343024;0;0;45;45;0;0;330,221776538364;0,5333217825004157;0;0,17964035634790043;0;0;0,35368142615251535;0;0;0,5333217825004157
2023-03-16T08:00:00;142,35;112,9;309,393868314597;0;304,75;0;309,34999999999997;0;307,65;1,5672185245217392;291,61681974956525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;191,5615159772441;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;0,3;0,32051282051283786;0;0;45;45;0;0;309,393868314597;1,042125297383031;0;0,9775099127676429;0;0;0,06461538461538811;0;0;1,042125297383031
2023-03-16T09:00:00;138,03;115,3;276,647475841592;0;304,65;0;309,65;0;307,84999999999997;1,559433376173913;292,18518438323724;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;159,96341245722536;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,709355997304597;8,236491450111748;0;0;45;45;0;0;276,647475841592;1,845297288437797;0;0,18482061209526837;0;0;1,6604766763425285;0;0;1,845297288437797
2023-03-16T10:00:00;117,12;112,8;225,544733392447;0;304,54999999999995;0;309,04999999999995;0;307,34999999999997;8,225264702851849;290,17133145614537;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;128,3684687475586;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;0,2;0,21367521367522194;0;0;45;45;0;0;225,544733392447;1,0205868358445676;0;0,9775099127676429;0;0;0,04307692307692474;0;0;1,0205868358445676
2023-03-16T11:00:00;103,2;106,1;194,298989027963;0;304,54999999999995;0;308,95;0;307,25;32,224560895217024;298,688691150189;0;0,10756013745704696;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,742990524632543;2,2476635082108474;1;0;6,742990524632543;3;96,77668453226279;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;194,298989027963;0;0;0;0;0;0;0;0;0
2023-03-16T12:00:00;91,51;104,6;179,949892484275;0;304,65;0;309,45;0;307,45;32,3891265174125;297,95898095768433;0;0,607560137457047;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,344521945559543;2,4481739818531807;1;0;7,344521945559543;3,0000000000000004;125,26700686380957;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;179,949892484275;0;0;0;0;0;0;0;0;0
2023-03-16T13:00:00;85,4;97,3;178,096951474855;0;304,65;0;309,45;0;307,45;20,626966536349258;295,43615705761863;0;3,040893470790382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,3;2,433333333333333;1;0;7,3;3;153,7544801631232;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;178,096951474855;0;0;0;0;0;0;0;0;0
2023-03-16T14:00:00;78,49;91,4;188,547889302786;0;304,54999999999995;0;309,25;0;307,34999999999997;21,732460654818343;296,7747391434912;0;4,060085389982292;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,16015734668584;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,4;1,41414141414142;188,547889302786;0;0;0;0;0;0;0;0;0
2023-03-16T15:00:00;80,48;85,6;203,101191624598;0;304,54999999999995;0;308,95;0;307,15;30,247340545194497;298,0429170836146;0;3,8684536082474206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,64794133095117;30;0;0;0;0;0;0;0;10,6;21,855670103092773;3,8684536082474206;0;0;0;0;45;45;0;0;203,101191624598;0;0;0;0;0;0;0;0;0
2023-03-16T16:00:00;84,89;85,8;217,734792677105;0;304,54999999999995;0;309,04999999999995;0;307,15;24,23334994901751;298,08522302203795;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,05392916839703;0;30;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;45;45;0;0;217,734792677105;0;0;0;0;0;0;0;0;0
2023-03-16T17:00:00;95,58;83,8;243,720760557695;0;304,54999999999995;0;309,45;0;307,34999999999997;15,312815056719016;294,75551285026984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,46307640705913;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,8;38,8;0;0;243,720760557695;0;0;0;0;0;0;0;0;0
2023-03-16T18:00:00;119,22;86,1;319,272430410472;0;304,54999999999995;0;309,45;0;307,34999999999997;16,20306045257937;294,67815180686813;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,95433009941843;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0;319,272430410472;0;0;0;0;0;0;0;0;0
2023-03-16T19:00:00;131,85;88,3;320,067168167249;0;304,45;0;309,04999999999995;0;307,04999999999995;11,091321197829979;293,30981719362296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,44273466640848;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,3;43,3;0;0;320,067168167249;0;0;0;0;0;0;0;0;0
2023-03-16T20:00:00;129,97;90,6;341,968988258195;0;304,34999999999997;0;308,95;0;307,04999999999995;4,33775659879484;289,88333486406907;0;5,9377461174284285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,84934302452079;0;30;0;0;0;0,6;1,2875536480686574;0,46351931330471663;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,968988258195;0,2595708154506413;0;0;0,2595708154506413;0;0;0;0;0,2595708154506413
2023-03-16T21:00:00;110;87,3;361,52284207457205;0;304,34999999999997;0;309,15;0;307,15;4,25539991570701;289,521503180476;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,33805809021834;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,3;42,3;0;0;361,52284207457205;0;0;0;0;0;0;0;0;0
2023-03-16T22:00:00;98,14;83,2;357,722948330138;0;304,34999999999997;0;309,45;0;307,25;2,550212090598293;288,8692740785846;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,82392428440932;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;357,722948330138;0;0;0;0;0;0;0;0;0
2023-03-16T23:00:00;86,07;77,8;338,853198576813;0;304,25;0;309,34999999999997;0;307,15;1,075604595782856;289,9472957615986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,30694189198087;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0;338,853198576813;0;0;0;0;0;0;0;0;0
2023-03-17T00:00:00;80,44;76,4;306,264223235092;0;304,15;0;308,65;0;306,84999999999997;0,804288523;291,23249999999996;0;0,5109278350515485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,70816382937062;0;30;0;0;0;0;0;0;1,4;2,886597938144342;0,5109278350515485;0;0;0;0;45;45;0;0;306,264223235092;0;0;0;0;0;0;0;0;0
2023-03-17T01:00:00;48,45;72,9;293,821977531596;0;304,15;0;309,25;0;307,04999999999995;0,8550041870000001;291,40749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,11254564456664;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,9;42,9;0;0;293,821977531596;0;0;0;0;0;0;0;0;0
2023-03-17T02:00:00;49,97;76,3;275,472285503033;0;304,15;0;309,45;0;307,15;0,8998949979999998;291,15749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,52008702158112;0;30;0;0;0;0;0;0;0,9549702376444499;1,9690107992669073;0,34851491147024255;0;0;0;0;45;45;0,3450297623555401;0,34851491147024255;275,472285503033;0;0;0;0;0;0;0;0;0
2023-03-17T03:00:00;50,06;76,6;266,52212217973096;0;303,95;0;308,65;0;306,75;1,054460358;291,53249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,93078764445791;0;30;0;0;0;0;0;0;1,1753479847931774;2,423397906790057;0,42894142950184;0;0;0;0;45;45;0,4246520152068239;0,42894142950184233;266,52212217973096;0;0;0;0;0;0;0;0;0
2023-03-17T04:00:00;59,93;79,4;260,944655528914;0;303,95;0;308,75;0;306,75;1,0394810460000001;291,54749999999996;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,42359456569346;30;0;0;0;0;0;0;0;4,4;9,07216494845362;1,6057731958762909;0;0;0;0;45;45;0;0;260,944655528914;0;0;0;0;0;0;0;0;0
2023-03-17T05:00:00;62,79;90;298,278727193837;0;304,04999999999995;0;309,15;0;306,95;1,003689101;291,36499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,9135522062369;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,278727193837;0;0;0;0;0;0;0;0;0
2023-03-17T06:00:00;81,59;104;357,12959025262705;0;303,95;0;309,15;0;306,95;0,9752321550000002;290,99249999999995;0;0,8075601374570449;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,744521945559549;2,2481739818531827;1;0;6,744521945559549;3;157,40066085101626;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,12959025262705;0;0;0;0;0;0;0;0;0
2023-03-17T07:00:00;105,07;114;363,165301970414;0;303,84999999999997;0;308,84999999999997;0;306,75;0,975684642;291,23999999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;125,8059734165101;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,4093559973045995;6,847602561222862;0;0;45;45;0;0;363,165301970414;1,5652972884377974;0;0,18482061209526837;0;0;1,380476676342529;0;0;1,5652972884377974
2023-03-17T08:00:00;112,17;120,6;344,81700653036;0;303,75;0;308,65;0;306,65;1,1790930435362321;290,8573656757873;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;94,21444545074739;0;30;5,060487140401525;6,810884441993978;1,205526546232934;1,6579028517298169;3,557731441480293;1,2807833189329056;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,81700653036;2,090312962108413;0;1,3730743035059858;0,7172386586024271;0;0;0;0;2,090312962108413
2023-03-17T09:00:00;104,56;115,6;305,53990419190603;0;303,75;0;308,75;0;306,65;1,2681383761304348;291,17310327579116;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,8363728481545016;1,2787909493848337;1;0;3,8363728481545016;3,0000000000000004;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;122,70502400620232;30;0;0;0;0;2,7662554513810154;5,936170496525783;2,137021378749282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,53990419190603;1,196731972099598;0;0;1,196731972099598;0;0;0;0;1,196731972099598
2023-03-17T10:00:00;90,29;109,9;281,21062866209104;0;303,84999999999997;0;309,15;0;306,84999999999997;9,274557497669692;291,564691868427;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,494846328102765;3,164948776034255;1;0;9,494846328102765;3;151,1927535038017;30;0;0;0;0;1,048144196529789;2,2492364732398906;0,8097251303663606;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,21062866209104;0,453446073005162;0;0;0,453446073005162;0;0;0;0;0,453446073005162
2023-03-17T11:00:00;84,04;107,6;266,293200700566;0;303,84999999999997;0;309,04999999999995;0;306,65;15,495242298228593;294,82399710522094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;119,59868686003026;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,04209233570808801;0,044970444132572666;0;0;45;45;0;0;266,293200700566;0,18870639788502708;0;0,17964035634790043;0;0;0,009066041537126649;0;0;0,18870639788502708
2023-03-17T12:00:00;79,95;102,5;261,30675856304805;0;304,04999999999995;0;308,84999999999997;0;306,45;15,078285979658778;295,6630625862354;0;1,307560137457045;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,1429905246325482;1,0476635082108494;1;0;3,1429905246325482;3;148,08672699134425;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;261,30675856304805;0;0;0;0;0;0;0;0;0
2023-03-17T13:00:00;75,76;101,5;274,73819187472395;0;304,34999999999997;0;308,54999999999995;0;306,34999999999997;8,625339061012792;292,2319484981739;0;1,6408934707903775;0;8,607891332470892;2,8692971108236307;1;0;8,607891332470892;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;176,57191831864512;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,73819187472395;0;0;0;0;0;0;0;0;0
2023-03-17T14:00:00;74,05;98,2;301,135690108837;0;303,84999999999997;0;307,04999999999995;0;305,45;9,237703094011657;292,7472800268945;0;2,740893470790377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;2,733333333333333;1;0;8,2;3;205,05426112681326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,135690108837;0;0;0;0;0;0;0;0;0
2023-03-17T15:00:00;88,05;95,8;314,220314731422;0;303,54999999999995;0;305,84999999999997;0;304,75;9,544330133775096;293,084027354765;0;3,540893470790379;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,53375570070057;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,220314731422;0;0;0;0;0;0;0;0;0
2023-03-17T16:00:00;99,03;93,8;317,414756683855;0;303,25;0;304,95;0;304,15;12,381969260001679;294,5632741169407;0;4,207560137457046;0;3,8;1,2666666666666666;1;0;3,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,93145495670947;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,414756683855;0;0;0;0;0;0;0;0;0
2023-03-17T17:00:00;109,54;95,6;304,606932856659;0;303,04999999999995;0;304,04999999999995;0;303,65;13,675901858165572;295,3390306355044;0;3,607560137457047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,6;1,8666666666666665;1;0;5,6;3;230,4112618112138;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,606932856659;0;0;0;0;0;0;0;0;0
2023-03-17T18:00:00;126,79;102,3;349,148061927934;0;302,84999999999997;0;303,54999999999995;0;303,25;15,789022428286248;292,8666892377306;0;4,315428520861902;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;258,8882206850327;30;0;0;0;0;2,6596377749029685;5,707377199362592;2,0546557917705335;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,148061927934;1,1506072433914984;0;0;1,1506072433914984;0;0;0;0;1,1506072433914984
2023-03-17T19:00:00;134,36;101,2;362,479997413345;0;302,65;0;303,15;0;302,95;14,020871910937462;292,5610396220068;0;3,4656431131365846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;287,3623318629642;30;0;0;0;0;1,5596377749029742;3,3468621779033776;1,204870384045216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,479997413345;0,6747274150653209;0;0;0,6747274150653209;0;0;0;0;0,6747274150653209
2023-03-17T20:00:00;134,23;95,9;390,522176252311;0;302,54999999999995;0;302,84999999999997;0;302,75;16,68645849554785;293,5296487328021;0;3,507560137457043;0;5,9;1,9666666666666668;1;0;5,9;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,75464826135686;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,522176252311;0;0;0;0;0;0;0;0;0
2023-03-17T21:00:00;126,35;89,8;411,877539932604;0;302,34999999999997;0;302,54999999999995;0;302,54999999999995;14,110208689557519;292,8010004261376;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,1501254281097;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;411,877539932604;0;0;0;0;0;0;0;0;0
2023-03-17T22:00:00;109,97;87,7;414,161924107271;0;302,25;0;302,25;0;302,25;2,6131803151583317;291,3758796690959;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,6277104155669;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;414,161924107271;0;0;0;0;0;0;0;0;0
2023-03-17T23:00:00;107,09;82,8;408,959403479687;0;302,15;0;302,04999999999995;0;302,15;1,1200791799999998;291,47249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,10244764452534;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0;408,959403479687;0;0;0;0;0;0;0;0;0
2023-03-18T00:00:00;102,25;76;352,5150793492;0;302,04999999999995;0;301,95;0;302,04999999999995;0,8989877039999999;289,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,5743373997609;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31;31;0;0;352,5150793492;0;0;0;0;0;0;0;0;0
2023-03-18T01:00:00;106,35;70,4;317,345710071241;0;301,95;0;301,84999999999997;0;301,95;0,898428758;288,45;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,9644325975999;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;317,345710071241;0;0;0;0;0;0;0;0;0
2023-03-18T02:00:00;98,25;67,7;303,716742079424;0;301,84999999999997;0;301,54999999999995;0;301,75;0,7592000190000001;287,1475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,43663615434014;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;303,716742079424;0;0;0;0;0;0;0;0;0
2023-03-18T03:00:00;96,84;73,1;312,19362732488895;0;301,84999999999997;0;301,54999999999995;0;301,75;1,11879535;289,1375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,8270451223037;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0;312,19362732488895;0;0;0;0;0;0;0;0;0
2023-03-18T04:00:00;95;73,9;332,01707947904305;0;301,75;0;301,45;0;301,65;0,596749182;286,125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,2206150493704;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0;332,01707947904305;0;0;0;0;0;0;0;0;0
2023-03-18T05:00:00;96,18;85,3;354,063056080112;0;301,65;0;301,45;0;301,65;0,3678937100000002;284,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,61734561944442;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,3;40,3;0;0;354,063056080112;0;0;0;0;0;0;0;0;0
2023-03-18T06:00:00;99,8;97,4;364,147735653134;0;301,65;0;301,25;0;301,45;0,3206301770000001;284,52;0;3,007560137457045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,4;2,466666666666667;1;0;7,4;3;240,0961838848825;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;364,147735653134;0;0;0;0;0;0;0;0;0
2023-03-18T07:00:00;103,5;110,2;345,255031721346;0;301,54999999999995;0;301,15;0;301,45;0,4491432130000001;285,145;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;268,572174266494;30;0;0,13257997468877533;0,1784387277103302;0,031583654804728446;1,0700483248467485;2,296241040443666;0,8266467745597198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,255031721346;0,4988954412598456;0;0,035973247506402566;0,462922193753443;0;0;0;0;0,4988954412598456
2023-03-18T08:00:00;105,43;119,7;281,74795493389496;0;301,54999999999995;0;301,15;0;301,45;0,3486148290000001;284,445;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;297,04531704906736;30;0;3,7592190185840044;5,059514156909831;0,8955340057730401;2,0591709735473462;4,418821831646666;1,5907758593927996;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,74795493389496;1,9108325352929896;0;1,0199980540330218;0,8908344812599678;0;0;0;0;1,9108325352929896
2023-03-18T09:00:00;100,74;117,2;222,95399686321701;0;301,45;0;301,15;0;301,34999999999997;0,962141236;288,35249999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,426867172650772;3,142289057550257;1;0;9,426867172650772;3,0000000000000004;265,4366651489414;0;30;0;0;0;3,2485322948480286;6,971099345167443;2,5095957642602795;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,95399686321701;1,4053736279857565;0;0;1,4053736279857565;0;0;0;0;1,4053736279857565
2023-03-18T10:00:00;102,65;107,8;179,338503715429;0;301,45;0;300,95;0;301,25;0,9999231610000001;289,63;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;293,9101214824265;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,2420923357081015;0,25864565780780074;0;0;45;45;0;0;179,338503715429;0,23178332096195306;0;0,17964035634790043;0;0;0,05214296461405263;0;0;0,23178332096195306
2023-03-18T11:00:00;97;98,7;160,60127460558;0;301,45;0;300,95;0;301,25;0,933962632;289;0;2,57422680412371;0;5,807891332470895;1,9359637774902982;1;0;5,807891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;322,38073047027825;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;160,60127460558;0;0;0;0;0;0;0;0;0
2023-03-18T12:00:00;91,14;92,7;156,255881989625;0;301,45;0;301,04999999999995;0;301,25;1,0425517400000002;289,66499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,76954502881017;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,7;2,8846153846153726;0;0;45;45;0;0;156,255881989625;0,581538461538459;0;0;0;0;0,581538461538459;0;0;0,581538461538459
2023-03-18T13:00:00;84,06;84,6;157,873936626818;0;301,34999999999997;0;300,95;0;301,25;1,1333960669999998;290,9975;0;3,503505154639173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,16152070588623;0;30;0;0;0;0;0;0;9,6;19,79381443298968;3,503505154639173;0;0;0;0;45;45;0;0;157,873936626818;0;0;0;0;0;0;0;0;0
2023-03-18T14:00:00;80,42;82,7;163,53657204865098;0;301,34999999999997;0;300,84999999999997;0;301,15;0,7028616030000001;288,98749999999995;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,63560455381565;30;0;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;45;45;0;0;163,53657204865098;0;0;0;0;0;0;0;0;0
2023-03-18T15:00:00;87,52;74,5;218,93216335400402;0;301,34999999999997;0;300,95;0;301,15;0,631189698;286,9675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,10684099336027;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,5;29,5;0;0;218,93216335400402;0;0;0;0;0;0;0;0;0
2023-03-18T16:00:00;92,08;70,3;267,11223444290397;0;301,34999999999997;0;300,95;0;301,25;0,44661368800000006;285,35499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,4962829408399;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0;267,11223444290397;0;0;0;0;0;0;0;0;0
2023-03-18T17:00:00;104,43;71,5;290,750146858149;0;301,34999999999997;0;300,95;0;301,25;0,3615617920000001;285,3425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,9678333125458;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,5;26,5;0;0;290,750146858149;0;0;0;0;0;0;0;0;0
2023-03-18T18:00:00;130,74;77,6;301,860553889353;0;301,34999999999997;0;300,84999999999997;0;301,15;0,3841239660000002;284,6925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,3575891607935;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,6;32,6;0;0;301,860553889353;0;0;0;0;0;0;0;0;0
2023-03-18T19:00:00;156,95;81,8;307,29419201934;0;301,34999999999997;0;300,84999999999997;0;301,15;0,3420371360000001;284,58;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,75050603345642;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;307,29419201934;0;0;0;0;0;0;0;0;0
2023-03-18T20:00:00;169,54;84,4;353,191154929607;0;301,34999999999997;0;300,84999999999997;0;301,15;0,32763498199999996;284,66499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,2255309828531;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;353,191154929607;0;0;0;0;0;0;0;0;0
2023-03-18T21:00:00;144,15;85;389,30526408190303;0;301,34999999999997;0;300,95;0;301,25;0,739269218;286,78749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,61876106133377;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;389,30526408190303;0;0;0;0;0;0;0;0;0
2023-03-18T22:00:00;132,92;84;381,24439789826795;0;301,34999999999997;0;300,95;0;301,25;0,2709235390000001;284,07;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,0151518168066;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;381,24439789826795;0;0;0;0;0;0;0;0;0
2023-03-18T23:00:00;129,95;83,3;382,507083403293;0;301,45;0;300,95;0;301,25;0,254243841;283,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,4936503016249;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0;382,507083403293;0;0;0;0;0;0;0;0;0
2023-03-19T00:00:00;118,46;80,1;387,434805952584;0;301,45;0;301,04999999999995;0;301,25;0,3555455970000001;284,7625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,9693009365948;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0;387,434805952584;0;0;0;0;0;0;0;0;0
2023-03-19T01:00:00;110,03;75,2;354,27116116364397;0;301,45;0;301,15;0;301,34999999999997;0,3223300990000001;284,215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,36315663808006;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,2;30,2;0;0;354,27116116364397;0;0;0;0;0;0;0;0;0
2023-03-19T02:00:00;106;77,5;316,02594030791795;0;301,34999999999997;0;301,04999999999995;0;301,25;0,27223413599999996;284,135;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,83912032241625;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,5;32,5;0;0;316,02594030791795;0;0;0;0;0;0;0;0;0
2023-03-19T03:00:00;99,6;80;297,56145537238297;0;301,34999999999997;0;300,95;0;301,25;0,5971764390000001;285,98749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,312236410384;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;297,56145537238297;0;0;0;0;0;0;0;0;0
2023-03-19T04:00:00;99,18;84,2;276,82131698759997;0;301,34999999999997;0;300,95;0;301,15;0,26813661000000005;283,87;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,70355781832194;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;276,82131698759997;0;0;0;0;0;0;0;0;0
2023-03-19T05:00:00;98,74;94,5;298,124754664712;0;301,25;0;300,84999999999997;0;301,15;0,2651422730000002;283,9;0;3,9742268041237114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;1,5;1;0;4,5;3;294,1769874625401;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,124754664712;0;0;0;0;0;0;0;0;0
2023-03-19T06:00:00;103,36;107,1;312,571451456784;0;301,15;0;300,65;0;300,95;0,2980175140000001;284,03999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;322,64756976379385;30;0;0;0;0;0,20415972046251546;0,43811098811698596;0,15771995572211495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;312,571451456784;0,08832317520438437;0;0;0,08832317520438437;0;0;0;0;0,08832317520438437
2023-03-19T07:00:00;100;111,6;345,095337163682;0;301,15;0;300,65;0;300,95;0,3303436400000001;284,41249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;291,03635763839645;0;30;2,15677483084937;2,9027925045079006;0,5137942732978984;0,4458534686861451;0,9567671001848607;0,34443615606654987;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,095337163682;0,7780872163060606;0;0,5852029689087928;0,1928842473972679;0;0;0;0;0,7780872163060606
2023-03-19T08:00:00;102,45;113;321,470114112171;0;301,65;0;303,04999999999995;0;302,34999999999997;0,2456049440000001;283,9325;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;259,4283066342116;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,4093559973045995;5,779226492846794;0;0;45;45;0;0;321,470114112171;1,349912673053182;0;0,18482061209526837;0;0;1,1650920609579136;0;0;1,349912673053182
2023-03-19T09:00:00;101,44;105;289,78819464170704;0;301,84999999999997;0;303,04999999999995;0;302,65;0,4076785200000002;284,69;0;0,47422680412371165;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,642990524632548;1,8809968415441827;1;0;5,642990524632548;3;227,82341643512711;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;289,78819464170704;0;0;0;0;0;0;0;0;0
2023-03-19T10:00:00;102,26;97,7;264,850301707364;0;301,84999999999997;0;303,34999999999997;0;302,75;0,33212182229565723;284,1600780204053;0;2,907560137457044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;2,5666666666666664;1;0;7,7;3,0000000000000004;196,22168672506257;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,850301707364;0;0;0;0;0;0;0;0;0
2023-03-19T11:00:00;100,41;91,3;234,56934669273;0;301,84999999999997;0;303,34999999999997;0;302,75;0,37945836357800544;284,2344986338298;0;5,783917248269067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,70206455639007;30;0;1,3;1,749663526244949;0,30969044414535596;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,56934669273;0,3527321668909817;0;0,3527321668909817;0;0;0;0;0;0,3527321668909817
2023-03-19T12:00:00;99,18;86,4;235,779345385009;0;301,95;0;303,25;0;302,75;0,3539701720000001;284,5825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,17959434993443;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,4;41,4;0;0;235,779345385009;0;0;0;0;0;0;0;0;0
2023-03-19T13:00:00;97,39;84,4;208,898303447199;0;301,45;0;301,45;0;301,54999999999995;0,3333586830000002;284,51;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,5753290220784;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;208,898303447199;0;0;0;0;0;0;0;0;0
2023-03-19T14:00:00;94,04;80,5;239,652723664609;0;300,84999999999997;0;299,75;0;300,34999999999997;0,317144551;284,59749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,05317148917618;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,5;35,5;0;0;239,652723664609;0;0;0;0;0;0;0;0;0
2023-03-19T15:00:00;95,01;77,8;301,282241369976;0;300,65;0;299,54999999999995;0;300,15;0,565439361;285,7725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,5281661720272;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0;301,282241369976;0;0;0;0;0;0;0;0;0
2023-03-19T16:00:00;98,67;81,4;335,884365547813;0;300,54999999999995;0;299,34999999999997;0;299,95;0,3878116640000001;285,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,92136598698897;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0;335,884365547813;0;0;0;0;0;0;0;0;0
2023-03-19T17:00:00;106,09;84;315,307309559269;0;300,95;0;300,65;0;300,75;0,38279768000000003;284,8425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,39667385039024;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;315,307309559269;0;0;0;0;0;0;0;0;0
2023-03-19T18:00:00;133,17;84,7;384,05670640978;0;302,04999999999995;0;303,34999999999997;0;302,65;0,3567082650000001;284,5175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,79018681458416;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,7;39,7;0;0;384,05670640978;0;0;0;0;0;0;0;0;0
2023-03-19T19:00:00;145;88,8;367,37732153430005;0;302,04999999999995;0;303,54999999999995;0;302,84999999999997;0,3069856770000001;284,3175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,18686042748166;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,8;43,8;0;0;367,37732153430005;0;0;0;0;0;0;0;0;0
2023-03-19T20:00:00;152,91;93,6;398,427378557469;0;302,04999999999995;0;303,45;0;302,84999999999997;0,3843274300000001;284,7725;0;8,255342683952033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,66564174143892;30;0;0;0;0;3,6;7,725321888412004;2,7811158798283215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,427378557469;1,55742489270386;0;0;1,55742489270386;0;0;0;0;1,55742489270386
2023-03-19T21:00:00;144,71;96,3;433,030251790001;0;301,95;0;303,25;0;302,75;0,5760035100000002;286,22749999999996;0;3,3742268041237105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;2,0999999999999996;1;0;6,3;3,0000000000000004;269,14157517726477;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,030251790001;0;0;0;0;0;0;0;0;0
2023-03-19T22:00:00;135,27;98,5;448,62960655720303;0;301,75;0;302,95;0;302,45;0,343515382;284,8775;0;2,6408934707903784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,5;2,833333333333333;1;0;8,5;3,0000000000000004;237,53571365132598;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,62960655720303;0;0;0;0;0;0;0;0;0
2023-03-19T23:00:00;132,9;93,6;413,303363450628;0;302,04999999999995;0;304,34999999999997;0;303,34999999999997;0,490664224;285,40999999999997;0;4,274226804123714;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,6;1,2;1;0;3,6;3;205,93301271153982;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,303363450628;0;0;0;0;0;0;0;0;0
2023-03-20T00:00:00;130;88,6;410,818704027928;0;302,15;0;305,04999999999995;0;303,84999999999997;0,4538000040000001;285,5775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,3334720418476;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;410,818704027928;0;0;0;0;0;0;0;0;0
