timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-20T01:00:00;124;84,4;396,19531976459996;0;302,25;0;305,54999999999995;0;304,15;0,488128725;285,63;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,73709132622238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;396,19531976459996;0;0;0;0;0;0;0;0;0
2023-03-20T02:00:00;114,94;85,8;385,394521376431;0;302,25;0;305,75;0;304,25;0,762394978;287,47499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,22281761708976;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;385,394521376431;0;0;0;0;0;0;0;0;0
2023-03-20T03:00:00;113,06;87,2;380,249475729868;0;302,34999999999997;0;305,95;0;304,34999999999997;1,296505494;290,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,626747966907;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;380,249475729868;0;0;0;0;0;0;0;0;0
2023-03-20T04:00:00;110,18;90;370,294462940347;0;302,25;0;305,84999999999997;0;304,34999999999997;0,9356875520000001;291,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,11278529211032;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,294462940347;0;0;0;0;0;0;0;0;0
2023-03-20T05:00:00;110,25;99,4;356,919133677747;0;302,25;0;306,04999999999995;0;304,54999999999995;1,035910015;291,53749999999997;0;2,340893470790376;0;6,507891332470898;2,1692971108236323;1;0;6,507891332470898;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;196,5959740135811;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;356,919133677747;0;0;0;0;0;0;0;0;0
2023-03-20T06:00:00;116,4;106,7;375,06211425457496;0;302,34999999999997;0;306,65;0;304,84999999999997;1,0527590150000001;291,41499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,360931435963787;3,1203104786545954;1;0;9,360931435963787;3;225,07631441617974;30;0;0;0;0;0,08359050959576497;0,17937877595657717;0,06457635934436778;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,06211425457496;0,03616276123284596;0;0;0,03616276123284596;0;0;0;0;0,03616276123284596
2023-03-20T07:00:00;135,77;104,7;401,16241530660903;0;302,45;0;306,75;0;304,95;0,9644418349999999;291,53999999999996;0;0,5742268041237106;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,342990524632551;1,7809968415441837;1;0;5,342990524632551;3;253,55380678473813;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,16241530660903;0;0;0;0;0;0;0;0;0
2023-03-20T08:00:00;148,43;108,9;385,012568318904;0;302,45;0;306,75;0;304,95;1,4144296944347827;290,99934861974543;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,796269355269647;2,9320897850898824;1;0;8,796269355269647;3;221,94950403563863;0;30;0;0;0;0,7467211693629068;1,6024059428388557;0,5768661394219881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,012568318904;0,3230450380763133;0;0;0,3230450380763133;0;0;0;0;0,3230450380763133
2023-03-20T09:00:00;148,51;103,1;388,374734526901;0;302,34999999999997;0;306,75;0;304,95;1,800443026826087;291,3770541798976;0;1,107560137457047;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,7429905246325426;1,2476635082108474;1;0;3,7429905246325426;3,0000000000000004;190,34836171681403;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,374734526901;0;0;0;0;0;0;0;0;0
2023-03-20T10:00:00;137,56;90,9;353,22037806372;0;302,54999999999995;0;307,54999999999995;0;305,34999999999997;1,4702823360579709;291,2187452809396;0;6,169505774080798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,75037951222131;0;30;0;0;0;0,9;1,9313304721030164;0,6952789699570859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,22037806372;0,38935622317596813;0;0;0,38935622317596813;0;0;0;0;0,38935622317596813
2023-03-20T11:00:00;122,75;88,7;308,406280909786;0;303,04999999999995;0;309,04999999999995;0;306,15;1,5834248063478262;290,9354244736422;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,2345044742701;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0;308,406280909786;0;0;0;0;0;0;0;0;0
2023-03-20T12:00:00;115,79;81,6;303,01946345736604;0;303,95;0;312,25;0;308,15;21,194877989590204;296,6043207396463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,71578102382267;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;303,01946345736604;0;0;0;0;0;0;0;0;0
2023-03-20T13:00:00;104,59;76,2;303,304394868255;0;304,04999999999995;0;312,34999999999997;0;308,45;26,040525679201465;298,6500232919051;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,11526207729926;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,2;31,2;0;0;303,304394868255;0;0;0;0;0;0;0;0;0
2023-03-20T14:00:00;99,96;70,4;314,925757790659;0;304,15;0;313,15;0;308,95;33,12143469960835;298,58181102852615;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,59685055109153;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;314,925757790659;0;0;0;0;0;0;0;0;0
2023-03-20T15:00:00;101,73;67,2;319,349876427948;0;305,04999999999995;0;315,54999999999995;0;310,04999999999995;18,541669302950268;293,2142636959648;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,9966434976154;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,2;22,2;0;0;319,349876427948;0;0;0;0;0;0;0;0;0
2023-03-20T16:00:00;104,74;64,6;328,182240180912;0;305,34999999999997;0;316,04999999999995;0;310,65;29,566735893704962;295,6771099860246;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,3995964648446;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0;328,182240180912;0;0;0;0;0;0;0;0;0
2023-03-20T17:00:00;113,83;66,1;340,813462513973;0;305,25;0;315,65;0;310,45;35,20021587779555;296,4927514632853;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,8846565051981;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0;340,813462513973;0;0;0;0;0;0;0;0;0
2023-03-20T18:00:00;132,84;68,3;342,936528815075;0;305,15;0;315,54999999999995;0;310,34999999999997;21,52715779931254;294,72761149871457;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,28792067112656;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0;342,936528815075;0;0;0;0;0;0;0;0;0
2023-03-20T19:00:00;150,96;77,7;362,613469540776;0;305,34999999999997;0;315,45;0;310,34999999999997;12,13246551333365;294,8272095780438;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,6943445106384;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;362,613469540776;0;0;0;0;0;0;0;0;0
2023-03-20T20:00:00;165,47;84,2;388,809735578681;0;305,15;0;315,04999999999995;0;309,95;12,38344732271402;297,42327883194173;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,18287507618734;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;388,809735578681;0;0;0;0;0;0;0;0;0
2023-03-20T21:00:00;152,36;87,4;406,929123002647;0;305,15;0;315,25;0;310,04999999999995;13,650494076268348;297,3540409033194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,58960942025867;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0;406,929123002647;0;0;0;0;0;0;0;0;0
2023-03-20T22:00:00;135,49;89,8;441,564271224619;0;305,15;0;315,25;0;310,04999999999995;15,04151461603695;298,0560479785396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,99950309089559;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;441,564271224619;0;0;0;0;0;0;0;0;0
2023-03-20T23:00:00;127,5;85,9;455,11827518930795;0;305,34999999999997;0;316,15;0;310,54999999999995;3,269871552546394;289,64555756204015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,4915031405865;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0;455,11827518930795;0;0;0;0;0;0;0;0;0
2023-03-21T00:00:00;117,04;81,5;442,214931822935;0;305,84999999999997;0;317,25;0;311,54999999999995;1,04880269;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,98065399027246;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0;442,214931822935;0;0;0;0;0;0;0;0;0
2023-03-21T01:00:00;120,79;81,3;432,342932490422;0;305,75;0;317,04999999999995;0;311,34999999999997;1,037372659;291,685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,46695592487345;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,3;36,3;0;0;432,342932490422;0;0;0;0;0;0;0;0;0
2023-03-21T02:00:00;112,28;83,6;414,450327879228;0;305,65;0;316,54999999999995;0;311,15;0,963756246;291,05499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,8714618608599;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;414,450327879228;0;0;0;0;0;0;0;0;0
2023-03-21T03:00:00;111,56;89,6;376,45327852073603;0;305,84999999999997;0;317,65;0;311,65;1,131638406;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,35807471467382;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;376,45327852073603;0;0;0;0;0;0;0;0;0
2023-03-21T04:00:00;108,65;97,8;319,85165764557;0;305,54999999999995;0;316,84999999999997;0;311,25;1,241298542;291,195;0;2,874226804123713;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,8;2,5999999999999996;1;0;7,8;3,0000000000000004;190,84183890720234;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,85165764557;0;0;0;0;0;0;0;0;0
2023-03-21T05:00:00;110;116,4;340,72352161583404;0;305,65;0;316,54999999999995;0;311,15;1,0338893820000001;291,97249999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,868005594384279;2,9560018647947595;1;0;8,868005594384279;3;219,32275472331162;30;0;0;0;0;3,0073938731145238;6,453634920846617;2,323308571504782;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,72352161583404;1,301052800042678;0;0;1,301052800042678;0;0;0;0;1,301052800042678
2023-03-21T06:00:00;118,21;127;358,514716821202;0;305,84999999999997;0;317,75;0;311,75;1,0797213300000001;292,41749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,915912031047872;2,3053040103492908;1;0;6,915912031047872;3;187,72187507941825;0;30;0;0;0;6,202477961083475;13,310038543097585;4,7916138755151305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,514716821202;2,683303770288473;0;0;2,683303770288473;0;0;0;0;2,683303770288473
2023-03-21T07:00:00;129,81;144;346,89779768266897;0;305,54999999999995;0;316,84999999999997;0;311,25;1,124963824;293,135;0;10,120171673819748;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;216,2031028919103;30;0;0;0;0;20,47802776703432;43,94426559449425;15,819935614017929;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,89779768266897;8,85916394385004;0;0;8,85916394385004;0;0;0;0;8,85916394385004
2023-03-21T08:00:00;145,49;141,1;315,479321589473;0;305,54999999999995;0;316,54999999999995;0;311,15;1,5823629225942029;292,65598157641006;0;7,879828326180257;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;184,60253521320007;0;30;0;0;0;17,578027767034314;37,721089628829;13,57959226637844;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,479321589473;7,604571669171926;0;0;7,604571669171926;0;0;0;0;7,604571669171926
2023-03-21T09:00:00;143,45;129,1;285,94434372592195;0;305,84999999999997;0;317,65;0;311,65;2,41747295110923;290,44471101410454;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,011683926961138;2,003894642320379;1;0;6,011683926961138;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;153,00512759125772;0;30;0;0;0;6,835466318133925;14,668382656939752;5,2806177564983106;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,94434372592195;2,9571459436390537;0;0;2,9571459436390537;0;0;0;0;2,9571459436390537
2023-03-21T10:00:00;128,53;113,2;230,06931331079;0;305,84999999999997;0;316,95;0;311,34999999999997;12,505242869843391;292,48037712728376;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;121,41087971007754;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,609355997304602;5,9929017065220105;0;0;45;45;0;0;230,06931331079;1,3929895961301058;0;0,18482061209526837;0;0;1,2081689840348373;0;0;1,3929895961301058
2023-03-21T11:00:00;115,01;103,7;226,966791873019;0;306,04999999999995;0;316,84999999999997;0;311,34999999999997;19,03022955471708;293,9636897200583;0;0,9075601374570441;0;6,4308775219392516;2,143625840646417;1;0;6,4308775219392516;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;149,89873862210652;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;226,966791873019;0;0;0;0;0;0;0;0;0
2023-03-21T12:00:00;106,72;95,2;246,63210349807198;0;306,54999999999995;0;318,25;0;312,15;32,42756001674758;297,41744102489577;0;3,740893470790377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;1,7333333333333334;1;0;5,2;3;178,3837487482443;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,63210349807198;0;0;0;0;0;0;0;0;0
2023-03-21T13:00:00;101,98;84;243,935241714705;0;273,15;0;273,15;0;273,15;26,537696213052488;294,1319104069171;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,78696300494843;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;243,935241714705;0;0;0;0;0;0;0;0;0
2023-03-21T14:00:00;99,56;82,6;294,941105017189;0;273,15;0;273,15;0;273,15;14,98819807844893;292,3214252310149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,27228430864793;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;294,941105017189;0;0;0;0;0;0;0;0;0
2023-03-21T15:00:00;98,67;79,3;317,859393819359;0;273,15;0;273,15;0;273,15;22,380510705863273;295,91859309023255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,75475708021708;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0;317,859393819359;0;0;0;0;0;0;0;0;0
2023-03-21T16:00:00;98,32;73,4;338,61134113146;0;273,15;0;273,15;0;273,15;24,684760348466334;297,1555890448298;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,155434236088;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,4;28,4;0;0;338,61134113146;0;0;0;0;0;0;0;0;0
2023-03-21T17:00:00;101,21;71,7;346,54455777612606;0;273,15;0;273,15;0;273,15;34,64123301337916;299,26566102190753;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,6382186926644;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;346,54455777612606;0;0;0;0;0;0;0;0;0
2023-03-21T18:00:00;112,99;72,8;383,938164445162;0;303,65;0;308,15;0;273,15;22,83259034412106;296,403302930221;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,0392075023741;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,8;27,8;0;0;383,938164445162;0;0;0;0;0;0;0;0;0
2023-03-21T19:00:00;132,08;76,8;379,760910933865;0;301,15;0;299,65;0;273,15;8,388157707508583;288,6274247124813;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,44335621320283;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;379,760910933865;0;0;0;0;0;0;0;0;0
2023-03-21T20:00:00;143,29;81,5;393,635211862713;0;301,15;0;300,25;0;273,15;13,719594481827821;293,4060284597983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,92961187758152;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0;393,635211862713;0;0;0;0;0;0;0;0;0
2023-03-21T21:00:00;125,25;85,4;386,082880293102;0;301,15;0;300,34999999999997;0;273,15;3,3610607376555253;287,0657144989727;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,41301891639375;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0;386,082880293102;0;0;0;0;0;0;0;0;0
2023-03-21T22:00:00;105,13;84,2;365,852104189069;0;301,15;0;300,25;0;273,15;1,5044449480000002;290,7025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,81463024608107;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;365,852104189069;0;0;0;0;0;0;0;0;0
2023-03-21T23:00:00;99,69;83,2;324,608562825766;0;301,04999999999995;0;300,25;0;273,15;1,199099453;292,825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,29834878305647;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;324,608562825766;0;0;0;0;0;0;0;0;0
2023-03-22T00:00:00;92,59;78,3;330,298616639866;0;301,04999999999995;0;300,15;0;273,15;1,159025774;292,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,70027157975713;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;330,298616639866;0;0;0;0;0;0;0;0;0
2023-03-22T01:00:00;77,06;75,4;315,735184341521;0;300,95;0;300,15;0;273,15;1,242221061;293,02;0;0,14597938144330103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,1053541841781;0;30;0;0;0;0;0;0;0,4;0,824742268041249;0,14597938144330105;0;0;0;0;45;45;0;0;315,735184341521;0;0;0;0;0;0;0;0;0
2023-03-22T02:00:00;73,19;79,4;299,07857219884596;0;300,95;0;300,15;0;273,15;1,216650891;292,9525;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,5925436487597;30;0;0;0;0;0;0;0;4,4;9,07216494845362;1,6057731958762909;0;0;0;0;45;45;0;0;299,07857219884596;0;0;0;0;0;0;0;0;0
2023-03-22T03:00:00;73,5;83;301,25036271485;0;300,95;0;300,04999999999995;0;273,15;1,391008896;292,46999999999997;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,07688439439482;30;0;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;45;45;0;0;301,25036271485;0;0;0;0;0;0;0;0;0
2023-03-22T04:00:00;69,05;88,7;294,178875010078;0;300,84999999999997;0;300,04999999999995;0;273,15;1,228311965;291,15999999999997;0;4,999793814432991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,47942933753436;0;30;0;0;0;0;0;0;13,7;28,247422680412377;4,999793814432991;0;0;0;0;45;45;0;0;294,178875010078;0;0;0;0;0;0;0;0;0
2023-03-22T05:00:00;66,67;98,9;317,40340573755196;0;300,84999999999997;0;299,95;0;273,15;1,001159721;292,05249999999995;0;2,5075601374570438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,9;2,966666666666667;1;0;8,9;3;121,88513402617956;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,40340573755196;0;0;0;0;0;0;0;0;0
2023-03-22T06:00:00;74,03;115,6;338,829162582487;0;300,75;0;299,95;0;273,15;0,974751074;291,5575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;6,207612595190779;2,069204198396926;1;0;6,207612595190779;3;150,37294551277694;30;0;0;0;0;2,7662554513810154;5,936170496525783;2,137021378749282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;338,829162582487;1,196731972099598;0;0;1,196731972099598;0;0;0;0;1,196731972099598
2023-03-22T07:00:00;92,03;131,3;379,018636857044;0;300,75;0;299,84999999999997;0;273,15;1,065659027;291,54999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;178,85790821822567;30;0;0,5783413874744827;0,7783867933707709;0,13777446242662644;7,199686379559848;15,449970771587655;5,561989477771556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,018636857044;3,271636885095619;0;0,1569227775435474;3,1147141075520715;0;0;0;0;3,271636885095619
2023-03-22T08:00:00;109,01;129,2;363,870433978906;0;300,84999999999997;0;300,84999999999997;0;301,54999999999995;1,535076834567304;290,141881770914;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;6,067897200624147;2,0226324002080487;1;0;6,067897200624147;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;147,2610750589828;0;30;0;0;0;6,865608620850612;14,733065709979853;5,303903655592747;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,870433978906;2,9701860471319383;0;0;2,9701860471319383;0;0;0;0;2,9701860471319383
2023-03-22T09:00:00;110,21;114,3;319,46774707741696;0;302,95;0;303,95;0;303,45;4,444311930744039;291,61267327571073;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;115,66740158305585;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,709355997304597;7,16811538173568;0;0;45;45;0;0;319,46774707741696;1,6299126730531814;0;0,18482061209526837;0;0;1,445092060957913;0;0;1,6299126730531814
2023-03-22T10:00:00;82,37;102,2;284,13441133129203;0;303,84999999999997;0;307,45;0;305,65;16,857952457671836;293,8630343717746;0;1,4075601374570432;0;9,307891332470895;3,102630444156965;1;0;9,307891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;144,15583484289755;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,13441133129203;0;0;0;0;0;0;0;0;0
2023-03-22T11:00:00;58,35;83,9;264,227223039411;0;300,15;0;297,65;0;298,75;29,084886141517856;298,5988160845789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,5624718909922;0;30;0;0;0;0;0;0;6,537873165412058;13,480150856519709;2,385986701603988;0;0;0;0;45;45;2,362126834587948;2,385986701603988;264,227223039411;0;0;0;0;0;0;0;0;0
2023-03-22T12:00:00;33,29;73,7;248,722394551176;0;299,54999999999995;0;296,84999999999997;0;297,95;28,912657457554772;298,2086247352115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,05121564380312;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,7;43,7;0;0;248,722394551176;0;0;0;0;0;0;0;0;0
2023-03-22T13:00:00;22,93;67,6;231,75114172705298;0;299,45;0;297,54999999999995;0;298,34999999999997;24,634209610379692;297,04333823801846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,53711052223875;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0;231,75114172705298;0;0;0;0;0;0;0;0;0
2023-03-22T14:00:00;16,99;64,4;257,77180807829603;0;300,34999999999997;0;299,15;0;299,65;22,152022489127443;297,47155104079116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,02015681118652;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;257,77180807829603;0;0;0;0;0;0;0;0;0
2023-03-22T15:00:00;39,43;60,7;279,93739156182403;0;299,65;0;297,15;0;298,15;32,19274129677271;298,92782837920527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,42140742708438;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,7;30,7;0;0;279,93739156182403;0;0;0;0;0;0;0;0;0
2023-03-22T16:00:00;68,41;54,4;311,950681881683;0;299,65;0;297,54999999999995;0;298,45;33,839932319896796;299,00962885777574;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,90476528634167;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,4;24,4;0;0;311,950681881683;0;0;0;0;0;0;0;0;0
2023-03-22T17:00:00;81,12;58,7;318,02484284184203;0;297,45;0;292,54999999999995;0;294,54999999999995;29,746039821403546;297,4650150915566;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,38527480981304;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,7;28,7;0;0;318,02484284184203;0;0;0;0;0;0;0;0;0
2023-03-22T18:00:00;100,62;70,7;344,91924007086;0;302,25;0;305,75;0;303,95;16,92053338003563;292,14178328003055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,78398891391103;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;344,91924007086;0;0;0;0;0;0;0;0;0
2023-03-22T19:00:00;119,25;76,8;359,698513267815;0;302,34999999999997;0;303,65;0;303,15;10,603947355327742;290,38033435252373;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,26481051501963;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;359,698513267815;0;0;0;0;0;0;0;0;0
2023-03-22T20:00:00;139,85;83;315,60249994121295;0;300,84999999999997;0;298,95;0;299,75;4,892362887525732;288,4354906375975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,66383666554708;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;315,60249994121295;0;0;0;0;0;0;0;0;0
2023-03-22T21:00:00;125,31;81,1;248,16814097995098;0;300,84999999999997;0;300,65;0;300,65;4,666806482598615;287,9796390885188;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,06602291345948;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0;248,16814097995098;0;0;0;0;0;0;0;0;0
2023-03-22T22:00:00;108,41;83,1;249,030425936503;0;302,75;0;304,84999999999997;0;303,84999999999997;5,726690385206195;289,92512858873556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,55031631116813;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,1;38,1;0;0;249,030425936503;0;0;0;0;0;0;0;0;0
2023-03-22T23:00:00;99,9;81,7;229,113842631519;0;304,04999999999995;0;308,25;0;306,25;1,197327756;291,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,95281391111598;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;229,113842631519;0;0;0;0;0;0;0;0;0
2023-03-23T00:00:00;83,29;75,5;219,799368606385;0;303,75;0;306,34999999999997;0;305,25;0,8958850520000001;291,1425;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,35847126130382;0;30;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0;219,799368606385;0;0;0;0;0;0;0;0;0
2023-03-23T01:00:00;68,05;75,5;228,188515393079;0;304,54999999999995;0;303,15;0;303,04999999999995;1,4824577859999999;293,91999999999996;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,84623541417767;30;0;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0;228,188515393079;0;0;0;0;0;0;0;0;0
2023-03-23T02:00:00;65,89;78,1;230,422418015087;0;306,45;0;299,75;0;301,34999999999997;1,417880876;293,73499999999996;0;1,1313402061855649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,33115079063626;30;0;0;0;0;0;0;0;3,1;6,391752577319576;1,1313402061855649;0;0;0;0;45;45;0;0;230,422418015087;0;0;0;0;0;0;0;0;0
2023-03-23T03:00:00;55,29;79,9;225,324078448266;0;306,15;0;299,95;0;302,84999999999997;1,388461739;293,47249999999997;0;0;0;0;0;0;0;0;0;2,560925196850397;0,8536417322834656;1;0;2,560925196850397;3;0;0;0;0;0;0;0;0;0;0;0;0;147,73427030713614;0;30;0;0;0;0;0;0;2,3390748031496087;4,822834645669297;0,8536417322834655;0;0;0;0;45;45;0;0;225,324078448266;0;0;0;0;0;0;0;0;0
2023-03-23T04:00:00;45,94;90,2;220,894887633042;0;312,04999999999995;0;304,15;0;309,34999999999997;1,555758534;293,2575;0;0;0;5,051985820659869;1,6839952735532897;1;0;5,051985820659869;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;176,21949688010542;30;0;0;0;0;0;0;0;7,255905511811024;14,960629921259846;2,6480314960629925;0;0;0;0;45;45;0;0;220,894887633042;0;0;0;0;0;0;0;0;0
2023-03-23T05:00:00;33,17;97,9;233,596752204531;0;331,45;0;325,84999999999997;0;327,75;1,498839451;293,575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;144,62292756199636;0;30;0;0;0;0;0;0;12,077403775888286;24,901863455439766;4,407629831612838;0;0;0;0;45;45;1,1822339990146906;1,1941757565804956;233,596752204531;0;0;0;0;0;0;0;0;0
2023-03-23T06:00:00;55,78;111,2;347,744693025262;0;338,04999999999995;0;329,15;0;332,04999999999995;1,210780044;292,34499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;173,10846526924016;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;3,6420923357081074;3,8911242902864394;0;0;45;45;0;0;347,744693025262;0,9640910132696465;0;0,17964035634790043;0;0;0,7844506569217461;0;0;0,9640910132696465
2023-03-23T07:00:00;80,64;122,3;430,324071677559;0;335,75;0;326,54999999999995;0;330,15;1,2703618779999999;291,8125;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;141,5122070542922;0;30;7,518438037167981;10,119028313819625;1,7910680115460735;0,8999519549633641;1,931227371166017;0,6952418536197662;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,324071677559;2,429331546093105;0;2,039996108066036;0,389335438027069;0;0;0;0;2,429331546093105
2023-03-23T08:00:00;92,22;121,3;436,11713108155;0;323,45;0;317,45;0;321,65;1,3671489207246377;290,1899734133625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;109,9191084651657;0;30;6,072584568481833;8,173061330392777;1,4466318554795214;1,345805423649512;2,887994471350884;1,0396780096863183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,11713108155;2,2299088496315216;0;1,6476891642071836;0,5822196854243382;0;0;0;0;2,2299088496315216
2023-03-23T09:00:00;95;106,2;449,234619852995;0;319,54999999999995;0;318,75;0;322,04999999999995;2,5705659638210756;286,6490635101879;0;0,07422680412371063;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;6,842990524632551;2,2809968415441837;1;0;6,842990524632551;3;0;0;0;0;0;0;138,40811655431918;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,234619852995;0;0;0;0;0;0;0;0;0
2023-03-23T10:00:00;72,8;94,8;440,955208804042;0;326,84999999999997;0;327,25;0;328,54999999999995;18,283379643939945;295,04358454440535;0;3,8742268041237127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;1,5999999999999999;1;0;4,8;3;166,89427574266375;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;440,955208804042;0;0;0;0;0;0;0;0;0
2023-03-23T11:00:00;40,74;79,4;442,964195453354;0;328,95;0;326,34999999999997;0;327,25;20,339183136726025;296,84704622138344;0;0;0;0;0;0;0;0;0;2,2996062992126016;0,7665354330708671;1;0;2,2996062992126016;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;135,29863894666843;0;30;0;0;0;0;0;0;2,100393700787404;4,3307086614173285;0,7665354330708671;0;0;0;0;45;45;0;0;442,964195453354;0;0;0;0;0;0;0;0;0
2023-03-23T12:00:00;35,68;65,8;405,521827124225;0;328,84999999999997;0;326,25;0;327,45;17,13255077627311;295,1152551963822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,78510908277377;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,8;35,8;0;0;405,521827124225;0;0;0;0;0;0;0;0;0
2023-03-23T13:00:00;36,52;57,8;379,152282526381;0;331,75;0;324,95;0;325,34999999999997;21,79344551876167;296,95481737353305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,2687305718655;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,8;27,8;0;0;379,152282526381;0;0;0;0;0;0;0;0;0
2023-03-23T14:00:00;37,19;55,2;364,703918088588;0;326,45;0;318,84999999999997;0;324,15;18,97175396475079;296,6902301730387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,7495036988083;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0;364,703918088588;0;0;0;0;0;0;0;0;0
2023-03-23T15:00:00;51,28;55,8;385,167864823061;0;325,95;0;322,15;0;325,34999999999997;14,589734785031347;295,3656473485619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,1484813800174;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,8;25,8;0;0;385,167864823061;0;0;0;0;0;0;0;0;0
2023-03-23T16:00:00;55,28;52,1;386,251860607302;0;330,54999999999995;0;327,25;0;328,25;10,57027109771729;293,1746490269997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,6295665318794;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0;386,251860607302;0;0;0;0;0;0;0;0;0
2023-03-23T17:00:00;89,9;52,2;365,550799666163;0;331,15;0;326,45;0;327,54999999999995;18,340018104456956;297,9203773136942;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,02885620680516;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;365,550799666163;0;0;0;0;0;0;0;0;0
2023-03-23T18:00:00;119,45;57,2;367,380267529903;0;328,34999999999997;0;327,04999999999995;0;327,45;14,877793133803358;296,1548977313073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,43130595276344;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0;367,380267529903;0;0;0;0;0;0;0;0;0
2023-03-23T19:00:00;136,86;65,4;366,373235616602;0;326,95;0;327,15;0;327,54999999999995;6,474481930618458;291,1024986035093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,91586282216815;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;366,373235616602;0;0;0;0;0;0;0;0;0
2023-03-23T20:00:00;144,38;72,1;348,066138057216;0;327,15;0;327,25;0;327,84999999999997;1,98156072;294,40999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,3186238674649;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,1;27,1;0;0;348,066138057216;0;0;0;0;0;0;0;0;0
2023-03-23T21:00:00;122,12;73,3;326,867599551808;0;330,84999999999997;0;326,95;0;327,45;2,0868824850000003;294,22749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,72454463665711;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,3;28,3;0;0;326,867599551808;0;0;0;0;0;0;0;0;0
2023-03-23T22:00:00;92,65;74,4;297,07539075376997;0;329,45;0;327,45;0;327,95;2,263070187;294,91749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,21257218219347;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;297,07539075376997;0;0;0;0;0;0;0;0;0
2023-03-23T23:00:00;88,85;72,6;295,610167578161;0;330,34999999999997;0;328,25;0;328,45;1,875433161;294,085;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,69775092497525;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,6;27,6;0;0;295,610167578161;0;0;0;0;0;0;0;0;0
2023-03-24T00:00:00;77,35;66,9;291,950392366365;0;334,25;0;329,15;0;329,15;1,847563378;294,375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,10113378146173;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0;291,950392366365;0;0;0;0;0;0;0;0;0
2023-03-24T01:00:00;55,12;65;287,23697116686196;0;334,15;0;329,25;0;329,34999999999997;2,14932456;294,1425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,58662366808358;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0;287,23697116686196;0;0;0;0;0;0;0;0;0
2023-03-24T02:00:00;43,8;72,3;265,22783339474995;0;333,65;0;329,45;0;329,75;1,59876884;294,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,06926500571677;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0;265,22783339474995;0;0;0;0;0;0;0;0;0
2023-03-24T03:00:00;40,67;74,1;248,002318810091;0;333,75;0;328,65;0;328,84999999999997;1,766495502;294,54749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,47011071079515;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,1;44,1;0;0;248,002318810091;0;0;0;0;0;0;0;0;0
2023-03-24T04:00:00;40,18;78,5;246,142193229525;0;329,84999999999997;0;327,54999999999995;0;328,75;1,8383914609999998;294,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,87411633130301;0;30;0;0;0;0;0;0;2,5710737167350746;5,301182921103248;0,9383093770352747;0;0;0;0;45;45;0,9289262832649219;0,9383093770352747;246,142193229525;0;0;0;0;0;0;0;0;0
2023-03-24T05:00:00;35,07;90,6;313,740974052963;0;326,84999999999997;0;328,45;0;328,84999999999997;1,7271245441944207;293,21167517637207;0;0;0;5,976506189967075;1,9921687299890247;1;0;5,976506189967075;3,0000000000000004;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;107,28128155124882;0;30;0;0;0;0;0;0;7,446850393700784;15,354330708661411;2,7177165354330697;0;0;0;0;45;45;0;0;313,740974052963;0;0;0;0;0;0;0;0;0
2023-03-24T06:00:00;40,19;108,3;438,33128193287604;0;326,65;0;327,95;0;328,54999999999995;1,5461722070000001;294,47499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,377123171569771;2,792374390523257;1;0;8,377123171569771;3;135,7705534230937;30;0;0;0;0;0,565867353062775;1,2143076245982296;0,43715074485536265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;438,33128193287604;0,24480441711900308;0;0;0,24480441711900308;0;0;0;0;0,24480441711900308
2023-03-24T07:00:00;62,44;117,5;467,878270160122;0;326,65;0;327,15;0;327,65;1,6415604860000002;293,66999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;104,17802899933035;0;30;0,578341387474475;0,7783867933707606;0,1377744624266246;3,0400486046568735;6,523709452053375;2,3485354027392153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,878270160122;1,4721026030775057;0;0,15692277754354533;1,3151798255339604;0;0;0;0;1,4721026030775057
2023-03-24T08:00:00;81,23;114,4;451,84641509199105;0;326,75;0;328,15;0;328,45;1,9073002182608696;292,3573818528635;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;132,6676111964304;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,809355997304605;7,274952988573296;0;0;45;45;0;0;451,84641509199105;1,651451134591645;0;0,18482061209526837;0;0;1,4666305224963765;0;0;1,651451134591645
2023-03-24T09:00:00;81,23;101,1;427,645941963668;0;327,25;0;327,54999999999995;0;327,95;1,5977018917536232;291,12722855293157;0;1,774226804123714;0;8,919263256581768;2,9730877521939227;1;0;8,919263256581768;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;161,15434443531078;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,645941963668;0;0;0;0;0;0;0;0;0
2023-03-24T10:00:00;62,36;88,3;390,841423289099;0;328,75;0;327,34999999999997;0;328,75;1,7894993516172715;290,22272130256164;0;4,853814432989689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,63822900086726;30;0;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;45;45;0;0;390,841423289099;0;0;0;0;0;0;0;0;0
2023-03-24T11:00:00;36,95;71,4;380,687275122377;0;328,25;0;328,65;0;329,15;2,785317356874317;289,96736664816615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,11926517796718;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,4;41,4;0;0;380,687275122377;0;0;0;0;0;0;0;0;0
2023-03-24T12:00:00;25,28;56,9;371,040093090611;0;327,95;0;328,04999999999995;0;328,54999999999995;1,5562420619275363;290,90918290806184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,51850588302835;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,9;26,9;0;0;371,040093090611;0;0;0;0;0;0;0;0;0
2023-03-24T13:00:00;11,47;51,5;375,979180500206;0;329,25;0;328,54999999999995;0;328,95;2,0090755221394843;290,048960914701;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,99985403244006;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,5;21,5;0;0;375,979180500206;0;0;0;0;0;0;0;0;0
2023-03-24T14:00:00;3,99;49,8;378,741154960937;0;331,04999999999995;0;327,84999999999997;0;328,45;2,1827118249999997;293,38494266201434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,47835404703682;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0;378,741154960937;0;0;0;0;0;0;0;0;0
2023-03-24T15:00:00;2,07;46,3;368,929325571871;0;332,25;0;329,34999999999997;0;329,65;2,442103603101449;293,8408755184686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,87505884321106;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,3;16,3;0;0;368,929325571871;0;0;0;0;0;0;0;0;0
2023-03-24T16:00:00;5,84;44,9;320,975475255452;0;334,45;0;329,25;0;329,54999999999995;2,2630800608695654;291,5844327315186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,35387133732675;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0;320,975475255452;0;0;0;0;0;0;0;0;0
2023-03-24T17:00:00;29,59;47,5;333,286030678886;0;332,84999999999997;0;328,95;0;329,34999999999997;1,8952553082463768;291,7788820229682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,750888581772;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0;333,286030678886;0;0;0;0;0;0;0;0;0
2023-03-24T18:00:00;79,53;53,7;369,08936043912;0;327,45;0;329,25;0;329,45;1,7564587465797101;291,57147659328814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,1510661244928;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,7;23,7;0;0;369,08936043912;0;0;0;0;0;0;0;0;0
2023-03-24T19:00:00;101,02;63,2;350,43569898909396;0;327,15;0;329,25;0;329,45;1,6178339526647563;289,41780085708086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,63335101788033;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,2;18,2;0;0;350,43569898909396;0;0;0;0;0;0;0;0;0
2023-03-24T20:00:00;116,23;68;305,366272603252;0;327,04999999999995;0;328,95;0;329,15;1,133057956;291,5575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,11278768277853;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;305,366272603252;0;0;0;0;0;0;0;0;0
2023-03-24T21:00:00;96,92;66,6;297,93890989679;0;327,04999999999995;0;329,25;0;329,34999999999997;1,184373572;291,74249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,51042903558923;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;297,93890989679;0;0;0;0;0;0;0;0;0
2023-03-24T22:00:00;82,5;68,1;299,23726813370996;0;326,95;0;329,04999999999995;0;329,25;1,415933555;291,8875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,99017799268566;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0;299,23726813370996;0;0;0;0;0;0;0;0;0
2023-03-24T23:00:00;76,2;64,3;269,525221928435;0;326,95;0;328,95;0;329,04999999999995;1,0107427709999999;291,22499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,46707897488636;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,3;34,3;0;0;269,525221928435;0;0;0;0;0;0;0;0;0
2023-03-25T00:00:00;64,9;59,2;254,40250495182897;0;326,95;0;328,84999999999997;0;328,95;0,8583742480000001;290,62;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,86218489856782;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,2;29,2;0;0;254,40250495182897;0;0;0;0;0;0;0;0;0
2023-03-25T01:00:00;15,3;62,2;263,95428677207;0;327,25;0;328,65;0;328,34999999999997;1,01117722;290,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,339398680078;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,2;32,2;0;0;263,95428677207;0;0;0;0;0;0;0;0;0
2023-03-25T02:00:00;0,97;63,6;253,90124122324;0;327,54999999999995;0;328,75;0;328,34999999999997;0,9134972739999999;291,2475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,73481737178895;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,6;33,6;0;0;253,90124122324;0;0;0;0;0;0;0;0;0
2023-03-25T03:00:00;0,11;68,6;246,766707108041;0;327,15;0;328,95;0;328,25;0,8833207439999998;290,2775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,13339652163074;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,6;38,6;0;0;246,766707108041;0;0;0;0;0;0;0;0;0
2023-03-25T04:00:00;0,08;72,2;243,964773417331;0;326,54999999999995;0;327,95;0;327,84999999999997;0,8978020389999999;289,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,53513581355753;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,2;42,2;0;0;243,964773417331;0;0;0;0;0;0;0;0;0
2023-03-25T05:00:00;0,29;83,7;250,519535880199;0;325,95;0;327,15;0;327,25;0,800366012;291,34499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,0189822999762;30;0;0;0;0;0;0;0;6,39095466731291;13,177226118170948;2,3323690229162577;0;0;0;0;45;45;2,309045332687094;2,332369022916257;250,519535880199;0;0;0;0;0;0;0;0;0
2023-03-25T06:00:00;0,1;94,7;249,171552624634;0;326,04999999999995;0;327,15;0;326,95;0,9124825930000001;291,5075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,42103303332516;0;30;0;0;0;0;0;0;9,866167503717413;20,342613409726628;3,600642573521613;0;0;0;0;45;45;0,4768230209151379;0,4816394150657959;249,171552624634;0;0;0;0;0;0;0;0;0
2023-03-25T07:00:00;3,53;109,1;245,542155467212;0;326,04999999999995;0;327,25;0;327,04999999999995;1,004266607;291,10749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,935984749836264;2,9786615832787544;1;0;8,935984749836264;3;126,82624356160078;0;30;0;0;0;0,80700577479628;1,7317720489190558;0,6234379376108601;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;245,542155467212;0,34912524506208165;0;0;0,34912524506208165;0;0;0;0;0,34912524506208165
2023-03-25T08:00:00;7,72;109;227,79700322452402;0;326,34999999999997;0;325,54999999999995;0;326,45;0,8487517290000001;291,23499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,866127052552956;2,9553756841843186;1;0;8,866127052552956;3;155,31356093724463;30;0;0;0;0;0,7768634720795937;1,6670889958789563;0,6001520385164243;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;227,79700322452402;0,33608514156919755;0;0;0,33608514156919755;0;0;0;0;0,33608514156919755
2023-03-25T09:00:00;5,93;90,2;205,31699442739;0;326,25;0;327,54999999999995;0;327,25;0,865411736;291,34499999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;183,7980295811509;30;0;0;0;0;0;0;0;7,58811118966748;15,64559008178862;2,7692694444765857;0;0;0;0;45;45;0,34276633227177206;0,34622861845633546;205,31699442739;0;0;0;0;0;0;0;0;0
2023-03-25T10:00:00;0,06;79,3;202,33945196772498;0;326,15;0;327,04999999999995;0;327,04999999999995;1,1880837160000002;290,30499999999995;0;0;0;0;0;0;0;0;0;2,2473425196850383;0,7491141732283461;1;0;2,2473425196850383;3;0;0;0;0;0;0;0;0;0;0;0;0;152,20070240977174;0;30;0;0;0;0;0;0;2,052657480314959;4,232283464566926;0,7491141732283458;0;0;0;0;45;45;0;0;202,33945196772498;0;0;0;0;0;0;0;0;0
2023-03-25T11:00:00;-0,06;66,6;204,280504180534;0;326,25;0;326,84999999999997;0;326,84999999999997;0,8971058359999999;290,3975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,68548233953075;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,6;36,6;0;0;204,280504180534;0;0;0;0;0;0;0;0;0
2023-03-25T12:00:00;-1,18;66,1;204,4928882003;0;326,54999999999995;0;327,25;0;327,04999999999995;0,79413281;290,965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,1674137912968;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,1;36,1;0;0;204,4928882003;0;0;0;0;0;0;0;0;0
