timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-25T13:00:00;-3,62;61,3;196,67624289490098;0;326,54999999999995;0;327,15;0;326,95;0,915747181;292,2075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,64649704991768;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;196,67624289490098;0;0;0;0;0;0;0;0;0
2023-03-25T14:00:00;-6,02;58,7;203,443737836744;0;326,75;0;327,34999999999997;0;327,15;0,6043185879999999;289,4025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,04378503179166;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,7;28,7;0;0;203,443737836744;0;0;0;0;0;0;0;0;0
2023-03-25T15:00:00;-5,38;56,3;201,877494505109;0;326,75;0;326,95;0;326,84999999999997;0,4204216710000001;287,4325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,52318065328848;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,3;26,3;0;0;201,877494505109;0;0;0;0;0;0;0;0;0
2023-03-25T16:00:00;-0,87;53,8;196,164733445226;0;326,95;0;325,84999999999997;0;326,04999999999995;0,441989841;288,13;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,99972833522315;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,8;23,8;0;0;196,164733445226;0;0;0;0;0;0;0;0;0
2023-03-25T17:00:00;-0,02;49,9;214,606982929887;0;327,25;0;327,04999999999995;0;327,04999999999995;0,279220584;286,84999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,3944809939686;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0;214,606982929887;0;0;0;0;0;0;0;0;0
2023-03-25T18:00:00;23,9;52,8;253,66387861496398;0;326,95;0;326,45;0;326,54999999999995;0,3636604022736666;285,76058195536064;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,8713415458692;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0;253,66387861496398;0;0;0;0;0;0;0;0;0
2023-03-25T19:00:00;60;56,7;211,334754320948;0;333,54999999999995;0;328,45;0;329,84999999999997;0,41066997015626;285,3817716844519;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,26640704329355;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;211,334754320948;0;0;0;0;0;0;0;0;0
2023-03-25T20:00:00;77,04;61,8;151,151324797776;0;326,95;0;326,45;0;326,65;0,24342249348097783;285,4698451437066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,6646330341682;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;151,151324797776;0;0;0;0;0;0;0;0;0
2023-03-25T21:00:00;60;62,6;138,499240889118;0;327,04999999999995;0;326,04999999999995;0;326,25;0,377333673070739;285,44114845185123;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,14496657086477;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,6;32,6;0;0;138,499240889118;0;0;0;0;0;0;0;0;0
2023-03-25T22:00:00;41,84;63,9;142,42048532664;0;327,54999999999995;0;327,84999999999997;0;327,84999999999997;0,3100317500000001;286,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,62245207420767;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,9;33,9;0;0;142,42048532664;0;0;0;0;0;0;0;0;0
2023-03-25T23:00:00;38,91;62,9;154,724916256024;0;328,75;0;329,84999999999997;0;329,84999999999997;0,203834736;285,22749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,0181424605792;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,9;32,9;0;0;154,724916256024;0;0;0;0;0;0;0;0;0
2023-03-26T00:00:00;33,36;59,6;155,200178204492;0;328,75;0;330,45;0;330,75;0,210576917;285,155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,49594064633317;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,6;29,6;0;0;155,200178204492;0;0;0;0;0;0;0;0;0
2023-03-26T01:00:00;39,66;62;127,92352210129701;0;328,65;0;330,34999999999997;0;330,95;0,248539164;285,40749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,8919436838475;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32;32;0;0;127,92352210129701;0;0;0;0;0;0;0;0;0
2023-03-26T02:00:00;39,23;67;169,52832979044598;0;273,15;0;273,15;0;273,15;0,2248621430000001;285,315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,29110712105808;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0;169,52832979044598;0;0;0;0;0;0;0;0;0
2023-03-26T03:00:00;40,12;69;174,16380254675101;0;328,75;0;330,54999999999995;0;331,04999999999995;0,567777225;288,005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,77237801034596;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39;39;0;0;174,16380254675101;0;0;0;0;0;0;0;0;0
2023-03-26T04:00:00;40,88;70,1;164,18035058101498;0;329,15;0;331,15;0;332,04999999999995;0,240695882;285,1425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,17185340412388;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;164,18035058101498;0;0;0;0;0;0;0;0;0
2023-03-26T05:00:00;41,42;78,2;162,06896094214298;0;329,95;0;331,84999999999997;0;332,95;0,2813451820000001;285,42749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,65343621878347;30;0;0;0;0;0;0;0;2,3506959695863636;4,8467958135801315;0,8578828590036832;0;0;0;0;45;45;0,8493040304136463;0,8578828590036832;162,06896094214298;0;0;0;0;0;0;0;0;0
2023-03-26T06:00:00;63,49;79,8;159,904981238295;0;329,15;0;330,95;0;332,15;0,187448257;284,67249999999996;0;1,7517525773195866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,1321708751616;30;0;0;0;0;0;0;0;4,8;9,89690721649484;1,7517525773195866;0;0;0;0;45;45;0;0;159,904981238295;0;0;0;0;0;0;0;0;0
2023-03-26T07:00:00;73,09;81,9;159,215834233246;0;329,04999999999995;0;330,84999999999997;0;332,04999999999995;0,1850035860000001;284,78249999999997;0;2,5181443298969093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,6080576580741;30;0;0;0;0;0;0;0;6,9;14,226804123711354;2,5181443298969093;0;0;0;0;45;45;0;0;159,215834233246;0;0;0;0;0;0;0;0;0
2023-03-26T08:00:00;77,24;81,2;185,361690113588;0;329,15;0;330,84999999999997;0;332,04999999999995;0,2062970970000001;284,645;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,00214948388725;0;30;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;45;45;0;0;185,361690113588;0;0;0;0;0;0;0;0;0
2023-03-26T09:00:00;79,6;74,5;174,21523809584798;0;329,15;0;330,84999999999997;0;332,04999999999995;0,209960058;285,35749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,39940190051783;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0;174,21523809584798;0;0;0;0;0;0;0;0;0
2023-03-26T10:00:00;78,58;68,6;147,08854945245;0;329,25;0;331,45;0;332,54999999999995;0,344269560934225;285,1388020390824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,87876196032778;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,6;38,6;0;0;147,08854945245;0;0;0;0;0;0;0;0;0
2023-03-26T11:00:00;76;64,2;121,390968193038;0;328,95;0;331,25;0;332,15;0,27548243957368873;284,91478260869565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,35527408413174;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,2;34,2;0;0;121,390968193038;0;0;0;0;0;0;0;0;0
2023-03-26T12:00:00;61,89;58,2;103,01928451781201;0;328,45;0;330,95;0;331,95;0,5370409307068438;285,3762854381711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,74999118830226;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,2;28,2;0;0;103,01928451781201;0;0;0;0;0;0;0;0;0
2023-03-26T13:00:00;55,44;54,3;88,2820485278952;0;327,65;0;330,25;0;331,04999999999995;0,3593749905391785;284,9752986448415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,2268161891834;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,3;24,3;0;0;88,2820485278952;0;0;0;0;0;0;0;0;0
2023-03-26T14:00:00;50,46;50,4;106,404500781946;0;327,65;0;330,34999999999997;0;331,15;0,21248952499999998;284,5675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,70079350756447;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,4;20,4;0;0;106,404500781946;0;0;0;0;0;0;0;0;0
2023-03-26T15:00:00;46,02;51,1;114,586655566619;0;327,65;0;330,34999999999997;0;331,15;0,25721887262501125;284,8569256029777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,09297605979265;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0;114,586655566619;0;0;0;0;0;0;0;0;0
2023-03-26T16:00:00;48,35;49,8;125,898966956045;0;327,15;0;329,84999999999997;0;330,45;0,4277104009329214;284,6791249429184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,56726676218665;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0;125,898966956045;0;0;0;0;0;0;0;0;0
2023-03-26T17:00:00;77,09;49,4;155,121839571957;0;326,95;0;328,84999999999997;0;330,04999999999995;0,2601656129089048;284,78186857562406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,95976266708936;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,4;19,4;0;0;155,121839571957;0;0;0;0;0;0;0;0;0
2023-03-26T18:00:00;106,65;52,2;176,160072919591;0;327,34999999999997;0;329,54999999999995;0;329,75;0,26767490099999997;284,705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,35541932240162;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;176,160072919591;0;0;0;0;0;0;0;0;0
2023-03-26T19:00:00;117,86;58,7;169,21447464620402;0;328,04999999999995;0;329,65;0;329,65;0,2099082930000001;284,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,83318378046937;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;169,21447464620402;0;0;0;0;0;0;0;0;0
2023-03-26T20:00:00;112,59;63,9;165,755835647308;0;327,95;0;330,34999999999997;0;330,45;0,21573033300000008;284,3875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,3081004620913;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,9;18,9;0;0;165,755835647308;0;0;0;0;0;0;0;0;0
2023-03-26T21:00:00;104,63;64,5;159,562379541935;0;327,95;0;329,54999999999995;0;329,84999999999997;0,32533808852556406;284,9447026554947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,70122228362408;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0;159,562379541935;0;0;0;0;0;0;0;0;0
2023-03-26T22:00:00;99,42;66,6;168,813192159079;0;328,04999999999995;0;329,75;0;330,15;0,2992644270000001;284,5025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,17645216139573;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;168,813192159079;0;0;0;0;0;0;0;0;0
2023-03-26T23:00:00;94,64;66,7;172,18719836993802;0;328,15;0;329,84999999999997;0;330,04999999999995;0,2412481289999999;285,55499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,6488345161796;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;172,18719836993802;0;0;0;0;0;0;0;0;0
2023-03-27T00:00:00;96;66,2;169,909934375517;0;328,15;0;329,95;0;330,04999999999995;0,3454530749999999;288,245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,03942226430695;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,2;21,2;0;0;169,909934375517;0;0;0;0;0;0;0;0;0
2023-03-27T01:00:00;93,15;67,1;165,318076101556;0;328,25;0;329,95;0;330,15;0,6718407089999998;290,96999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,51211832208054;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,1;22,1;0;0;165,318076101556;0;0;0;0;0;0;0;0;0
2023-03-27T02:00:00;87,48;68;172,560882661601;0;328,34999999999997;0;329,75;0;329,95;0,6606531179999998;291,10749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,9030197418273;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;172,560882661601;0;0;0;0;0;0;0;0;0
2023-03-27T03:00:00;83,99;70,9;181,671826882544;0;328,34999999999997;0;329,95;0;330,15;0,6345519289999998;290,98249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,29708207143204;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,9;40,9;0;0;181,671826882544;0;0;0;0;0;0;0;0;0
2023-03-27T04:00:00;84,9;75,5;187,306858297762;0;328,45;0;330,45;0;330,84999999999997;0,68957476;290,96999999999997;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,7732523632249;30;0;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0;187,306858297762;0;0;0;0;0;0;0;0;0
2023-03-27T05:00:00;92,85;77,7;206,06789171318098;0;328,75;0;330,75;0;331,25;0,7512621679999998;291,34749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,2465750379886;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;206,06789171318098;0;0;0;0;0;0;0;0;0
2023-03-27T06:00:00;115;79,4;249,57479462961803;0;328,34999999999997;0;330,65;0;331,25;0,7470434799999996;291,41749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,63810301206377;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,4;34,4;0;0;249,57479462961803;0;0;0;0;0;0;0;0;0
2023-03-27T07:00:00;142,99;79,3;272,812041979875;0;328,15;0;330,45;0;330,95;1,0443389785827433;290,3045216220475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,1117392017626;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0;272,812041979875;0;0;0;0;0;0;0;0;0
2023-03-27T08:00:00;151,31;76,5;302,05970845270303;0;328,15;0;330,25;0;330,95;1,4864729693850804;288,8472255145391;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,5035806594214;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,5;31,5;0;0;302,05970845270303;0;0;0;0;0;0;0;0;0
2023-03-27T09:00:00;118,76;71,7;267,209613875196;0;328,04999999999995;0;329,84999999999997;0;330,75;1,0675970373188404;290,70895306160463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,8985829329344;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;267,209613875196;0;0;0;0;0;0;0;0;0
2023-03-27T10:00:00;94,85;66,5;251,17435959291;0;328,25;0;330,65;0;331,15;1,2586723680861907;289,5402373369131;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,3756930746411;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;251,17435959291;0;0;0;0;0;0;0;0;0
2023-03-27T11:00:00;80,93;64,4;229,867387244767;0;328,15;0;330,45;0;330,95;1,1201009110869564;290,19045618686636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,7710081369126;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;229,867387244767;0;0;0;0;0;0;0;0;0
2023-03-27T12:00:00;68,26;59;222,049147255877;0;327,65;0;329,84999999999997;0;330,34999999999997;1,1833563507681157;291,4204689815609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,16948366767787;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0;222,049147255877;0;0;0;0;0;0;0;0;0
2023-03-27T13:00:00;54,91;53,1;216,695515143833;0;327,45;0;329,95;0;330,45;1,650314279121496;290,7692747811129;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,6500667193111;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0;216,695515143833;0;0;0;0;0;0;0;0;0
2023-03-27T14:00:00;42,74;50,8;226,915192805651;0;327,34999999999997;0;329,45;0;329,95;1,194935676710145;291,2452396062454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,12780171263918;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,8;20,8;0;0;226,915192805651;0;0;0;0;0;0;0;0;0
2023-03-27T15:00:00;46,16;45,6;235,68110072974798;0;327,25;0;329,54999999999995;0;329,95;1,0989644254202897;290,8807401464742;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,52374156404687;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,6;15,6;0;0;235,68110072974798;0;0;0;0;0;0;0;0;0
2023-03-27T16:00:00;49,62;45,2;300,823532376782;0;327,54999999999995;0;329,45;0;329,65;1,1687603536231883;291,5377337074352;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,00178918989047;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,2;15,2;0;0;300,823532376782;0;0;0;0;0;0;0;0;0
2023-03-27T17:00:00;74,37;46,2;381,021217757648;0;327,34999999999997;0;329,34999999999997;0;329,54999999999995;0,9902541713913041;289,7454015055071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,47698901097147;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,2;16,2;0;0;381,021217757648;0;0;0;0;0;0;0;0;0
2023-03-27T18:00:00;95,95;47,5;419,602528845335;0;327,54999999999995;0;329,65;0;329,84999999999997;0,9334461899130433;289,8024649961513;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,87039394364933;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;419,602528845335;0;0;0;0;0;0;0;0;0
2023-03-27T19:00:00;124,38;53,6;439,948136678535;0;327,54999999999995;0;329,54999999999995;0;329,65;0,9934549589710143;290,26085589071687;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,345906904255;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0;439,948136678535;0;0;0;0;0;0;0;0;0
2023-03-27T20:00:00;116,07;62,2;466,04038940360397;0;327,25;0;329,34999999999997;0;329,65;0,8188470449999998;290,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,73962494514353;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;466,04038940360397;0;0;0;0;0;0;0;0;0
2023-03-27T21:00:00;105,99;62;480,077591597735;0;327,34999999999997;0;329,25;0;329,45;0,9336678093251339;289,55752572369323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,136503614228;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;480,077591597735;0;0;0;0;0;0;0;0;0
2023-03-27T22:00:00;103,52;63,5;473,717814068595;0;327,25;0;328,75;0;329,15;0,853291766;290,78499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,61548996386657;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,5;18,5;0;0;473,717814068595;0;0;0;0;0;0;0;0;0
2023-03-27T23:00:00;91,46;63,1;384,28974083399595;0;327,34999999999997;0;328,84999999999997;0;329,34999999999997;1,14270179;290,08;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,0916284148702;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,1;18,1;0;0;384,28974083399595;0;0;0;0;0;0;0;0;0
2023-03-28T00:00:00;78,68;67,2;319,351674588643;0;326,84999999999997;0;327,95;0;328,65;0,945303169;291,205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,48597188360765;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;319,351674588643;0;0;0;0;0;0;0;0;0
2023-03-28T01:00:00;82,3;68,1;308,20352328261504;0;326,95;0;328,45;0;329,25;0,9667959100000002;291,33;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,96242328641927;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0;308,20352328261504;0;0;0;0;0;0;0;0;0
2023-03-28T02:00:00;84,67;69;365,091742634231;0;326,84999999999997;0;328,95;0;329,45;1,001647878;290,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,4360270440906;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39;39;0;0;365,091742634231;0;0;0;0;0;0;0;0;0
2023-03-28T03:00:00;92,83;70,7;446,739168514998;0;326,95;0;328,84999999999997;0;329,45;1,015916806;290,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,82783607296517;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;446,739168514998;0;0;0;0;0;0;0;0;0
2023-03-28T04:00:00;92,5;75,7;457,667008692999;0;326,95;0;329,04999999999995;0;329,45;0,929610747;290,5775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,30175328935786;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;457,667008692999;0;0;0;0;0;0;0;0;0
2023-03-28T05:00:00;99,44;84,1;472,670031828695;0;326,95;0;329,04999999999995;0;329,65;1,317498275;290,0225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,6938757456079;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0;472,670031828695;0;0;0;0;0;0;0;0;0
2023-03-28T06:00:00;130,05;96;479,096852874927;0;327,04999999999995;0;328,75;0;329,15;1,3155449510000001;291,92499999999995;0;3,4742268041237114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6;2;1;0;6;3;226,08915898961232;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;479,096852874927;0;0;0;0;0;0;0;0;0
2023-03-28T07:00:00;159,92;100,3;462,075090020711;0;326,65;0;328,04999999999995;0;328,34999999999997;1,495084705;293,12;0;13,431308349188086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,56655007371336;30;0;0;0;0;10,3;22,103004291845487;7,9570815450643755;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,075090020711;4,45596566523605;0;0;4,45596566523605;0;0;0;0;4,45596566523605
2023-03-28T08:00:00;159,92;97,5;417,803800698081;0;326,45;0;328,34999999999997;0;328,45;1,6122157898985507;291,9695116282251;0;11,268218220432724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,041093418706;30;0;0;0;0;7,5;16,094420600858367;5,793991416309012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,803800698081;3,244635193133047;0;0;3,244635193133047;0;0;0;0;3,244635193133047
2023-03-28T09:00:00;127,14;83,5;364,606375228569;0;326,45;0;328,15;0;328,34999999999997;1,6620699172753626;292,0697115399041;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,43384194094307;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0;364,606375228569;0;0;0;0;0;0;0;0;0
2023-03-28T10:00:00;104,28;72,5;331,881495193944;0;326,54999999999995;0;328,84999999999997;0;329,04999999999995;1,7841236920724637;291,7295309910209;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,90869855674896;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,5;27,5;0;0;331,881495193944;0;0;0;0;0;0;0;0;0
2023-03-28T11:00:00;94,89;63,6;313,311677864718;0;326,65;0;328,84999999999997;0;328,95;1,4173859662028985;289,5285239836875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,3807076868933;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0;313,311677864718;0;0;0;0;0;0;0;0;0
2023-03-28T12:00:00;94,84;56,1;293,971787545023;0;326,54999999999995;0;328,95;0;329,04999999999995;1,3923362352463768;289,821297332329;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,77092224770354;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0;293,971787545023;0;0;0;0;0;0;0;0;0
2023-03-28T13:00:00;92,99;52,2;283,462422086188;0;326,65;0;328,75;0;328,75;1,3678160480724637;289,55577804931386;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,24324515547875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;283,462422086188;0;0;0;0;0;0;0;0;0
2023-03-28T14:00:00;91,76;48,6;289,668198365544;0;326,54999999999995;0;329,04999999999995;0;329,04999999999995;1,4613319860572809;288,97472476387964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,63377346254214;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,6;3,6;0;0;289,668198365544;0;0;0;0;0;0;0;0;0
2023-03-28T15:00:00;94,67;44,3;306,555462138443;0;326,45;0;328,65;0;328,84999999999997;1,2850460952463771;290,2301433981332;0;5,218762886597937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,02746271677483;0;30;0;0;0;0;0;0;14,3;29,48453608247422;5,218762886597937;0;0;0;0;0;0;0;0;306,555462138443;0;0;0;0;0;0;0;0;0
2023-03-28T16:00:00;96,22;42,8;320,648900158124;0;326,25;0;328,04999999999995;0;328,34999999999997;1,4386224266376813;290,32443641614526;0;4,671340206185565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,50325997050317;30;0;0;0;0;0;0;0;12,8;26,391752577319586;4,671340206185566;0;0;0;0;0;0;0;0;320,648900158124;0;0;0;0;0;0;0;0;0
2023-03-28T17:00:00;108,59;42;372,211726103302;0;326,25;0;328,04999999999995;0;328,25;1,331146783304348;289,76510723346064;0;4,379381443298969;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,9762096445061;30;0;0;0;0;0;0;0;12;24,742268041237118;4,3793814432989695;0;0;0;0;0;0;0;0;372,211726103302;0;0;0;0;0;0;0;0;0
2023-03-28T18:00:00;136,87;44,8;366,156118322705;0;326,45;0;327,45;0;327,75;1,4031845127971014;290,2042473455009;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,5778909709101;0;29,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;366,156118322705;0;0;0;0;0;0;0;0;0
2023-03-28T19:00:00;160,98;50,6;361,725448503925;0;326,04999999999995;0;327,04999999999995;0;327,25;1,3515653928840579;289,97713864354785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,05113318181304;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,6;5,6;0;0;361,725448503925;0;0;0;0;0;0;0;0;0
2023-03-28T20:00:00;161;53,1;371,22458889064205;0;328,04999999999995;0;327,65;0;329,34999999999997;1,123885198;291,065;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,44258070007385;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0;371,22458889064205;0;0;0;0;0;0;0;0;0
2023-03-28T21:00:00;133,02;55;361,68400554735905;0;328,15;0;329,34999999999997;0;329,75;1,144025466;290,945;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,8371890735828;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;361,68400554735905;0;0;0;0;0;0;0;0;0
2023-03-28T22:00:00;127,09;55,4;334,040137071908;0;328,15;0;329,84999999999997;0;330,15;1,313472408;289,7075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,31390535467546;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;334,040137071908;0;0;0;0;0;0;0;0;0
2023-03-28T23:00:00;110,98;52,2;294,578893441342;0;327,95;0;329,84999999999997;0;330,75;1,235603145;292,16499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,70882659571896;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;294,578893441342;0;0;0;0;0;0;0;0;0
2023-03-29T00:00:00;97,53;52,7;308,918049448922;0;328,04999999999995;0;329,75;0;330,34999999999997;1,207805137;291,97749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,10690834463836;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,7;7,7;0;0;308,918049448922;0;0;0;0;0;0;0;0;0
2023-03-29T01:00:00;95,1;54,4;312,720336348329;0;328,04999999999995;0;329,34999999999997;0;330,15;1,1640030730000002;291,58;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,58709765380388;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0;312,720336348329;0;0;0;0;0;0;0;0;0
2023-03-29T02:00:00;97,13;57,5;309,27942089946805;0;328,04999999999995;0;329,65;0;330,25;1,1335470410000001;291,705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,0644389440385;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0;309,27942089946805;0;0;0;0;0;0;0;0;0
2023-03-29T03:00:00;98,78;59,9;317,295291966935;0;327,95;0;329,65;0;330,25;1,010491776;290,7025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,45998513172304;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,9;14,9;0;0;317,295291966935;0;0;0;0;0;0;0;0;0
2023-03-29T04:00:00;98,18;66,6;332,829399320667;0;327,84999999999997;0;330,34999999999997;0;330,95;1,0979991889999998;290,35249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,93763913320987;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;332,829399320667;0;0;0;0;0;0;0;0;0
2023-03-29T05:00:00;99,2;78,7;342,247094627207;0;328,04999999999995;0;330,65;0;331,15;1,009694914;291,255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,41244536929656;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;342,247094627207;0;0;0;0;0;0;0;0;0
2023-03-29T06:00:00;117,04;88,5;378,500274127396;0;327,95;0;330,54999999999995;0;331,15;1,072871269;290,755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,80545675633857;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,5;43,5;0;0;378,500274127396;0;0;0;0;0;0;0;0;0
2023-03-29T07:00:00;144,13;93,4;372,123990119691;0;328,34999999999997;0;331,04999999999995;0;331,75;1,123800895;290,7525;0;4,340893470790377;0;3,4;1,1333333333333333;1;0;3,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,2016288422419;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,123990119691;0;0;0;0;0;0;0;0;0
2023-03-29T08:00:00;152;90,3;394,10081544979397;0;328,04999999999995;0;330,65;0;331,84999999999997;1,3373391705362319;290,51928815902164;0;5,70598646077607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,67990867935768;30;0;0;0;0;0,3;0,6437768240343287;0,23175965665235831;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,10081544979397;0,12978540772532066;0;0;0,12978540772532066;0;0;0;0;0,12978540772532066
2023-03-29T09:00:00;144,17;79,2;390,891828875011;0;328,25;0;329,45;0;331,15;1,362074308231884;290,8045860855604;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,1553406884898;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0;390,891828875011;0;0;0;0;0;0;0;0;0
2023-03-29T10:00:00;130,03;67,6;331,87090326969997;0;328,25;0;329,45;0;331,15;2,297355729942029;293,58691666055773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,62792515442095;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;331,87090326969997;0;0;0;0;0;0;0;0;0
2023-03-29T11:00:00;119,05;60,6;289,304248585637;0;328,25;0;329,65;0;331,65;2,6069103009130434;294,78265946296716;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,0187149934845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;289,304248585637;0;0;0;0;0;0;0;0;0
2023-03-29T12:00:00;110,98;58,3;258,463105045514;0;328,45;0;329,54999999999995;0;331,25;2,065169823130435;292,8265393921767;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,4126657535641;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;258,463105045514;0;0;0;0;0;0;0;0;0
2023-03-29T13:00:00;105,6;53,3;246,058721729051;0;331,15;0;330,04999999999995;0;331,75;1,6951151213913045;291,3922062841222;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,88872448698874;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0;246,058721729051;0;0;0;0;0;0;0;0;0
2023-03-29T14:00:00;101,55;50,7;246,58529419937798;0;336,04999999999995;0;331,25;0;332,54999999999995;1,4336096921594204;290,9207035820251;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,36193561454;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,7;5,7;0;0;246,58529419937798;0;0;0;0;0;0;0;0;0
2023-03-29T15:00:00;104,94;49,2;231,855393436983;0;335,04999999999995;0;330,84999999999997;0;332,15;1,7713585851304348;290,7806275295405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,75335205255755;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0;231,855393436983;0;0;0;0;0;0;0;0;0
2023-03-29T16:00:00;106,2;49,1;227,164008367936;0;330,34999999999997;0;330,95;0;332,15;1,6101756029130434;291,2050914269787;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,2268767173523;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0;227,164008367936;0;0;0;0;0;0;0;0;0
2023-03-29T17:00:00;128,15;50,4;300,78947704545;0;336,45;0;330,84999999999997;0;331,84999999999997;1,3177797279855075;289,82164443817095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;321,6975540296806;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0;300,78947704545;0;0;0;0;0;0;0;0;0
2023-03-29T18:00:00;145,41;51,8;318,012744642601;0;334,25;0;330,34999999999997;0;331,34999999999997;1,4332075537826088;290,6294794401581;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,0864369058566;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,8;6,8;0;0;318,012744642601;0;0;0;0;0;0;0;0;0
2023-03-29T19:00:00;149,87;54,7;315,95321210758897;0;330,25;0;329,95;0;330,95;1,407556835652174;290,61898333044775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,557428262166;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0;315,95321210758897;0;0;0;0;0;0;0;0;0
2023-03-29T20:00:00;132,28;53,9;295,04491957843;0;331,15;0;328,65;0;329,75;1,1471440970000002;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,94662515091875;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0;295,04491957843;0;0;0;0;0;0;0;0;0
2023-03-29T21:00:00;114,92;53;234,828715792396;0;333,15;0;329,54999999999995;0;330,54999999999995;1,2038864249999999;290,98499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,33898311998263;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8;8;0;0;234,828715792396;0;0;0;0;0;0;0;0;0
2023-03-29T22:00:00;109,9;47,4;209,76669201270002;0;329,75;0;329,25;0;330,25;0,7300579189999999;290,90749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,8134492216706;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0;209,76669201270002;0;0;0;0;0;0;0;0;0
2023-03-29T23:00:00;94,8;47,9;211,167612846591;0;330,65;0;329,34999999999997;0;330,34999999999997;0,7018069019999998;290,6825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,2850678767485;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;211,167612846591;0;0;0;0;0;0;0;0;0
2023-03-30T00:00:00;89,71;46,8;229,360325740082;0;334,54999999999995;0;329,54999999999995;0;330,45;0,8055578820000001;291,35499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,6748920015398;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;229,360325740082;0;0;0;0;0;0;0;0;0
2023-03-30T01:00:00;82,25;46,4;206,832289949576;0;334,84999999999997;0;329,65;0;330,65;0,8206257599999999;291,6375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,1468245123396;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,4;16,4;0;0;206,832289949576;0;0;0;0;0;0;0;0;0
2023-03-30T02:00:00;80,75;48,5;170,31404658113001;0;334,45;0;329,45;0;330,45;0,8436457569999999;291,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,53696246146734;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,5;18,5;0;0;170,31404658113001;0;0;0;0;0;0;0;0;0
2023-03-30T03:00:00;78,77;51,1;161,03782399515802;0;328,84999999999997;0;329,15;0;330,84999999999997;0,8645746219999998;290,5725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,93026139680018;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0;161,03782399515802;0;0;0;0;0;0;0;0;0
2023-03-30T04:00:00;77,91;54,3;182,21582096348098;0;331,04999999999995;0;329,65;0;331,15;0,835498062;291,53249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,40566837066046;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,3;24,3;0;0;182,21582096348098;0;0;0;0;0;0;0;0;0
2023-03-30T05:00:00;76,8;63,7;231,795877405747;0;334,25;0;329,25;0;330,84999999999997;0,8358031419999998;291,60749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,79928043540235;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0;231,795877405747;0;0;0;0;0;0;0;0;0
2023-03-30T06:00:00;89,77;75,5;302,034961356238;0;331,75;0;329,15;0;330,54999999999995;1,688526877916824;291,28864837079846;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,19605313893777;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0;302,034961356238;0;0;0;0;0;0;0;0;0
2023-03-30T07:00:00;119,37;79,3;330,130769228662;0;329,95;0;328,75;0;330,34999999999997;2,1155981315009567;289,26973051852536;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,67493353362389;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0;330,130769228662;0;0;0;0;0;0;0;0;0
2023-03-30T08:00:00;129,3;73,1;258,572332645589;0;327,65;0;329,75;0;331,04999999999995;1,9611084904907015;289,0443212409999;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,15096604027053;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0;258,572332645589;0;0;0;0;0;0;0;0;0
2023-03-30T09:00:00;110;76,2;215,46579954097;0;329,15;0;329,95;0;331,34999999999997;1,023429963347826;290,22156421306033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,54520357524547;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,2;31,2;0;0;215,46579954097;0;0;0;0;0;0;0;0;0
2023-03-30T10:00:00;90,66;74,8;182,821497651498;0;331,34999999999997;0;328,65;0;330,15;1,137833127521739;290,9879851402753;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,02154905488794;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;182,821497651498;0;0;0;0;0;0;0;0;0
2023-03-30T11:00:00;80;71,1;156,789971453121;0;328,04999999999995;0;329,15;0;330,45;1,32247308042029;292,07339961761835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,49504689998247;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0;156,789971453121;0;0;0;0;0;0;0;0;0
2023-03-30T12:00:00;64,83;67,5;156,933570873661;0;329,65;0;329,34999999999997;0;330,45;1,4930859346376812;292,382799303752;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,8867500268714;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,5;37,5;0;0;156,933570873661;0;0;0;0;0;0;0;0;0
2023-03-30T13:00:00;25,59;70,3;169,482269757297;0;331,95;0;328,65;0;330,04999999999995;1,4684231637101448;292,18953282564195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,36056135186874;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,3;40,3;0;0;169,482269757297;0;0;0;0;0;0;0;0;0
2023-03-30T14:00:00;5,75;70,5;167,243364824218;0;327,34999999999997;0;327,45;0;328,45;2,2033400906370186;288,75984272316543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,75257792731253;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,5;40,5;0;0;167,243364824218;0;0;0;0;0;0;0;0;0
2023-03-30T15:00:00;10,05;71,4;153,364500774433;0;325,04999999999995;0;326,04999999999995;0;326,45;1,7225810575759999;288,96406779296325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,14775530109875;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,4;41,4;0;0;153,364500774433;0;0;0;0;0;0;0;0;0
2023-03-30T16:00:00;39,62;68;136,217300864112;0;325,04999999999995;0;325,65;0;326,15;1,2457837765652175;291,10805962884353;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,62504052556864;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38;38;0;0;136,217300864112;0;0;0;0;0;0;0;0;0
2023-03-30T17:00:00;72,44;68,6;155,872681179776;0;326,65;0;328,25;0;327,95;0,9317653911014493;289,98647271452654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,0994780215161;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,6;38,6;0;0;155,872681179776;0;0;0;0;0;0;0;0;0
2023-03-30T18:00:00;97,55;68,7;234,49103960294;0;334,15;0;328,84999999999997;0;328,65;1,0127622393768114;290,2717508157816;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,4921207052929;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,7;23,7;0;0;234,49103960294;0;0;0;0;0;0;0;0;0
2023-03-30T19:00:00;120;77,2;248,515459572128;0;333,25;0;328,95;0;329,04999999999995;0,979827967405797;289,88163483338565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,96687149322236;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0;248,515459572128;0;0;0;0;0;0;0;0;0
2023-03-30T20:00:00;119,37;75,5;197,819020315855;0;333,65;0;329,25;0;329,15;1,043184375;290,075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,438774806073;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0;197,819020315855;0;0;0;0;0;0;0;0;0
2023-03-30T21:00:00;103,28;71,7;201,391216443735;0;330,84999999999997;0;328,54999999999995;0;328,65;0,9077463709999998;290,955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,8288835601714;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;201,391216443735;0;0;0;0;0;0;0;0;0
2023-03-30T22:00:00;100,05;66,1;198,09241127824902;0;327,25;0;327,04999999999995;0;327,54999999999995;0,8893671569999999;291,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,3011006718154;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0;198,09241127824902;0;0;0;0;0;0;0;0;0
2023-03-30T23:00:00;90,76;62,2;169,085171103414;0;329,25;0;328,84999999999997;0;329,65;0,8102139479999998;291,5725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,69152319332716;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;169,085171103414;0;0;0;0;0;0;0;0;0
2023-03-31T00:00:00;65,13;59,8;131,99870198313602;0;326,84999999999997;0;328,84999999999997;0;328,95;0,8736962239999998;291,0725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,0851066725868;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,8;29,8;0;0;131,99870198313602;0;0;0;0;0;0;0;0;0
2023-03-31T01:00:00;64,9;61,9;124,016299120877;0;326,84999999999997;0;327,75;0;328,15;0,8227206039999999;291,275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,56079816191954;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,9;31,9;0;0;124,016299120877;0;0;0;0;0;0;0;0;0
2023-03-31T02:00:00;57,1;62,7;111,60135665079301;0;326,54999999999995;0;328,34999999999997;0;328,65;0,9153069609999999;290,2475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,03364208210337;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,7;32,7;0;0;111,60135665079301;0;0;0;0;0;0;0;0;0
2023-03-31T03:00:00;48,62;63,3;114,431284822152;0;326,45;0;327,95;0;328,34999999999997;0,7893460119999999;291,375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,42469134947413;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,3;33,3;0;0;114,431284822152;0;0;0;0;0;0;0;0;0
2023-03-31T04:00:00;68,84;71,2;123,12927153186399;0;326,54999999999995;0;327,65;0;328,15;0,769127328;291,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,8978488803392;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,2;41,2;0;0;123,12927153186399;0;0;0;0;0;0;0;0;0
2023-03-31T05:00:00;79,97;82,5;147,14318509707;0;326,54999999999995;0;327,84999999999997;0;328,25;0,7626564419999999;291,315;0;2,7371134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,3681590954512;30;0;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;45;45;0;0;147,14318509707;0;0;0;0;0;0;0;0;0
2023-03-31T06:00:00;111,72;91,8;180,480597179274;0;326,54999999999995;0;328,25;0;328,45;2,276462363636921;291,24379332597914;0;5,903028957555741;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,75667491112057;0;30;1,8;2,4226110363391524;0,42880215343202993;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;180,480597179274;0,4883983849259731;0;0,4883983849259731;0;0;0;0;0;0,4883983849259731
2023-03-31T07:00:00;132,12;92,7;191,229169198805;0;326,54999999999995;0;327,95;0;328,25;2,0939581650844574;290,56762788060877;0;4,538525856586967;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,2272992436295;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,89289715738977;44,89289715738977;0;0;191,229169198805;0;0;0;0;0;0;0;0;0
2023-03-31T08:00:00;137,64;90,7;167,97255187134;0;326,54999999999995;0;328,04999999999995;0;328,25;2,675141655146996;289,9295704025944;0;6,014999336312555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,6161291452841;0;30;0;0;0;0,7;1,502145922746787;0,5407725321888434;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,97255187134;0,30283261802575223;0;0;0,30283261802575223;0;0;0;0;0,30283261802575223
2023-03-31T09:00:00;132,19;86,3;122,25373834351801;0;326,84999999999997;0;328,34999999999997;0;328,65;1,3179055110724638;291,93928876664995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,00812016394855;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,3;41,3;0;0;122,25373834351801;0;0;0;0;0;0;0;0;0
2023-03-31T10:00:00;124,2;88,8;113,39394048407;0;327,25;0;328,65;0;328,84999999999997;2,3028437553423524;288,87035860936277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,48221935193214;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,8;43,8;0;0;113,39394048407;0;0;0;0;0;0;0;0;0
2023-03-31T11:00:00;119,67;88,4;95,39921297624369;0;327,15;0;327,34999999999997;0;327,84999999999997;1,6687453149092857;290,04163162617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,95347112999696;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0;95,39921297624369;0;0;0;0;0;0;0;0;0
2023-03-31T12:00:00;103,77;84,1;105,244767394397;0;327,34999999999997;0;327,25;0;327,84999999999997;1,087366474333333;291,1216123816819;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,3429284144629;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0;105,244767394397;0;0;0;0;0;0;0;0;0
2023-03-31T13:00:00;97,14;80,5;104,531316755578;0;328,84999999999997;0;327,54999999999995;0;328,25;1,1962513529130436;291,4132668133426;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,81449412162146;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,5;35,5;0;0;104,531316755578;0;0;0;0;0;0;0;0;0
2023-03-31T14:00:00;93,05;82,7;92,9884102135736;0;334,54999999999995;0;328,84999999999997;0;329,25;1,1980024910144929;291,3468453220854;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,20426530378825;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0;92,9884102135736;0;0;0;0;0;0;0;0;0
2023-03-31T15:00:00;94,72;82,4;98,73377380846709;0;335,54999999999995;0;328,45;0;329,15;1,0357234605217391;290,7269335882402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,5971975088368;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,4;37,4;0;0;98,73377380846709;0;0;0;0;0;0;0;0;0
2023-03-31T16:00:00;101,89;81;119,648114442719;0;331,45;0;328,54999999999995;0;329,75;0,9962598751159419;290,6858804600517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,07223778908593;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36;36;0;0;119,648114442719;0;0;0;0;0;0;0;0;0
2023-03-31T17:00:00;103,51;75,3;146,02634313590502;0;331,15;0;328,34999999999997;0;329,75;1,2063558224927535;290,2366206197863;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,465483196886;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;146,02634313590502;0;0;0;0;0;0;0;0;0
2023-03-31T18:00:00;114,97;76,6;150,662402454345;0;328,84999999999997;0;328,95;0;330,15;1,0334901062173911;290,78316483350415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,86188928014528;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0;150,662402454345;0;0;0;0;0;0;0;0;0
2023-03-31T19:00:00;115,56;76,3;135,80223368696102;0;327,95;0;329,15;0;330,25;0,9875561109999998;290,5473923926557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,34040309121727;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,3;31,3;0;0;135,80223368696102;0;0;0;0;0;0;0;0;0
2023-03-31T20:00:00;109,98;74,3;123,05635838696199;0;327,65;0;328,65;0;329,84999999999997;0,8824366789999999;291,715;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,81606905090814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;123,05635838696199;0;0;0;0;0;0;0;0;0
2023-03-31T21:00:00;98,83;71,2;125,343598497339;0;327,54999999999995;0;328,75;0;329,95;3,789257356243098;293,19929121031294;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,20994007558204;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;125,343598497339;0;0;0;0;0;0;0;0;0
2023-03-31T22:00:00;86,73;70,3;125,649673163311;0;327,34999999999997;0;328,84999999999997;0;330,45;2,659162347194577;292,616070930745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,6859190815745;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0;125,649673163311;0;0;0;0;0;0;0;0;0
