timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-31T23:00:00;80;65,6;116,089182333918;0;328,15;0;329,95;0;331,65;0,679716674;291,22499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,08010312124532;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0;116,089182333918;0;0;0;0;0;0;0;0;0
2023-04-01T00:00:00;82,19;65;111,157163263863;0;328,34999999999997;0;330,45;0;332,25;0,7200321839999999;291,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,47744774251214;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0;111,157163263863;0;0;0;0;0;0;0;0;0
2023-04-01T01:00:00;63,9;67;108,609070302915;0;328,34999999999997;0;330,34999999999997;0;332,15;0,6945609039999999;291,60499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,95689999773788;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0;108,609070302915;0;0;0;0;0;0;0;0;0
2023-04-01T02:00:00;53,84;69,8;97,55796467109711;0;328,45;0;330,65;0;332,34999999999997;0,625748428;291,145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,35455693931706;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,8;39,8;0;0;97,55796467109711;0;0;0;0;0;0;0;0;0
2023-04-01T03:00:00;38,83;71,1;96,122973966534;0;328,34999999999997;0;330,54999999999995;0;332,25;0,6518388289999999;291,515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,7553741152021;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0;96,122973966534;0;0;0;0;0;0;0;0;0
2023-04-01T04:00:00;36,05;80,3;97,2307250149584;0;329,15;0;331,45;0;333,15;0,7598006959999998;290,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,23829857779057;30;0;0;0;0;0;0;0;3,8933401996274006;8,027505566242064;1,4208684852248452;0;0;0;0;45;45;1,4066598003725967;1,4208684852248452;97,2307250149584;0;0;0;0;0;0;0;0;0
2023-04-01T05:00:00;35,33;91,8;103,019308481036;0;329,54999999999995;0;331,84999999999997;0;333,45;0,6438922489999998;291,02;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,78031496062992;2,926771653543306;1;0;8,78031496062992;3,0000000000000004;167,63942737951174;0;30;0;0;0;0;0;0;8,019685039370078;16,53543307086614;2,9267716535433066;0;0;0;0;45;45;0;0;103,019308481036;0;0;0;0;0;0;0;0;0
2023-04-01T06:00:00;34,36;106,2;104,599725984947;0;329,45;0;331,95;0;333,54999999999995;0,5991191489999999;291,15749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,050821158157975;3,0169403860526582;1;0;9,050821158157975;3;136,04371606835275;0;30;0;0;0;0;0;0;14,893700787401576;30,708661417322837;5,435433070866142;0;0;0;0;45;45;0;0;104,599725984947;0;0;0;0;0;0;0;0;0
2023-04-01T07:00:00;51,71;117,3;104,206896133337;0;329,45;0;332,04999999999995;0;333,54999999999995;0,6870712189999999;291,53499999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,496724869934079;3,1655749566446927;1;0;9,496724869934079;3,0000000000000004;104,45116432832485;0;30;0;0;0;3,278674597564715;7,035782398207543;2,5328816633547153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;104,206896133337;1,4184137314786405;0;0;1,4184137314786405;0;0;0;0;1,4184137314786405
2023-04-01T08:00:00;61,16;123,7;105,17442111161999;0;329,75;0;332,45;0;334,04999999999995;0,6894784509999999;291,4525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,610608020698586;1,536869340232862;1;0;4,610608020698586;3;132,94071921189203;30;0;0;0;0;5,207781971432764;11,17549779277417;4,023179205398701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;105,17442111161999;2,2529803550232725;0;0;2,2529803550232725;0;0;0;0;2,2529803550232725
2023-04-01T09:00:00;60,41;120,5;120,387147022624;0;329,75;0;332,45;0;334,04999999999995;0,6598303009999998;291,41499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;161,42742513997084;30;0;4,915901793532918;6,616287743651304;1,1710829306262807;1,7024881985984293;3,653408151498775;1,315226934539559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;120,387147022624;2,070370692462256;0;1,333843609120103;0,736527083342153;0;0;0;0;2,070370692462256
2023-04-01T10:00:00;49,57;116,8;136,971563049718;0;329,75;0;332,45;0;334,04999999999995;0,7883713219999998;291,09499999999997;0;0;0;9,14743638351752;3,0491454611725066;1;0;9,14743638351752;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;189,91128239745683;30;0;0;0;0;3,127963083981274;6,712367133007025;2,4164521678825293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,971563049718;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-04-01T11:00:00;46,09;114,6;135,21767276935;0;330,15;0;332,75;0;334,45;0,691837978;291,36749999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;158,31334390079604;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,009355997304594;7,488628202248497;0;0;45;45;0;0;135,21767276935;1,6945280576685655;0;0,18482061209526837;0;0;1,509707445573297;0;0;1,6945280576685655
2023-04-01T12:00:00;40,96;113,6;128,940978579722;0;331,25;0;332,04999999999995;0;333,95;0,6523283779999999;290,61749999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;186,79751256640597;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,009355997304594;6,420252133872429;0;0;45;45;0;0;128,940978579722;1,4791434422839502;0;0,18482061209526837;0;0;1,2943228301886818;0;0;1,4791434422839502
2023-04-01T13:00:00;38,62;114,6;129,130293894363;0;330,54999999999995;0;332,25;0;334,04999999999995;0,4154309739999999;290,12;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;155,1998854467283;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,009355997304594;7,488628202248497;0;0;45;45;0;0;129,130293894363;1,6945280576685655;0;0,18482061209526837;0;0;1,509707445573297;0;0;1,6945280576685655
2023-04-01T14:00:00;33,5;111,3;132,39162951351898;0;330,04999999999995;0;331,75;0;333,75;0,3574521945284532;285,9310505226994;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;183,68436545818363;30;0;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;132,39162951351898;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
2023-04-01T15:00:00;36,37;112,1;133,378450854444;0;327,95;0;330,04999999999995;0;330,84999999999997;0,3838360403105227;285,9687568021545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;152,08704965321678;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;4,542092335708099;4,852662751824892;0;0;45;45;0;0;133,378450854444;1,1579371671157985;0;0,17964035634790043;0;0;0,9782968107678981;0;0;1,1579371671157985
2023-04-01T16:00:00;40,57;111,1;158,521510432057;0;327,65;0;329,25;0;329,95;0,5468760663741454;286,5497365287288;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;180,57184094825146;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;3,542092335708099;3,7842866834488236;0;0;45;45;0;0;158,521510432057;0,9425525517311832;0;0,17964035634790043;0;0;0,7629121953832828;0;0;0,9425525517311832
2023-04-01T17:00:00;52,06;112,9;235,74897963462098;0;327,75;0;329,25;0;329,84999999999997;0,167723037;287,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;148,9748363957356;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;5,34209233570811;5,7073636065257585;0;0;45;45;0;0;235,74897963462098;1,3302448594234932;0;0,17964035634790043;0;0;1,150604503075593;0;0;1,3302448594234932
2023-04-01T18:00:00;84,89;111,6;274,348756603155;0;327,84999999999997;0;328,95;0;329,54999999999995;0,1919437499999999;287,05499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;3,4269491274786064;1,142316375826202;1;0;3,4269491274786064;3;177,45993891209602;30;0;0;0;0;1,5605633427134857;3,348848374921643;1,2055854149717915;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,348756603155;0,6751278323842032;0;0;0,6751278323842032;0;0;0;0;0,6751278323842032
2023-04-01T19:00:00;90,89;109,4;282,477813220732;0;327,75;0;329,15;0;329,65;0,1881979939999999;286,59499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,145557841686207;3,048519280562069;1;0;9,145557841686207;3;145,86324554978378;0;30;0;0;0;0,8974326829463483;1,9258212080393737;0,6932956348941746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,477813220732;0,3882455555407377;0;0;0,3882455555407377;0;0;0;0;0,3882455555407377
2023-04-01T20:00:00;84,89;107,3;275,72443317014597;0;327,65;0;329,04999999999995;0;329,75;0,05710056499999995;285,23999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,678546198736654;2,5595153995788844;1;0;7,678546198736654;3;114,26971185680775;0;30;0;0;0;0,26444432589589273;0,5674770941971946;0,20429175391099008;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,72443317014597;0,11440338219015443;0;0;0,11440338219015443;0;0;0;0;0,11440338219015443
2023-04-01T21:00:00;75,6;103,3;273,430292335658;0;327,95;0;329,84999999999997;0;330,34999999999997;0,13074989299999998;286,13;0;1,0408934707903792;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,044521945559546;2,0148406485198485;1;0;6,044521945559546;3;142,75828488562206;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,430292335658;0;0;0;0;0;0;0;0;0
2023-04-01T22:00:00;79,95;98,1;278,07217906618996;0;329,45;0;328,25;0;330,15;0,2713857699999999;287,14;0;2,774226804123719;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;2,6999999999999997;1;0;8,1;3;171,2440090571335;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,07217906618996;0;0;0;0;0;0;0;0;0
2023-04-01T23:00:00;66,64;91,6;230,453244193052;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;0,13613565700000002;286,23499999999996;0;3,858065187962101;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,64793728780674;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,6;1,6161616161616106;230,453244193052;0;0;0;0;0;0;0;0;0
2023-04-02T00:00:00;69,59;90,2;186,037727541587;0;327,54999999999995;0;328,04999999999995;0;328,75;0,14601569599999992;286,385;0;5,272206602103501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,05502512565691;0;30;0;0;0;0;0;0;15;30,927835051546385;5,47422680412371;0;0;0;0;45;45;0,2;0,20202020202020848;186,037727541587;0;0;0;0;0;0;0;0;0
2023-04-02T01:00:00;60,46;91,7;194,75194623922602;0;326,95;0;327,25;0;328,15;0,119485916;286,03499999999997;0;3,7570550869520067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,54421962314433;30;0;0;0;0;0;0;0;15;30,92783505154642;5,474226804123716;0;0;0;0;45;45;1,7;1,7171717171717094;194,75194623922602;0;0;0;0;0;0;0;0;0
2023-04-02T02:00:00;58,51;91,5;184,494775732027;0;333,75;0;324,04999999999995;0;327,54999999999995;0,1255406229999999;286,2025;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;5,816420779437008;1,9388069264790027;1;0;5,816420779437008;3;0;0;0;0;0;0;0;0;0;0;0;0;104,95161783276096;0;30;0;0;0;0;0;0;7,876476377952755;16,24015748031496;2,8745078740157477;0;0;0;0;45;45;0;0;184,494775732027;0;0;0;0;0;0;0;0;0
2023-04-02T03:00:00;60,46;93,3;193,90734188059;0;330,65;0;327,15;0;329,15;0,198894354;286,1225;0;2,1408934707903806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,44112267097768;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;3,3;3,3333333333333335;193,90734188059;0;0;0;0;0;0;0;0;0
2023-04-02T04:00:00;58,51;103,6;202,328666751941;0;324,84999999999997;0;323,54999999999995;0;325,15;0,250344269;287,6925;0;0;0;7,678318466821136;2,5594394889403786;1;0;7,678318466821136;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;101,84883119028952;0;30;0;0;0;0;0;0;13,652559055118108;28,149606299212593;4,982480314960629;0;0;0;0;45;45;0;0;202,328666751941;0;0;0;0;0;0;0;0;0
2023-04-02T05:00:00;60,46;121,1;215,309704283807;0;330,15;0;325,75;0;328,45;0,03875423699999995;284,97249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;130,3386463071705;30;0;5,783413874744599;7,783867933707401;1,37774462426621;1,434976117386743;3,0793478913878607;1,1085652408996298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;215,309704283807;2,1900243103392047;0;1,569227775435412;0,6207965349037927;0;0;0;0;2,1900243103392047
2023-04-02T06:00:00;58,72;123,7;223,99399971279098;0;330,65;0;326,04999999999995;0;328,95;0,064449078;285,2775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,610608020698586;1,536869340232862;1;0;4,610608020698586;3;158,82561244253978;30;0;0;0;0;5,207781971432764;11,17549779277417;4,023179205398701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;223,99399971279098;2,2529803550232725;0;0;2,2529803550232725;0;0;0;0;2,2529803550232725
2023-04-02T07:00:00;70,08;124;222,74185565505599;0;324,04999999999995;0;324,54999999999995;0;325,15;0,174171593;286,8825;0;0;0;4,536828362818943;1,5122761209396476;1;0;4,536828362818943;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;187,30972988129554;30;0;0;0;0;5,298208879582828;11,369546951894478;4,093036902682012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,74185565505599;2,2921006655019265;0;0;2,2921006655019265;0;0;0;0;2,2921006655019265
2023-04-02T08:00:00;75,55;123,4;197,376996620039;0;323,95;0;324,65;0;325,45;0,10825824699999989;285,71;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,401034928848653;1,467011642949551;1;0;4,401034928848653;3;155,71205153988637;0;30;0;0;0;5,1173550632827;10,981448633653862;3,9533215081153905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;197,376996620039;2,2138600445446186;0;0;2,2138600445446186;0;0;0;0;2,2138600445446186
2023-04-02T09:00:00;66,09;123,1;187,448319828364;0;325,15;0;323,84999999999997;0;325,04999999999995;0,09378382499999995;285,98499999999996;0;0;0;8,996494821911659;2,9988316073038863;1;0;8,996494821911659;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;184,1964803347324;30;0;0;0;0;5,026928155132632;10,787399474533544;3,883463810832076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;187,448319828364;2,1747397340659624;0;0;2,1747397340659624;0;0;0;0;2,1747397340659624
2023-04-02T10:00:00;51,66;123,3;186,290820467755;0;336,04999999999995;0;329,84999999999997;0;332,25;0,215909727;286,42499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,419562966207861;3,139854322069287;1;0;9,419562966207861;3;152,5991133182779;0;30;0;0;0;5,087212760566009;10,916765580613752;3,930035609020951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;186,290820467755;2,200819941051732;0;0;2,200819941051732;0;0;0;0;2,200819941051732
2023-04-02T11:00:00;50,24;121,9;172,651783356285;0;326,84999999999997;0;327,65;0;327,15;0,05205346299999994;285,0725;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;181,08385340694605;30;0;6,940096649693534;9,340641520448902;1,6532935491194556;1,0782933424378196;2,313934211239956;0,8330163160463842;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;172,651783356285;2,3495624675084734;0;1,8830733305224985;0,4664891369859751;0;0;0;0;2,3495624675084734
2023-04-02T12:00:00;42,64;117,5;177,138734409243;0;326,04999999999995;0;327,25;0;327,15;0,11790135600000001;286,075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;149,4867976531843;0;30;0,578341387474475;0,7783867933707606;0,1377744624266246;3,0400486046568735;6,523709452053375;2,3485354027392153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;177,138734409243;1,4721026030775057;0;0,15692277754354533;1,3151798255339604;0;0;0;0;1,4721026030775057
2023-04-02T13:00:00;26,07;116,2;170,956812359984;0;325,84999999999997;0;327,15;0;327,15;0,129017723;286,0125;0;0;0;8,728290199817653;2,9094300666058843;1;0;8,728290199817653;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;177,971848973419;30;0;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;170,956812359984;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-04-02T14:00:00;14,21;115,3;178,327185879265;0;326,95;0;327,45;0;327,34999999999997;0,126453978;286,17749999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;146,3751044201006;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,709355997304597;8,236491450111748;0;0;45;45;0;0;178,327185879265;1,845297288437797;0;0,18482061209526837;0;0;1,6604766763425285;0;0;1,845297288437797
2023-04-02T15:00:00;14,79;114,1;165,392469141428;0;328,45;0;326,84999999999997;0;326,65;0,12329808199999989;285,8925;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;174,86046690965858;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,509355997304594;6,954440168060463;0;0;45;45;0;0;165,392469141428;1,5868357499762578;0;0,18482061209526837;0;0;1,4020151378809893;0;0;1,5868357499762578
2023-04-02T16:00:00;31,85;116,1;167,42102396217402;0;325,75;0;326,95;0;326,84999999999997;0,26939700901127106;285,79648020695464;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,658432502534335;2,886144167511445;1;0;8,658432502534335;3;143,26403349454657;0;30;0;0;0;2,9169669649644554;6,259585761726298;2,2534508742214676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,42102396217402;1,2619324895640218;0;0;1,2619324895640218;0;0;0;0;1,2619324895640218
2023-04-02T17:00:00;41,74;118,9;240,343856019842;0;325,45;0;326,95;0;326,84999999999997;0,20101778327646025;285,6327096052359;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;171,7497070911971;30;0;2,60253624363509;3,5027405701683585;0,6199850809197994;2,4158537484962634;5,184235511794556;1,8663247842460402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,343856019842;1,7512943781237236;0;0,706152498945941;1,0451418791777827;0;0;0;0;1,7512943781237236
2023-04-02T18:00:00;100,41;122,6;269,28112113809397;0;325,34999999999997;0;326,75;0;326,75;0,15616160446621802;285,03433426091874;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;140,15358475206696;0;30;7,952194077773821;10,702818408847673;1,894398858366038;0,7661959143575211;1,64419724111056;0,5919110067998017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;269,28112113809397;2,48915835503158;0;2,157688191223691;0,3314701638078889;0;0;0;0;2,48915835503158
2023-04-02T19:00:00;130;123;295,255398079355;0;326,15;0;327,34999999999997;0;327,45;0,09143984199999995;285,48999999999995;0;0;0;8,926637124628352;2,9755457082094505;1;0;8,926637124628352;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;168,63956939359176;30;0;0;0;0;4,996785852415946;10,722716421493445;3,8601779117376402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;295,255398079355;2,1616996305730787;0;0;2,1616996305730787;0;0;0;0;2,1616996305730787
2023-04-02T20:00:00;131,5;121,1;316,382863338461;0;326,65;0;327,95;0;327,75;0,12302545299999999;286,11499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;197,1227054366524;30;0;5,783413874744599;7,783867933707401;1,37774462426621;1,434976117386743;3,0793478913878607;1,1085652408996298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,382863338461;2,1900243103392047;0;1,569227775435412;0,6207965349037927;0;0;0;0;2,1900243103392047
2023-04-02T21:00:00;120,6;115,9;333,564833105442;0;326,75;0;327,95;0;328,04999999999995;0,19042502;286,135;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;165,5240457976877;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;10,74903310714173;11,484009729852277;0;0;45;45;0,6263663603570776;0,6326932932899774;333,564833105442;2,3151763615382186;0;0;0;0;2,3151763615382186;0;0;2,3151763615382186
2023-04-02T22:00:00;112,68;110,3;345,33110929524105;0;325,95;0;327,34999999999997;0;327,54999999999995;0,09785411999999996;285,84;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;194,00749339310795;30;0;0,2771653215573819;0,37303542605300394;0,06602727041138169;1,0254629779781363;2,200564330425185;0,7922031589530666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,33110929524105;0,5188377109060028;0;0,0752039418922856;0,44363376901371726;0;0;0;0;0,5188377109060028
2023-04-02T23:00:00;109,12;107,2;329,46910404646;0;324,75;0;325,84999999999997;0;326,15;0,119587677;286,06;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,608688501453346;2,5362295004844486;1;0;7,608688501453346;3;162,4091452753476;0;30;0;0;0;0,2343020231792064;0,5027940411570953;0,1810058548165543;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,46910404646;0,10136327869727041;0;0;0,10136327869727041;0;0;0;0;0,10136327869727041
2023-04-03T00:00:00;108,53;104,9;340,58978900606104;0;324,34999999999997;0;324,95;0;325,45;0,22493200399999988;287,60749999999996;0;0,5075601374570431;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,542990524632554;1,8476635082108512;1;0;5,542990524632554;3;190,89290436082007;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,58978900606104;0;0;0;0;0;0;0;0;0
2023-04-03T01:00:00;107,68;102,7;355,485694722622;0;323,75;0;323,25;0;324,15;0,5921384719999999;290,54499999999996;0;1,2408934707903774;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,342990524632551;1,114330174877517;1;0;3,342990524632551;3;219,37381507038398;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,485694722622;0;0;0;0;0;0;0;0;0
2023-04-03T02:00:00;108,04;103,8;372,242395941971;0;323,65;0;323,65;0;324,95;0,7310271279999999;291,825;0;0,8742268041237127;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,442990524632545;1,4809968415441817;1;0;4,442990524632545;3,0000000000000004;187,7729303204559;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,242395941971;0;0;0;0;0;0;0;0;0
2023-04-03T03:00:00;103,9;103,1;377,83349300206896;0;324,34999999999997;0;326,15;0;325,75;0,9650261559999997;291,7025;0;1,107560137457047;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,7429905246325426;1,2476635082108474;1;0;3,7429905246325426;3,0000000000000004;156,17520565900284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,83349300206896;0;0;0;0;0;0;0;0;0
2023-04-03T04:00:00;100,43;108,1;406,12991803508703;0;324,45;0;326,34999999999997;0;326,65;0,833281447;292,46;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;124,58064077001589;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,5420923357081058;0,5791584783206258;0;0;45;45;0;0;406,12991803508703;0,2963987055773386;0;0,17964035634790043;0;0;0,11675834922943816;0;0;0,2963987055773386
2023-04-03T05:00:00;110,07;115,9;406,897363730694;0;324,45;0;326,04999999999995;0;326,15;1,0585412887573746;291,91952403557457;0;0;0;8,51871710796772;2,8395723693225734;1;0;8,51871710796772;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;92,98923533751784;0;30;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,897363730694;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-04-03T06:00:00;139,22;119,3;383,378349590631;0;325,65;0;327,65;0;327,95;0,9521482999999998;293,06;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;121,47993641398409;30;0;3,180877631109537;4,281127363539081;0,7577595433464173;2,237512361021808;4,801528671720618;1,7285503218194225;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,378349590631;1,8310634567083552;0;0,8630752764894787;0,9679881802188766;0;0;0;0;1,8310634567083552
2023-04-03T07:00:00;167,54;120,7;384,299769758478;0;326,45;0;328,75;0;329,04999999999995;1,215349313;293,67749999999995;0;29,190965001548605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,96778842034269;30;0;0;0;0;30,7;65,87982832618026;23,716738197424895;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,299769758478;13,28137339055794;0;0;13,28137339055794;0;0;0;0;13,28137339055794
2023-04-03T08:00:00;163,79;122,6;368,663199685973;0;326,45;0;329,04999999999995;0;329,34999999999997;1,3137787664166665;289,1439271493243;0;30,658776160346882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,3738442730796;0;30;0;0;0;32,6;69,95708154506436;25,18454935622317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;368,663199685973;14,103347639484973;0;0;14,103347639484973;0;0;0;0;14,103347639484973
2023-04-03T09:00:00;128,38;119,9;340,174777317576;0;326,45;0;329,15;0;329,45;1,4206775224166666;289,00924838128844;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;146,86200688865227;30;0;4,048389712321239;5,448707553595207;0,9644212369863515;1,9700002798101153;4,2274684116096894;1,5218886281794881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,174777317576;1,9507170745853073;0;1,0984594428047938;0,8522576317805134;0;0;0;0;1,9507170745853073
2023-04-03T10:00:00;103,8;118,3;332,13632882091997;0;326,45;0;329,25;0;329,54999999999995;3,966138124646062;290,0670936719634;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;115,26837331954236;0;30;1,7350241624233893;2,3351603801122334;0,4133233872798653;2,683365829707956;5,758295771905485;2,0729864778859746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,13632882091997;1,6316407602467717;0;0,47076833263062623;1,1608724276161455;0;0;0;0;1,6316407602467717
2023-04-03T11:00:00;88,76;113,8;322,37471380756;0;326,45;0;329,25;0;329,45;9,230939302280031;296,4712148212312;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;143,7568464822104;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,209355997304597;6,633927347547646;0;0;45;45;0;0;322,37471380756;1,522220365360874;0;0,18482061209526837;0;0;1,3373997532656055;0;0;1,522220365360874
2023-04-03T12:00:00;80,98;108,9;302,76559121214405;0;326,54999999999995;0;329,15;0;329,34999999999997;10,006309007994759;297,1028701723998;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,796269355269647;2,9320897850898824;1;0;8,796269355269647;3;172,24247079756216;30;0;0;0;0;0,7467211693629068;1,6024059428388557;0,5768661394219881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,76559121214405;0,3230450380763133;0;0;0,3230450380763133;0;0;0;0;0,3230450380763133
2023-04-03T13:00:00;74,9;106,8;297,16704747355;0;326,54999999999995;0;329,04999999999995;0;329,25;14,350635369834674;298,7574925767678;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,430789133247094;3,1435963777490312;1;0;9,430789133247094;3;140,64629918206137;0;30;0;0;0;0,1137328123124513;0,24406182899667658;0,08786225843880358;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,16704747355;0,049202864725729996;0;0;0,049202864725729996;0;0;0;0;0,049202864725729996
2023-04-03T14:00:00;71,66;107,6;298,703169480227;0;326,25;0;328,84999999999997;0;329,34999999999997;13,185133395711985;295,94812086211664;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,888119290586587;2,629373096862196;1;0;7,888119290586587;3;169,13223455214316;30;0;0;0;0;0,3548712340459569;0,761526253317504;0,27414945119430145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,703169480227;0,1535236926688088;0;0;0,1535236926688088;0;0;0;0;0,1535236926688088
2023-04-03T15:00:00;78,91;105,8;306,117599623065;0;326,04999999999995;0;329,04999999999995;0;329,45;15,94027882838972;295,06055567843686;0;0,20756013745704616;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,442990524632545;2,147663508210848;1;0;6,442990524632545;3,0000000000000004;197,61532132868794;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,117599623065;0;0;0;0;0;0;0;0;0
2023-04-03T16:00:00;82;102;344,925629113765;0;326,34999999999997;0;328,65;0;329,04999999999995;7,529044993910469;291,18215049310163;0;1,474226804123711;0;9,107891332470892;3,035963777490297;1;0;9,107891332470892;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;226,09555979655508;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,925629113765;0;0;0;0;0;0;0;0;0
2023-04-03T17:00:00;100,35;104,7;424,48405734058196;0;326,54999999999995;0;328,84999999999997;0;328,95;1,1703331035833333;288,884697478796;0;0,5742268041237111;0;5,263785202141325;1,7545950673804418;1;0;5,263785202141325;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;194,4940028721544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,48405734058196;0;0;0;0;0;0;0;0;0
2023-04-03T18:00:00;133,77;106,7;452,536509011188;0;326,45;0;328,54999999999995;0;328,65;1,3416825132499999;288,74852131851685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,360931435963787;3,1203104786545954;1;0;9,360931435963787;3;162,89560610344614;0;30;0;0;0;0,08359050959576497;0,17937877595657717;0,06457635934436778;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,536509011188;0,03616276123284596;0;0;0,03616276123284596;0;0;0;0;0,03616276123284596
2023-04-03T19:00:00;158,11;114,1;455,451172102321;0;326,34999999999997;0;328,75;0;328,84999999999997;1,2671407416666667;288,8095721746029;0;24,092252555196666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,30036917441475;0;30;0;0;0;24,1;51,716738197424874;18,618025751072956;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,451172102321;10,426094420600853;0;0;10,426094420600853;0;0;0;0;10,426094420600853
2023-04-03T20:00:00;156,25;121;466,008096349591;0;326,45;0;328,45;0;328,75;0,937589285;290,9675;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,78723913749732;30;0;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,008096349591;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-04-03T21:00:00;142,94;124,3;464,21769063981696;0;326,34999999999997;0;328,34999999999997;0;328,54999999999995;0,892740988;291,04999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,029754204398453;1,6765847347994844;1;0;5,029754204398453;3;188,27126041358358;30;0;0;0;0;5,388635787732892;11,563596111014789;4,162894599965324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,21769063981696;2,3312209759805813;0;0;2,3312209759805813;0;0;0;0;2,3312209759805813
2023-04-03T22:00:00;132,02;120,5;449,59985795851696;0;326,25;0;327,75;0;328,25;0,7609816049999999;290,8325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;156,6734859191212;0;30;4,915901793532918;6,616287743651304;1,1710829306262807;1,7024881985984293;3,653408151498775;1,315226934539559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,59985795851696;2,070370692462256;0;1,333843609120103;0,736527083342153;0;0;0;0;2,070370692462256
2023-04-03T23:00:00;113,12;112,5;430,21047536017096;0;326,25;0;327,25;0;327,75;0,844853404;290,67249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;185,1578185705293;30;0;3,458042952666914;4,654162789592078;0,8237868137577978;0,04458534686860862;0,09567671001847343;0,034443615606650435;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,21047536017096;0,9575676431214871;0;0,9382792183817629;0,019288424739724242;0;0;0;0;0,9575676431214871
2023-04-04T00:00:00;110,85;112,3;452,05220490469003;0;326,25;0;327,54999999999995;0;328,15;0,8042627999999997;290,57;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;153,5603554202512;0;30;3,168872258929688;4,264969392906713;0,7548995825444882;0,1337560406058372;0,28703013005544464;0,10333084681996008;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,05220490469003;0,9176831038291711;0;0,8598178296099934;0,057865274219177636;0;0;0;0;0,9176831038291711
2023-04-04T01:00:00;110;115,2;463,344772611051;0;326,25;0;327,45;0;328,15;0,8071130939999999;291,23749999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;182,04499938470917;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,609355997304602;8,129653843274147;0;0;45;45;0;0;463,344772611051;1,8237588268993363;0;0,18482061209526837;0;0;1,6389382148040679;0;0;1,8237588268993363
2023-04-04T02:00:00;113,68;115,7;462,846337772774;0;326,34999999999997;0;327,75;0;328,34999999999997;0,8868469989999997;290,42999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;6,277470292474096;2,092490097491365;1;0;6,277470292474096;3,0000000000000004;150,44784751634967;0;30;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,846337772774;1,2097720755924837;0;0;1,2097720755924837;0;0;0;0;1,2097720755924837
2023-04-04T03:00:00;115,42;118,2;469,636848111086;0;326,25;0;327,84999999999997;0;328,34999999999997;0,991636527;290,5075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;118,85385536317698;0;30;1,5904388155547826;2,1405636817695597;0,378879771673212;2,7279511765765685;5,853972481923966;2,1074300934926278;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,636848111086;1,6116984906006149;0;0,4315376382447432;1,1801608523558715;0;0;0;0;1,6116984906006149
2023-04-04T04:00:00;116,64;128,8;469,047121299053;0;326,34999999999997;0;328,15;0;328,45;1,130645098;290,38;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,173350582147492;2,724450194049164;1;0;8,173350582147492;3;87,2630226092196;0;30;0;0;0;6,745039409983866;14,474333497819453;5,210760059215003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,047121299053;2,9180256331604015;0;0;2,9180256331604015;0;0;0;0;2,9180256331604015
2023-04-04T05:00:00;121,91;143,2;468,717597184264;0;327,45;0;322,45;0;325,65;1,118294694;289,935;0;9,502145922746777;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;115,75429630695868;30;0;0;0;0;19,67802776703431;42,22752739706933;15,201909862944959;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,717597184264;8,513069523249175;0;0;8,513069523249175;0;0;0;0;8,513069523249175
2023-04-04T06:00:00;145,35;154,8;432,40413294246;0;331,45;0;323,04999999999995;0;329,95;1,051804161;290,16999999999996;0;18,463519313304733;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;144,242720877328;30;0;0;0;0;31,27802776703433;67,12023125973032;24,163283253502915;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,40413294246;13,531438621961632;0;0;13,531438621961632;0;0;0;0;13,531438621961632
2023-04-04T07:00:00;180,38;161,7;385,581543005313;0;327,15;0;321,04999999999995;0;326,04999999999995;1,1572497849999999;290,60499999999996;0;27,246472869932006;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,518389992131337;2,172796664043779;1;0;6,518389992131337;3;172,72829660524027;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,581543005313;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-04-04T08:00:00;178,53;151,8;311,321189481612;0;323,65;0;318,65;0;322,34999999999997;1,8813990627499997;288,4175925492991;0;32,59865613066642;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;141,1320764071587;0;30;3,5905152968422342;4,832456657930329;0,8553448284536682;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,321189481612;18,841347725758066;0;0,9742232622387544;17,86712446351931;0;0;0;0;18,841347725758066
2023-04-04T09:00:00;147,63;139,9;216,493726354545;0;321,04999999999995;0;318,15;0;320,34999999999997;2,548709732126525;287,1743697739774;0;6,9527896995708245;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;169,617963199518;30;0;0;0;0;16,378027767034325;35,14598233269169;12,652553639769007;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,493726354545;7,085430038270644;0;0;7,085430038270644;0;0;0;0;7,085430038270644
2023-04-04T10:00:00;118,43;132,2;171,823265555295;0;318,95;0;317,34999999999997;0;318,54999999999995;5,593376554966141;287,19701784754034;0;1,0042918454935572;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;138,022054034777;0;30;0;0;0;8,678027767034308;18,622377182477052;6,7040557856917395;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,823265555295;3,7542712399873737;0;0;3,7542712399873737;0;0;0;0;3,7542712399873737
2023-04-04T11:00:00;112,02;124,5;186,953076637585;0;317,15;0;316,45;0;316,95;16,005790087428803;293,8226303362566;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,7982298519288005;0,9327432839762668;1;0;2,7982298519288005;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;166,50825182937353;30;0;0;0;0;5,448920393166269;11,692962217094996;4,209466398154198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;186,953076637585;2,357301182966351;0;0;2,357301182966351;0;0;0;0;2,357301182966351
2023-04-04T12:00:00;108,86;118;187,540331605706;0;315,65;0;315,45;0;315,45;4,161841034696285;287,80011053509565;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;134,91265363576957;0;30;0,7148094036082127;0,9620584167001516;0,17028433975592683;3,1202278387935567;6,695767894406774;2,4104764419864386;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;187,540331605706;1,543817784319156;0;0,19395097680675055;1,3498668075124056;0;0;0;0;1,543817784319156
2023-04-04T13:00:00;108,12;115,2;191,65025674717;0;314,34999999999997;0;314,45;0;314,45;9,901632195280715;290,1342698979227;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;103,32021500198495;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,609355997304602;8,129653843274147;0;0;45;45;0;0;191,65025674717;1,8237588268993363;0;0,18482061209526837;0;0;1,6389382148040679;0;0;1,8237588268993363
2023-04-04T14:00:00;107,31;110,5;171,692253937944;0;313,45;0;313,65;0;313,54999999999995;16,63128614573077;294,25940556524927;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;131,80988298048476;30;0;0,5663360152946156;0,7622288227383791;0,1349145016246931;0,9362922842409054;2,0092109103882088;0,7233159277397552;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,692253937944;0,5587222501983201;0;0,15366533066405721;0,40505691953426287;0;0;0;0;0,5587222501983201
2023-04-04T15:00:00;108,71;103,5;214,140668950595;0;312,45;0;312,95;0;312,65;4,957081106608429;290,007464794524;0;0,9742268041237117;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,142990524632548;1,3809968415441827;1;0;4,142990524632548;3;160,2967019921867;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,140668950595;0;0;0;0;0;0;0;0;0
2023-04-04T16:00:00;112,73;99,1;296,98082226497803;0;311,75;0;312,34999999999997;0;311,95;5,24552512578348;287,6385381469485;0;2,4408934707903835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;3,033333333333333;1;0;9,1;3;188,78067232198748;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,98082226497803;0;0;0;0;0;0;0;0;0
2023-04-04T17:00:00;122;95,8;416,839379826482;0;311,45;0;312,15;0;311,95;15,446509581599294;294,6644143033973;0;3,540893470790379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;157,18284688633423;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,839379826482;0;0;0;0;0;0;0;0;0
2023-04-04T18:00:00;147,1;97,7;445,70767513168704;0;311,04999999999995;0;311,95;0;311,65;14,026256574918134;295,3129703895416;0;2,907560137457044;0;7,7;2,5666666666666664;1;0;7,7;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,58818123322455;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,70767513168704;0;0;0;0;0;0;0;0;0
2023-04-04T19:00:00;180;101,2;449,91134295431;0;310,54999999999995;0;311,84999999999997;0;311,45;6,526830187703098;290,62004589865586;0;14,126587319145173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,07562241510124;30;0;0;0;0;11,2;24,034334763948504;8,652360515021462;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,91134295431;4,845321888412018;0;0;4,845321888412018;0;0;0;0;4,845321888412018
