timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-04T20:00:00;177,32;97,1;478,515641678789;0;309,65;0;311,84999999999997;0;310,84999999999997;1,0466539929999998;290,965;0;10,959205344896239;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,56021485285973;30;0;0;0;0;7,1;15,236051502145909;5,484978540772527;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,515641678789;3,071587982832615;0;0;3,071587982832615;0;0;0;0;3,071587982832615
2023-04-04T21:00:00;155,56;94,3;487,590883797423;0;309,65;0;311,54999999999995;0;310,84999999999997;1,218512952;290,84999999999997;0;8,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,9630114629534;0;30;0;0;0;4,3;9,227467811158792;3,3218884120171652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,590883797423;1,8602575107296124;0;0;1,8602575107296124;0;0;0;0;1,8602575107296124
2023-04-04T22:00:00;141,19;96,4;487,49955686166203;0;309,34999999999997;0;311,25;0;310,54999999999995;1,095822246;290,65749999999997;0;3,3408934707903803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;2,1333333333333333;1;0;6,4;3;179,44791516180712;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,49955686166203;0;0;0;0;0;0;0;0;0
2023-04-04T23:00:00;129,93;90,9;456,10479349428704;0;309,04999999999995;0;311,45;0;310,54999999999995;1,268372594;289,575;0;6,169505774080798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,92997037029093;30;0;0;0;0;0,9;1,9313304721030164;0,6952789699570859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,10479349428704;0,38935622317596813;0;0;0,38935622317596813;0;0;0;0;0,38935622317596813
2023-04-05T00:00:00;127,51;86,6;442,142610392523;0;308,84999999999997;0;311,15;0;310,75;1,187655212;290,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,33023000483286;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;442,142610392523;0;0;0;0;0;0;0;0;0
2023-04-05T01:00:00;118,26;89,9;445,375519512899;0;308,84999999999997;0;311,04999999999995;0;310,75;1,136852084;290,935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,73364961341133;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,9;44,9;0;0;445,375519512899;0;0;0;0;0;0;0;0;0
2023-04-05T02:00:00;119,61;91,6;447,772692546785;0;308,84999999999997;0;311,54999999999995;0;311,15;1,215075031;291,53;0;6,71027830626963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,21917624845;30;0;0;0;0;1,6;3,4334763948497726;1,2360515021459182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,772692546785;0,6921888412017141;0;0;0,6921888412017141;0;0;0;0;0,6921888412017141
2023-04-05T03:00:00;118,25;95,1;455,84247658912403;0;308,75;0;310,84999999999997;0;310,65;1,238281817;291,3275;0;3,774226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;1,6999999999999997;1;0;5,1;3,0000000000000004;201,70185433082514;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,84247658912403;0;0;0;0;0;0;0;0;0
2023-04-05T04:00:00;124,99;104,8;467,839784922244;0;308,75;0;311,15;0;310,75;1,294945787;290,91999999999996;0;0,5408934707903792;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,442990524632545;1,8143301748775151;1;0;5,442990524632545;3;230,18168414539207;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,839784922244;0;0;0;0;0;0;0;0;0
2023-04-05T05:00:00;134,46;118,5;445,49625495602504;0;308,75;0;311,45;0;310,95;1,302861279;290,59749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;258,65866597697755;30;0;2,024194856160623;2,7243537767976083;0,48221061849317665;2,5941951359707254;5,566942351868509;2,0040992466726633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,49625495602504;1,6715252995390892;0;0,5492297214023978;1,1222955781366915;0;0;0;0;1,6715252995390892
2023-04-05T06:00:00;165,82;132,7;404,584339576644;0;308,65;0;311,04999999999995;0;310,65;1,348561335;290,2675;0;37,71331898926803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,0538527419588;0;30;1,4;1,884253028263784;0,33351278600268974;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,584339576644;18,246989874017288;0;0,37986541049797884;17,86712446351931;0;0;0;0;18,246989874017288
2023-04-05T07:00:00;207,92;140,6;369,357297878306;0;308,54999999999995;0;310,84999999999997;0;310,54999999999995;1,209198558;290,885;0;39,595283995997505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,53114735668458;30;0;9,3;12,516823687752352;2,215477792732166;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,357297878306;20,390516118970183;0;2,523391655450874;17,86712446351931;0;0;0;0;20,390516118970183
2023-04-05T08:00:00;179,74;144,3;329,568602624554;0;308,34999999999997;0;310,75;0;310,34999999999997;2,0664062399166663;289,4500061100749;0;33,046472869932;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,6429905246325625;1,2143301748775208;1;0;3,6429905246325625;3;223,9266468735279;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,568602624554;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-04-05T09:00:00;142,16;136,9;260,531092583167;0;308,25;0;311,25;0;310,65;9,890435082937671;289,8129073008663;0;4,635193133047218;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;192,3253068404195;0;30;0;0;0;13,378027767034324;28,70821409234833;10,3349570732454;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,531092583167;5,787575961017423;0;0;5,787575961017423;0;0;0;0;5,787575961017423
2023-04-05T10:00:00;119,6;128,6;233,620751649942;0;307,54999999999995;0;310,04999999999995;0;309,65;16,672424450302408;294,1184872968373;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,033635187580858;2,6778783958602856;1;0;8,033635187580858;3,0000000000000004;220,80607430973546;30;0;0;0;0;6,684754804550485;14,344967391739237;5,164188261026125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;233,620751649942;2,89194542617463;0;0;2,89194542617463;0;0;0;0;2,89194542617463
2023-04-05T11:00:00;115;116;206,272573677963;0;307,25;0;310,95;0;310,15;14,60331543198012;294,57174018770513;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,588574805251028;2,862858268417009;1;0;8,588574805251028;3;189,20504633388344;0;30;0;0;0;2,886824662247769;6,194902708686199;2,230164975127032;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;206,272573677963;1,2488923860711376;0;0;1,2488923860711376;0;0;0;0;1,2488923860711376
2023-04-05T12:00:00;113,59;115,7;209,150330686284;0;306,84999999999997;0;309,95;0;309,34999999999997;8,6277272797563;291,45068233231814;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,379001713401095;2,7930005711336983;1;0;8,379001713401095;3;217,68612582925005;30;0;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;209,150330686284;1,2097720755924837;0;0;1,2097720755924837;0;0;0;0;1,2097720755924837
2023-04-05T13:00:00;113,84;105,5;220,226110759151;0;306,65;0;310,04999999999995;0;309,34999999999997;5,248723047286557;288,62099971485134;0;0,3075601374570449;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,142990524632548;2,0476635082108494;1;0;6,142990524632548;3;186,0854098482461;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;220,226110759151;0;0;0;0;0;0;0;0;0
2023-04-05T14:00:00;113,81;97,6;222,655738111178;0;306,54999999999995;0;310,45;0;309,54999999999995;3,5526368274268862;286,0558521532354;0;2,9408934707903835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;2,533333333333333;1;0;7,6;3;154,48785393884023;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,655738111178;0;0;0;0;0;0;0;0;0
2023-04-05T15:00:00;113,59;94;266,016360580633;0;306,45;0;310,15;0;309,25;2,350745224833333;288,40805131994546;0;4,140893470790378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4;1,3333333333333333;1;0;4;3;122,89345778502529;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;266,016360580633;0;0;0;0;0;0;0;0;0
2023-04-05T16:00:00;116,3;91,4;340,224145068549;0;306,54999999999995;0;309,75;0;309,04999999999995;2,4623595143087353;288,9123012418066;0;5,807739590126404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,38116843924678;30;0;1,4;1,884253028263803;0,33351278600269313;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,224145068549;0,37986541049798267;0;0,37986541049798267;0;0;0;0;0;0,37986541049798267
2023-04-05T17:00:00;135,61;91,7;408,246699574616;0;306,65;0;310,34999999999997;0;309,34999999999997;2,1748116063333334;289,3733339947886;0;6,7875315251537565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,7870829539818;0;30;0;0;0;1,7;3,6480686695279028;1,313304721030045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,246699574616;0,7354506437768251;0;0;0,7354506437768251;0;0;0;0;0,7354506437768251
2023-04-05T18:00:00;156,52;90,5;403,588615765386;0;306,54999999999995;0;310,15;0;309,15;2,071282048583333;289,17483268272895;0;5,8604928985443125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,19615687726534;0;30;0;0;0;0,5;1,0729613733905579;0,38626609442060084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,588615765386;0,21630901287553647;0;0;0,21630901287553647;0;0;0;0;0,21630901287553647
2023-04-05T19:00:00;199,56;91,5;415,04431824474403;0;306,54999999999995;0;309,65;0;308,95;2,447542944916666;289,41779048599017;0;6,633025087385514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,68733726157761;30;0;0;0;0;1,5;3,2188841201716736;1,1587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,04431824474403;0,6489270386266094;0;0;0,6489270386266094;0;0;0;0;0,6489270386266094
2023-04-05T20:00:00;191,68;90,9;433,65956832634;0;306,65;0;310,54999999999995;0;309,45;1,223414561;291,28499999999997;0;6,169505774080798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,17566852785146;30;0;0;0;0;0,9;1,9313304721030164;0,6952789699570859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,65956832634;0,38935622317596813;0;0;0,38935622317596813;0;0;0;0;0,38935622317596813
2023-04-05T21:00:00;164,98;89,1;463,065602569107;0;306,45;0;309,95;0;309,04999999999995;0,993495688;290,5225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,66115096099867;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0;463,065602569107;0;0;0;0;0;0;0;0;0
2023-04-05T22:00:00;151,39;84,9;451,14496309010497;0;306,45;0;309,54999999999995;0;308,75;1,1103803330000002;290,9325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,06483747748152;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;451,14496309010497;0;0;0;0;0;0;0;0;0
2023-04-05T23:00:00;139,13;76,7;428,09644101954905;0;306,45;0;310,04999999999995;0;309,04999999999995;1,1703681959999999;290,59;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,55063099373376;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;428,09644101954905;0;0;0;0;0;0;0;0;0
2023-04-06T00:00:00;135,54;69;425,916985718977;0;306,34999999999997;0;310,25;0;309,15;1,21477346;291,11249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,03357593063438;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;425,916985718977;0;0;0;0;0;0;0;0;0
2023-04-06T01:00:00;124,12;67,5;420,767661070904;0;306,15;0;309,25;0;308,54999999999995;1,386092584;290,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,4347252046203;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0;420,767661070904;0;0;0;0;0;0;0;0;0
2023-04-06T02:00:00;120;70,9;423,00207040910396;0;306,25;0;310,25;0;309,15;1,362430759;291,09499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,91798173209983;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0;423,00207040910396;0;0;0;0;0;0;0;0;0
2023-04-06T03:00:00;115,33;66,8;426,27676512902804;0;306,04999999999995;0;309,54999999999995;0;308,65;1,2982685779999998;291,60999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,3194425655056;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0;426,27676512902804;0;0;0;0;0;0;0;0;0
2023-04-06T04:00:00;114,85;74,8;421,893101777644;0;306,04999999999995;0;309,45;0;308,54999999999995;1,1099583540000002;290,9375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,72406325282802;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;421,893101777644;0;0;0;0;0;0;0;0;0
2023-04-06T05:00:00;124,91;86,7;437,11007959151897;0;306,04999999999995;0;309,95;0;308,84999999999997;1,0524441039999999;290,75;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,21079084650273;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,7;41,7;0;0;437,11007959151897;0;0;0;0;0;0;0;0;0
2023-04-06T06:00:00;142,51;98,6;417,51517811189;0;305,84999999999997;0;309,54999999999995;0;308,54999999999995;1,253590424;290,88;0;2,607560137457046;0;5,707891332470886;1,9026304441569621;1;0;5,707891332470886;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;189,69466976741808;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,51517811189;0;0;0;0;0;0;0;0;0
2023-04-06T07:00:00;161,63;102,7;375,2541184588;0;305,75;0;309,04999999999995;0;308,25;1,331368511;289,67249999999996;0;15,285385602406976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,0967529320203;0;30;0;0;0;12,7;27,253218884120177;9,811158798283264;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,2541184588;5,494248927038628;0;0;5,494248927038628;0;0;0;0;5,494248927038628
2023-04-06T08:00:00;155,96;98,2;314,091530123387;0;305,75;0;309,84999999999997;0;308,75;1,7707627094166665;288,5747718594069;0;11,808990752621568;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,5809432567271;30;0;0;0;0;8,2;17,596566523605155;6,334763948497856;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,091530123387;3,547467811158799;0;0;3,547467811158799;0;0;0;0;3,547467811158799
2023-04-06T09:00:00;129,45;94,2;263,229670691966;0;305,65;0;309,45;0;308,45;1,9533346429999998;288,7367399349719;0;4,074226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;4,2;1,4;1;0;4,2;3,0000000000000004;0;0;0;0;0;0;215,06228516240142;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;263,229670691966;0;0;0;0;0;0;0;0;0
2023-04-06T10:00:00;114,63;88,9;228,006858839953;0;305,65;0;309,04999999999995;0;308,15;4,761988098302179;288,19251581878586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,46183156546414;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,9;43,9;0;0;228,006858839953;0;0;0;0;0;0;0;0;0
2023-04-06T11:00:00;105,1;83,6;201,400538968321;0;305,65;0;309,54999999999995;0;308,45;10,4726902182485;292,8397000558044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,94348538230759;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;201,400538968321;0;0;0;0;0;0;0;0;0
2023-04-06T12:00:00;104,02;78,7;187,393594732998;0;305,65;0;309,75;0;308,54999999999995;14,15254324630053;293,9241374595192;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,34334366534833;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;187,393594732998;0;0;0;0;0;0;0;0;0
2023-04-06T13:00:00;103,1;73,8;178,513801128802;0;305,54999999999995;0;309,15;0;308,15;18,16239457070746;294,9887301300379;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,74636196256074;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,8;28,8;0;0;178,513801128802;0;0;0;0;0;0;0;0;0
2023-04-06T14:00:00;106,01;69,1;200,52174209697398;0;305,54999999999995;0;309,15;0;308,15;21,4053909823859;295,58273329160136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,2314873263645;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0;200,52174209697398;0;0;0;0;0;0;0;0;0
2023-04-06T15:00:00;108,13;63,8;235,081947316405;0;305,54999999999995;0;309,54999999999995;0;308,34999999999997;18,257598340719138;294,2954314973797;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,71376417763184;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;235,081947316405;0;0;0;0;0;0;0;0;0
2023-04-06T16:00:00;109,87;62;293,897605597987;0;305,45;0;309,54999999999995;0;308,34999999999997;5,832006154499999;284,8595828183718;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,11424543279304;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;293,897605597987;0;0;0;0;0;0;0;0;0
2023-04-06T17:00:00;121,16;60,7;365,36620949002304;0;305,45;0;309,15;0;308,04999999999995;5,826080147083332;284,75191784286966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,59683400824977;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;365,36620949002304;0;0;0;0;0;0;0;0;0
2023-04-06T18:00:00;140;67;392,41268533026005;0;305,54999999999995;0;309,45;0;308,25;15,183126212304794;290,89227969965424;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,99762695642792;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;392,41268533026005;0;0;0;0;0;0;0;0;0
2023-04-06T19:00:00;150;67,6;395,77102687672;0;305,45;0;309,65;0;308,25;24,71452757812061;297,1625736904087;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,40157982531125;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;395,77102687672;0;0;0;0;0;0;0;0;0
2023-04-06T20:00:00;144,08;71,3;361,952807512859;0;305,45;0;309,25;0;308,04999999999995;4,35342587189796;285,3300844909835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,88763966732873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;361,952807512859;0;0;0;0;0;0;0;0;0
2023-04-06T21:00:00;129,43;69;305,330713138823;0;305,45;0;309,34999999999997;0;308,04999999999995;2,610045046666666;286,141036768067;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,29190353494096;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;305,330713138823;0;0;0;0;0;0;0;0;0
2023-04-06T22:00:00;115,38;66,5;277,72790275120104;0;305,45;0;309,75;0;308,34999999999997;1,085290345;291,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,6993269761664;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;277,72790275120104;0;0;0;0;0;0;0;0;0
2023-04-06T23:00:00;107,62;59,5;284,756871169431;0;305,34999999999997;0;309,15;0;307,95;1,1798984080000001;290,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,18885704346877;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0;284,756871169431;0;0;0;0;0;0;0;0;0
2023-04-07T00:00:00;100,31;56,9;285,523288989914;0;305,34999999999997;0;309,15;0;307,95;1,124186566;290,48749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,67553815776444;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0;285,523288989914;0;0;0;0;0;0;0;0;0
2023-04-07T01:00:00;98,73;55,7;294,955436810583;0;305,34999999999997;0;309,65;0;308,25;1,403080726;290,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,08042323552763;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0;294,955436810583;0;0;0;0;0;0;0;0;0
2023-04-07T02:00:00;100,07;56,9;305,02342437227196;0;305,15;0;308,95;0;307,84999999999997;1,168666998;290,8425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,56741519320408;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0;305,02342437227196;0;0;0;0;0;0;0;0;0
2023-04-07T03:00:00;101,79;58,3;308,387627703256;0;305,15;0;309,25;0;308,04999999999995;1,027687297;289,955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,05155845168477;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;308,387627703256;0;0;0;0;0;0;0;0;0
2023-04-07T04:00:00;103,15;67,8;327,144926654085;0;304,95;0;308,95;0;307,84999999999997;0,9884871559999999;289,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,45390592741856;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;327,144926654085;0;0;0;0;0;0;0;0;0
2023-04-07T05:00:00;106,95;80;340,365627736198;0;305,04999999999995;0;308,65;0;307,65;1,057777175;289,2725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,93836053682583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;340,365627736198;0;0;0;0;0;0;0;0;0
2023-04-07T06:00:00;102,94;94,3;350,792987804252;0;305,15;0;309,54999999999995;0;308,15;0,9547994219999998;289,7725;0;4,04089347079038;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,3410193323511;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,792987804252;0;0;0;0;0;0;0;0;0
2023-04-07T07:00:00;106,66;97,5;314,99108773625403;0;304,95;0;308,34999999999997;0;307,34999999999997;0,9077988029999999;288,17749999999995;0;3,106186410651573;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;120,74683786199681;0;30;0,2308775219392487;0,3107369070514788;0,05500043254811174;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,99108773625403;0,06264456046157811;0;0,06264456046157811;0;0;0;0;0;0,06264456046157811
2023-04-07T08:00:00;110,74;91;271,051464459709;0;305,15;0;309,84999999999997;0;308,34999999999997;1,0607980034999998;285,89629991784807;0;5,712450222697063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,2347631782106;30;0;1;1,3458950201884254;0,23822341857335128;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,051464459709;0,2713324360699866;0;0,2713324360699866;0;0;0;0;0;0,2713324360699866
2023-04-07T09:00:00;103,95;81,8;208,66859617932602;0;304,84999999999997;0;308,34999999999997;0;307,34999999999997;1,136121281583333;286,3124230812332;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,7198397018928;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;208,66859617932602;0;0;0;0;0;0;0;0;0
2023-04-07T10:00:00;101,76;76,3;178,636156487645;0;305,04999999999995;0;309,34999999999997;0;308,04999999999995;1,061153703;286,0480081550333;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,12312034950156;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,3;31,3;0;0;178,636156487645;0;0;0;0;0;0;0;0;0
2023-04-07T11:00:00;100,9;70,7;159,119825816638;0;304,84999999999997;0;308,75;0;307,54999999999995;1,0096324649166664;285,8125433194465;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,6085080374666;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;159,119825816638;0;0;0;0;0;0;0;0;0
2023-04-07T12:00:00;91,96;68;151,37447670788;0;304,84999999999997;0;308,65;0;307,54999999999995;0,953762241833333;285,8035888709328;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,09104718666285;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;151,37447670788;0;0;0;0;0;0;0;0;0
2023-04-07T13:00:00;86,77;68,2;150,23699742112302;0;304,95;0;309,54999999999995;0;307,95;1,0740057272499999;286,09287042822393;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,49179071352313;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0;150,23699742112302;0;0;0;0;0;0;0;0;0
2023-04-07T14:00:00;85;69,2;162,726546203293;0;304,75;0;308,25;0;307,15;1,1905837286666665;286,4396173128447;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,9746415344518;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,2;39,2;0;0;162,726546203293;0;0;0;0;0;0;0;0;0
2023-04-07T15:00:00;92,12;72,5;171,294408910573;0;305,04999999999995;0;309,84999999999997;0;308,15;1,0694654848333331;285,91916263349617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,3756967018773;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,5;27,5;0;0;171,294408910573;0;0;0;0;0;0;0;0;0
2023-04-07T16:00:00;100,81;73,8;192,70141153678;0;304,65;0;308,25;0;307,15;1,1114675091666664;286,25768514917985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,7799117637861;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,8;28,8;0;0;192,70141153678;0;0;0;0;0;0;0;0;0
2023-04-07T17:00:00;107,74;71;228,181634198136;0;304,75;0;309,04999999999995;0;307,84999999999997;1,186362972;286,361173709279;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,26623377260972;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;228,181634198136;0;0;0;0;0;0;0;0;0
2023-04-07T18:00:00;127,78;69,2;256,237234091514;0;304,54999999999995;0;308,65;0;307,54999999999995;1,1286110984166666;286,1253703092017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,74970714923248;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,2;24,2;0;0;256,237234091514;0;0;0;0;0;0;0;0;0
2023-04-07T19:00:00;138,55;70,4;266,072066795233;0;304,45;0;308,34999999999997;0;307,34999999999997;1,1165004084166665;286,0259183657993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,15138481009652;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;266,072066795233;0;0;0;0;0;0;0;0;0
2023-04-07T20:00:00;135,07;70,7;274,77353546225703;0;304,45;0;309,15;0;307,84999999999997;0,6276932549999998;286,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,6351696716155;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;274,77353546225703;0;0;0;0;0;0;0;0;0
2023-04-07T21:00:00;135;74,3;268,469809939151;0;304,25;0;307,84999999999997;0;306,95;0,43579381699999986;285,3725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,11610615464835;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;268,469809939151;0;0;0;0;0;0;0;0;0
2023-04-07T22:00:00;136,6;71,4;265,869304457768;0;304,45;0;309,34999999999997;0;308,04999999999995;0,37179644300000003;285,01;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,51524717561185;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0;265,869304457768;0;0;0;0;0;0;0;0;0
2023-04-07T23:00:00;131,78;66,5;277,636612723517;0;304,15;0;307,95;0;306,95;0,5026108899999999;286,03749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,99649565089427;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;277,636612723517;0;0;0;0;0;0;0;0;0
2023-04-08T00:00:00;123,85;61,9;287,21257353980303;0;304,34999999999997;0;308,75;0;307,65;0,351993474;285,0075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,39594863290816;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0;287,21257353980303;0;0;0;0;0;0;0;0;0
2023-04-08T01:00:00;113,74;62,4;296,450242703851;0;304,04999999999995;0;308,34999999999997;0;307,25;0,4197415919999999;285,60499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,79856166962384;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,4;17,4;0;0;296,450242703851;0;0;0;0;0;0;0;0;0
2023-04-08T02:00:00;114,26;64;296,604253234747;0;304,04999999999995;0;308,15;0;307,15;0,5685906459999999;285,5025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,28328181345688;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0;296,604253234747;0;0;0;0;0;0;0;0;0
2023-04-08T03:00:00;110,75;69,6;297,719501418392;0;304,04999999999995;0;308,75;0;307,54999999999995;0,6455464959999999;286,36499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,76515348527553;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;297,719501418392;0;0;0;0;0;0;0;0;0
2023-04-08T04:00:00;110,78;76,9;297,94320061020704;0;303,95;0;307,75;0;306,75;0,4387109269999999;285,2625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,16522960150596;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0;297,94320061020704;0;0;0;0;0;0;0;0;0
2023-04-08T05:00:00;112,16;86,9;302,314518461482;0;304,04999999999995;0;309,15;0;307,84999999999997;0,4393268;285,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,6474130785458;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;302,314518461482;0;0;0;0;0;0;0;0;0
2023-04-08T06:00:00;114,74;96;304,424874397218;0;303,75;0;307,65;0;306,65;0,3648972559999999;284,73499999999996;0;3,4742268041237114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6;2;1;0;6;3;175,04780096881692;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,424874397218;0;0;0;0;0;0;0;0;0
2023-04-08T07:00:00;129,35;97,9;290,15672391244004;0;303,95;0;308,75;0;307,54999999999995;0,506330169;285,58;0;2,840893470790378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;2,6333333333333333;1;0;7,9;3;143,451348820299;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,15672391244004;0;0;0;0;0;0;0;0;0
2023-04-08T08:00:00;133,2;101,9;269,693621931047;0;303,75;0;308,04999999999995;0;306,95;0,6984542409999999;286,8425;0;1,5075601374570424;0;9,007891332470898;3,002630444156966;1;0;9,007891332470898;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;171,93700368541695;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;269,693621931047;0;0;0;0;0;0;0;0;0
2023-04-08T09:00:00;129,35;99,7;240,535890543172;0;303,75;0;308,04999999999995;0;306,95;0,6619650489999999;286,775;0;2,3068448298747826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;140,34086261662736;0;30;0;0;0;0,05963777490297417;0,1279780577317042;0,04607210078341352;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,535890543172;0,025800376438711567;0;0;0,025800376438711567;0;0;0;0;0,025800376438711567
2023-04-08T10:00:00;114,74;92,5;231,150799625669;0;303,84999999999997;0;308,65;0;307,45;0,5545532539999999;285,61499999999995;0;6,069785350557088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,74788116194465;0;30;2,5;3,3647375504710535;0,5955585464333765;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;231,150799625669;0,6783310901749644;0;0,6783310901749644;0;0;0;0;0;0,6783310901749644
2023-04-08T11:00:00;106,95;92,9;237,96299938203998;0;303,65;0;307,54999999999995;0;306,54999999999995;0,42566394300000004;285,11499999999995;0;4,507560137457048;0;0;0;0;0;0;0;2,9;0,9666666666666666;1;0;2,9;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;137,23700637382845;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;237,96299938203998;0;0;0;0;0;0;0;0;0
2023-04-08T12:00:00;101,84;91;231,85528348568198;0;303,84999999999997;0;309,04999999999995;0;307,65;0,43716888099999984;284,9375;0;5,7124502226970595;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,72328267319108;30;0;1;1,3458950201884063;0,2382234185733479;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;231,85528348568198;0,2713324360699827;0;0,2713324360699827;0;0;0;0;0;0,2713324360699827
2023-04-08T13:00:00;99;85,5;215,165573392626;0;303,54999999999995;0;307,54999999999995;0;306,54999999999995;0,4942362119999999;285,645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,1277629765027;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;215,165573392626;0;0;0;0;0;0;0;0;0
2023-04-08T14:00:00;95,36;85;210,271665474761;0;303,75;0;308,65;0;307,34999999999997;0,5102986159999999;285,5725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,61435020020505;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;210,271665474761;0;0;0;0;0;0;0;0;0
2023-04-08T15:00:00;94,4;73,5;184,118725275901;0;303,54999999999995;0;307,95;0;306,84999999999997;0,6529678859999999;286,53749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,09808876518503;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;184,118725275901;0;0;0;0;0;0;0;0;0
2023-04-08T16:00:00;98,12;65,3;187,770339949168;0;303,54999999999995;0;308,04999999999995;0;306,95;0,4317974139999999;285,2;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,50003158788746;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,3;20,3;0;0;187,770339949168;0;0;0;0;0;0;0;0;0
2023-04-08T17:00:00;107;78,1;207,838259861443;0;303,65;0;308,45;0;307,15;0,4247179339999998;284,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,98408158472867;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,1;33,1;0;0;207,838259861443;0;0;0;0;0;0;0;0;0
2023-04-08T18:00:00;121,9;82,7;254,985703509294;0;303,54999999999995;0;307,65;0;306,65;0,4774119199999999;285,3925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,38633580814917;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0;254,985703509294;0;0;0;0;0;0;0;0;0
2023-04-08T19:00:00;135,01;75,4;285,251102377095;0;303,65;0;308,75;0;307,34999999999997;0,4422193759999999;285,11249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,79174980614731;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;285,251102377095;0;0;0;0;0;0;0;0;0
2023-04-08T20:00:00;139,77;77,7;304,25050053800703;0;303,45;0;307,65;0;306,54999999999995;0,35362127299999996;284,505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,2792706311667;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;304,25050053800703;0;0;0;0;0;0;0;0;0
2023-04-08T21:00:00;137,31;74,8;324,694167125844;0;303,65;0;308,54999999999995;0;307,34999999999997;0,4496865279999998;285,645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,76394270410358;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;324,694167125844;0;0;0;0;0;0;0;0;0
2023-04-08T22:00:00;134,9;71,7;348,19667705463496;0;303,45;0;307,95;0;306,84999999999997;0,41785171999999987;285,125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,16681894141215;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;348,19667705463496;0;0;0;0;0;0;0;0;0
2023-04-08T23:00:00;126,98;61,3;357,054217187155;0;303,54999999999995;0;308,04999999999995;0;306,95;0,4190849159999999;284,88;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,651802259518;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0;357,054217187155;0;0;0;0;0;0;0;0;0
2023-04-09T00:00:00;127,99;58,4;370,02100935954;0;303,54999999999995;0;308,34999999999997;0;307,15;0,6200346159999999;286,31;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,13393707929205;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0;370,02100935954;0;0;0;0;0;0;0;0;0
2023-04-09T01:00:00;117,86;58,6;375,80349370704505;0;303,45;0;307,54999999999995;0;306,54999999999995;0,3930035049999998;284,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,5342763171631;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;375,80349370704505;0;0;0;0;0;0;0;0;0
2023-04-09T02:00:00;119,83;66,2;340,963230845932;0;303,54999999999995;0;308,75;0;307,34999999999997;0,4516581509999999;285,11749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,93777552111032;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,2;21,2;0;0;340,963230845932;0;0;0;0;0;0;0;0;0
2023-04-09T03:00:00;117,99;90,1;312,13300787557;0;303,34999999999997;0;307,45;0;306,45;0,42199982199999986;284,79749999999996;0;5,551480023007838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,42338174355822;30;0;0;0;0;0,1;0,21459227467812989;0,07725321888412676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;312,13300787557;0,04326180257511098;0;0;0,04326180257511098;0;0;0;0;0,04326180257511098
2023-04-09T04:00:00;118,24;96,7;322,807835229108;0;303,54999999999995;0;308,75;0;307,45;0,370743163;284,59749999999997;0;3,240893470790377;0;6,7;2,2333333333333334;1;0;6,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,90613940538387;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,807835229108;0;0;0;0;0;0;0;0;0
2023-04-09T05:00:00;117,86;98,4;348,281866014476;0;303,25;0;307,45;0;306,45;0,36669980899999977;284,61499999999995;0;3,3205874873675905;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;229,38604879144333;30;0;1,1308775219392544;1,5220424252210694;0,26940150926412926;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,281866014476;0,30684375292456756;0;0,30684375292456756;0;0;0;0;0;0,30684375292456756
2023-04-09T06:00:00;120;99,9;324,084313871483;0;303,34999999999997;0;308,15;0;306,95;0,42485530699999996;285,7075;0;2,17422680412371;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;7,09289715738977;2,364299052463257;1;0;7,09289715738977;3;0;0;0;0;0;0;197,78416281814316;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;324,084313871483;0;0;0;0;0;0;0;0;0
2023-04-09T07:00:00;118,9;104,5;283,571980869131;0;303,34999999999997;0;308,15;0;306,95;0,416837619;284,98499999999996;0;0,6408934707903784;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,142990524632548;1,714330174877516;1;0;5,142990524632548;3,0000000000000004;166,1854370334403;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;283,571980869131;0;0;0;0;0;0;0;0;0
2023-04-09T08:00:00;122,98;108,4;155,518579575645;0;303,25;0;308,04999999999995;0;306,84999999999997;0,421770229;285,11749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;134,58987112131592;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,84209233570811;0,8996712988334509;0;0;45;45;0;0;155,518579575645;0,3610140901927241;0;0,17964035634790043;0;0;0,1813737338448237;0;0;0,3610140901927241
2023-04-09T09:00:00;112,21;100,9;81,5411862352084;0;302,75;0;304,65;0;304,25;0,4901588989999999;285,63;0;2,5608479459928857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;163,0764121342038;30;0;1,259637774902977;1,6953402084831455;0,30007521690151673;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;81,5411862352084;0,3417805860302021;0;0,3417805860302021;0;0;0;0;0;0,3417805860302021
2023-04-09T10:00:00;100;93,5;77,1469085425217;0;302,45;0;304,34999999999997;0;303,95;0,5793398729999999;285,92249999999996;0;6,308008769130441;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,56010449299038;30;0;3,5;4,710632570659488;0,8337819650067294;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;77,1469085425217;0,9496635262449528;0;0,9496635262449528;0;0;0;0;0;0,9496635262449528
2023-04-09T11:00:00;87;90,6;102,492143689742;0;302,45;0;303,75;0;303,54999999999995;0,399134627;285,1825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,96200111412003;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,6410256410256425;0;0;45;45;0;0;102,492143689742;0,12923076923076954;0;0;0;0;0,12923076923076954;0;0;0,12923076923076954
2023-04-09T12:00:00;81,96;90,3;113,618632829313;0;302,34999999999997;0;303,45;0;303,25;0,3837216779999999;284,85999999999996;0;5,171196501093404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,36705754558758;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,3;0,30303030303030737;113,618632829313;0;0;0;0;0;0;0;0;0
2023-04-09T13:00:00;60,01;90,9;110,77574530187401;0;302,25;0;303,25;0;303,15;0,4748198999999998;285,505;0;4,565135895032789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,85422083983303;30;0;0;0;0;0;0;0;15;30,927835051546385;5,47422680412371;0;0;0;0;45;45;0,9;0,9090909090909203;110,77574530187401;0;0;0;0;0;0;0;0;0
2023-04-09T14:00:00;55;86,1;94,09688684576969;0;302,25;0;303,04999999999995;0;302,95;0,527145731;285,79249999999996;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;3,6205427841408273;1,206847594713609;1;0;3,6205427841408273;3;0;0;0;0;0;0;125,259588049328;0;30;0;0;0;0;0;0;5,298720472440942;10,925196850393696;1,933759842519684;0;0;0;0;45;45;0;0;94,09688684576969;0;0;0;0;0;0;0;0;0
2023-04-09T15:00:00;56;84,8;103,089098968696;0;302,54999999999995;0;305,04999999999995;0;304,45;0,4268811019999999;285,23249999999996;0;0;0;0;0;0;0;0;0;5,121850393700786;1,7072834645669286;1;0;5,121850393700786;3;0;0;0;0;0;0;0;0;0;0;0;0;93,66811472210202;0;30;0;0;0;0;0;0;4,678149606299211;9,64566929133858;1,7072834645669286;0;0;0;0;45;45;0;0;103,089098968696;0;0;0;0;0;0;0;0;0
2023-04-09T16:00:00;74;84,8;93,256927063086;0;303,04999999999995;0;306,75;0;305,75;0,6446272539999999;286,455;0;3,5764948453608234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,15874791062981;30;0;0;0;0;0;0;0;9,8;20,206185567010305;3,576494845360824;0;0;0;0;45;45;0;0;93,256927063086;0;0;0;0;0;0;0;0;0
2023-04-09T17:00:00;86,35;84,3;125,29341112772299;0;302,75;0;305,04999999999995;0;304,54999999999995;0,6152394659999998;286,435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,64653203583873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,3;39,3;0;0;125,29341112772299;0;0;0;0;0;0;0;0;0
2023-04-09T18:00:00;115,2;83,9;221,475960781876;0;302,65;0;304,75;0;304,25;0,37316915799999995;284,79749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,13146738263515;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,9;38,9;0;0;221,475960781876;0;0;0;0;0;0;0;0;0
2023-04-09T19:00:00;129,97;86,5;253,038466066479;0;302,65;0;304,75;0;304,25;0,2900183859999999;284,3875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,53460686747584;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;253,038466066479;0;0;0;0;0;0;0;0;0
2023-04-09T20:00:00;133,46;89,1;244,387687462392;0;302,54999999999995;0;304,65;0;304,25;0,32962992100000005;284,48499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,94090603836806;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0;244,387687462392;0;0;0;0;0;0;0;0;0
2023-04-09T21:00:00;126,39;90,2;230,147284102342;0;302,54999999999995;0;304,54999999999995;0;304,15;0,36904350199999986;284,7775;0;5,628733241891954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,35036457934316;0;30;0;0;0;0,2;0,42918454935622924;0,15450643776824252;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;230,147284102342;0,08652360515021582;0;0;0,08652360515021582;0;0;0;0;0,08652360515021582
2023-04-09T22:00:00;115;91,7;180,46170270041202;0;302,54999999999995;0;304,54999999999995;0;304,04999999999995;0,455494909;285,5775;0;5,8792066156984095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,84192954288523;30;0;1,7;2,288021534320327;0,40497981157469787;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;180,46170270041202;0,46126514131897794;0;0,46126514131897794;0;0;0;0;0;0,46126514131897794
2023-04-09T23:00:00;106,94;86,6;149,89209542294398;0;302,45;0;304,45;0;304,04999999999995;0,3811263229999999;285,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,33064534993093;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;149,89209542294398;0;0;0;0;0;0;0;0;0
2023-04-10T00:00:00;98,21;85,4;130,44698356565502;0;302,45;0;304,34999999999997;0;303,95;0,32381205699999993;284,7575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,81651228539593;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0;130,44698356565502;0;0;0;0;0;0;0;0;0
2023-04-10T01:00:00;81,85;84,6;126,814480297891;0;302,45;0;304,34999999999997;0;303,95;0,4351707809999999;285,57;0;3,503505154639173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,22058326574634;0;30;0;0;0;0;0;0;9,6;19,79381443298968;3,503505154639173;0;0;0;0;45;45;0;0;126,814480297891;0;0;0;0;0;0;0;0;0
2023-04-10T02:00:00;78,14;84,4;120,11001091118901;0;302,45;0;304,34999999999997;0;303,95;0,4487271209999999;285,48499999999996;0;3,4305154639175277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,70676120741976;30;0;0;0;0;0;0;0;9,4;19,381443298969085;3,4305154639175277;0;0;0;0;45;45;0;0;120,11001091118901;0;0;0;0;0;0;0;0;0
2023-04-10T03:00:00;71,9;83,5;110,14945389881001;0;303,04999999999995;0;308,45;0;306,95;0,4455365989999999;285,2625;0;3,1020618556701027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,190090531299;30;0;0;0;0;0;0;0;8,5;17,52577319587629;3,102061855670103;0;0;0;0;45;45;0;0;110,14945389881001;0;0;0;0;0;0;0;0;0
2023-04-10T04:00:00;70;90,7;115,04333761748201;0;303,25;0;308,65;0;307,25;0,503160904;285,98499999999996;0;4,767156097052994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,59162415382482;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,7;0,7070707070707172;115,04333761748201;0;0;0;0;0;0;0;0;0
2023-04-10T05:00:00;72,96;100,9;115,287477771273;0;303,25;0;308,65;0;307,25;0,2042005999999999;286,0075;0;0,9884113403004828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;192,07526499140945;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,259637774902977;1,272361388790886;115,287477771273;0;0;0;0;0;0;0;0;0
2023-04-10T06:00:00;80;101,1;107,871938006481;0;303,15;0;308,65;0;307,25;0,1818893629999999;286,2475;0;1,7742268041237135;0;3,844521945559543;1,2815073151865142;1;0;3,844521945559543;3,0000000000000004;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;160,47711009648927;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;107,871938006481;0;0;0;0;0;0;0;0;0
