timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-10T07:00:00;77,61;104,8;97,7422952931215;0;303,15;0;308,95;0;307,34999999999997;0,46247851500000003;285,23999999999995;0;0,5408934707903796;0;5,36378520214132;1,7879284007137732;1;0;5,36378520214132;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;128,8821150170586;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;97,7422952931215;0;0;0;0;0;0;0;0;0
2023-04-10T08:00:00;69,43;99,3;82,1457925055804;0;303,95;0;312,95;0;310,25;0,5581816421666664;286,0212530932832;0;2,3742268041237127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;3,1;1;0;9,3;3;97,29027943713582;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;82,1457925055804;0;0;0;0;0;0;0;0;0
2023-04-10T09:00:00;54,88;92,8;70,2708645492366;0;304,15;0;313,04999999999995;0;310,45;0,5537919339166665;285,9662975422322;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,70160304077106;0;30;0;0;0;0;0;0;13,075746330824106;26,960301713039396;4,771973403207973;0;0;0;0;45;45;4,7242536691758925;4,771973403207973;70,2708645492366;0;0;0;0;0;0;0;0;0
2023-04-10T10:00:00;22,07;88;63,65837640093989;0;304,25;0;313,15;0;310,34999999999997;0,5563128579999997;286,0418347329175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,794291338582666;2,2647637795275553;1;0;6,794291338582666;3;94,19503288046698;30;0;0;0;0;0;0;0;6,205708661417323;12,795275590551183;2,2647637795275593;0;0;0;0;45;45;0;0;63,65837640093989;0;0;0;0;0;0;0;0;0
2023-04-10T11:00:00;0,2;81,1;62,3006267543995;0;304,45;0;313,25;0;310,34999999999997;0,8556276314166664;286,89117491029685;0;0;0;0;0;0;0;0;0;3,1880905511811037;1,062696850393701;1;0;3,1880905511811037;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;122,68561337717894;30;0;0;0;0;0;0;0;2,9119094488188946;6,00393700787401;1,0626968503936998;0;0;0;0;45;45;0;0;62,3006267543995;0;0;0;0;0;0;0;0;0
2023-04-10T12:00:00;-1,01;81,7;62,928604424810395;0;305,04999999999995;0;315,65;0;311,45;0,36061523199999973;286,07127843045816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,09439744742016;0;30;0;0;0;0;0;0;4,921769686321434;10,14797873468337;1,7961922360389564;0;0;0;0;45;45;1,7782303136785655;1,7961922360389553;62,928604424810395;0;0;0;0;0;0;0;0;0
2023-04-10T13:00:00;-8,82;81,1;66,4784577746748;0;305,25;0;315,15;0;311,25;0,4551081939999997;286,48583005200413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1880905511811237;1,0626968503937078;1;0;3,1880905511811237;3,0000000000000004;0;0;0;0;0;0;119,58528800767542;30;0;0;0;0;0;0;0;2,9119094488188946;6,00393700787401;1,0626968503936998;0;0;0;0;45;45;0;0;66,4784577746748;0;0;0;0;0;0;0;0;0
2023-04-10T14:00:00;-7,77;87,1;71,37250920294649;0;305,45;0;316,54999999999995;0;311,95;0,5533223151666665;286,84837204903147;0;0;0;0;0;0;0;0;0;4,147273906502508;1,3824246355008358;1;0;4,147273906502508;3,0000000000000004;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;87,9943821104536;0;30;0;0;0;0;0;0;5,776082677165351;11,909448818897632;2,107972440944881;0;0;0;0;45;45;0;0;71,37250920294649;0;0;0;0;0;0;0;0;0
2023-04-10T15:00:00;-4,07;87,3;86,48972007264851;0;304,95;0;314,34999999999997;0;310,65;0,6487679513333329;286,16696825301835;0;0;0;0;0;0;0;0;0;6,428444881889763;2,142814960629921;1;0;6,428444881889763;3;0;0;0;0;0;0;0;0;0;0;0;0;116,48558267224256;30;0;0;0;0;0;0;0;5,871555118110234;12,106299212598422;2,1428149606299205;0;0;0;0;45;45;0;0;86,48972007264851;0;0;0;0;0;0;0;0;0
2023-04-10T16:00:00;-0,07;94,4;88,81264071590519;0;304,84999999999997;0;313,84999999999997;0;310,45;0,945297649333333;285,8817873928366;0;0;0;7,962529812014324;2,6541766040047747;1;0;7,962529812014324;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;84,89498674555428;0;30;0;0;0;0;0;0;9,260826771653546;19,094488188976385;3,3797244094488197;0;0;0;0;45;45;0;0;88,81264071590519;0;0;0;0;0;0;0;0;0
2023-04-10T17:00:00;19,49;84,3;70,81269093236659;0;304,95;0;313,84999999999997;0;310,45;0,7783920933333329;286,67430280870866;0;0;0;0;0;0;0;0;0;4,8605314960629915;1,6201771653543304;1;0;4,8605314960629915;3;0;0;0;0;0;0;0;0;0;0;0;0;113,38649724687973;30;0;0;0;0;0;0;0;4,439468503937006;9,153543307086611;1,62017716535433;0;0;0;0;45;45;0;0;70,81269093236659;0;0;0;0;0;0;0;0;0
2023-04-10T18:00:00;44,58;90,8;124,408478567661;0;305,65;0;317,25;0;312,15;1,234433260833333;285,720002581849;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;81,79621122873398;0;30;0;0;0;0;0;0;8,028866683964917;16,554364296834883;2,930122480539774;0;0;0;0;45;45;0,5020108379743285;0,5070816545195238;124,408478567661;0;0;0;0;0;0;0;0;0
2023-04-10T19:00:00;65,54;92,7;133,035362803026;0;305,54999999999995;0;316,45;0;311,95;0,9814394261666665;285,8694116850266;0;4,57422680412371;0;0;0;0;0;0;0;2,7;0,9;1;0;2,7;3;0;0;0;0;0;0;0;0;0;0;0;0;110,2880316076111;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;133,035362803026;0;0;0;0;0;0;0;0;0
2023-04-10T20:00:00;40,84;95,9;105,67991598641099;0;305,75;0;317,54999999999995;0;312,65;0,8933739999999999;284,55249999999995;0;0;0;8,746486504927711;2,91549550164257;1;0;8,746486504927711;3,0000000000000004;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;78,69805543602929;0;30;0;0;0;0;0;0;9,97687007874016;20,57086614173229;3,641043307086615;0;0;0;0;45;45;0;0;105,67991598641099;0;0;0;0;0;0;0;0;0
2023-04-10T21:00:00;21,81;93,6;104,528487976627;0;305,54999999999995;0;316,65;0;312,25;0,2886817179999998;286,55249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8289543245968725;2,276318108198957;1;0;6,8289543245968725;3,0000000000000004;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;107,19018563048569;30;0;0;0;0;0;0;0;8,878937007874011;18,307086614173222;3,24035433070866;0;0;0;0;45;45;0;0;104,528487976627;0;0;0;0;0;0;0;0;0
2023-04-10T22:00:00;11,52;86,2;105,408044635342;0;305,65;0;317,15;0;312,65;0,5543120899999999;285,575;0;0;0;0;0;0;0;0;0;5,853543307086616;1,9511811023622052;1;0;5,853543307086616;3;0;0;0;0;0;0;0;0;0;0;0;0;135,67946661192263;30;0;0;0;0;0;0;0;5,346456692913387;11,023622047244098;1,9511811023622052;0;0;0;0;45;45;0;0;105,408044635342;0;0;0;0;0;0;0;0;0
2023-04-10T23:00:00;0,1;88,6;104,480280216566;0;305,25;0;316,04999999999995;0;312,45;0,3804377179999999;285,7175;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;4,300771173137793;1,433590391045931;1;0;4,300771173137793;3,0000000000000004;0;0;0;0;0;0;104,08695129684038;0;30;0;0;0;0;0;0;6,492125984251966;13,385826771653539;2,369291338582676;0;0;0;0;45;45;0;0;104,480280216566;0;0;0;0;0;0;0;0;0
2023-04-11T00:00:00;1,45;86;102,11909736434801;0;304,45;0;313,75;0;311,25;0,1690053589999998;285,97499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,749015748031496;1,9163385826771653;1;0;5,749015748031496;3,0000000000000004;132,57654260171068;30;0;0;0;0;0;0;0;5,250984251968504;10,826771653543307;1,9163385826771653;0;0;0;0;45;45;0;0;102,11909736434801;0;0;0;0;0;0;0;0;0
2023-04-11T01:00:00;0,99;90,2;105,92245810166;0;304,75;0;314,84999999999997;0;311,75;0,7348303909999999;290,0175;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;100,98433757902946;0;30;0;0;0;0;0;0;7,58811118966748;15,64559008178862;2,7692694444765857;0;0;0;0;45;45;0,34276633227177206;0,34622861845633546;105,92245810166;0;0;0;0;0;0;0;0;0
2023-04-11T02:00:00;0,72;93,6;109,403971254455;0;304,25;0;312,54999999999995;0;310,25;0,8741177969999999;291,04499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8289543245968725;2,276318108198957;1;0;6,8289543245968725;3,0000000000000004;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;129,47423914527155;30;0;0;0;0;0;0;0;8,878937007874011;18,307086614173222;3,24035433070866;0;0;0;0;45;45;0;0;109,403971254455;0;0;0;0;0;0;0;0;0
2023-04-11T03:00:00;1,09;96,8;109,575141180152;0;303,84999999999997;0;310,95;0;308,95;0,7786926589999998;290,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;97,88234435293596;0;30;0;0;0;0;0;0;11,26935203634297;23,235777394521588;4,112732598830321;0;0;0;0;45;45;0,8902857385599983;0,8992785237979781;109,575141180152;0;0;0;0;0;0;0;0;0
2023-04-11T04:00:00;6,1;106,9;109,359890079406;0;303,65;0;310,34999999999997;0;308,45;0,8694218850000001;290,85249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,399115409603413;2,4663718032011372;1;0;7,399115409603413;3,0000000000000004;126,37255611850067;30;0;0;0;0;0,14387511502914224;0,30874488203678585;0,11114815753324292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;109,359890079406;0,06224296821861603;0;0;0,06224296821861603;0;0;0;0;0,06224296821861603
2023-04-11T05:00:00;34,02;118,5;149,67515178681;0;303,84999999999997;0;310,65;0;308,75;0,9280703829999998;289,8275;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;94,78097149446776;0;30;2,024194856160623;2,7243537767976083;0,48221061849317665;2,5941951359707254;5,566942351868509;2,0040992466726633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;149,67515178681;1,6715252995390892;0;0,5492297214023978;1,1222955781366915;0;0;0;0;1,6715252995390892
2023-04-11T06:00:00;93,8;127;204,892183517164;0;303,65;0;310,65;0;308,65;0,8025634869999998;290,71;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,544672284011595;1,5148907613371982;1;0;4,544672284011595;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;123,27149339731832;30;0;0;0;0;6,202477961083475;13,310038543097585;4,7916138755151305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,892183517164;2,683303770288473;0;0;2,683303770288473;0;0;0;0;2,683303770288473
2023-04-11T07:00:00;105,63;129,6;218,359465505765;0;303,45;0;310,04999999999995;0;308,25;0,8677622730000001;291,15749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,360972413377697;2,1203241377925655;1;0;6,360972413377697;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;91,68021887955754;0;30;0;0;0;6,986177831717367;14,99179792214027;5,3970472519704975;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,359465505765;3,0223464611034783;0;0;3,0223464611034783;0;0;0;0;3,0223464611034783
2023-04-11T08:00:00;108,26;120,6;203,67244296967;0;303,75;0;311,15;0;308,84999999999997;1,4262477336666666;289,41277079719436;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;6,80838879182726;2,2694629306090865;1;0;6,80838879182726;3;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;60,09210348924853;0;30;0;0;0;4,273370587215427;9,170323148530958;3,3013163334711453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;203,67244296967;1,8487371467438412;0;0;1,8487371467438412;0;0;0;0;1,8487371467438412
2023-04-11T09:00:00;93,8;105,6;181,158923596292;0;303,75;0;309,95;0;308,04999999999995;1,4200330214517602;289,0415865667065;0;0,2742268041237139;0;6,163785202141317;2,054595067380439;1;0;6,163785202141317;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;88,58609427889961;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;181,158923596292;0;0;0;0;0;0;0;0;0
2023-04-11T10:00:00;54,25;96,8;185,76565208997602;0;303,54999999999995;0;311,45;0;309,25;1,2806735070833333;288,85865964841696;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,998288301050664;0;30;0;0;0;0;0;0;11,408811733758457;23,52332316238857;4,163628199742777;0;0;0;0;45;45;1,0341787908740903;1,04462504128696;185,76565208997602;0;0;0;0;0;0;0;0;0
2023-04-11T11:00:00;9,03;86,8;167,84467945703798;0;303,34999999999997;0;309,84999999999997;0;308,04999999999995;1,4898361593333331;289,43257430599067;0;0;0;0;0;0;0;0;0;6,1671259842519675;2,0557086614173223;1;0;6,1671259842519675;3;0;0;0;0;0;0;0;0;0;0;0;0;85,49258847222056;30;0;0;0;0;0;0;0;5,63287401574803;11,614173228346454;2,0557086614173223;0;0;0;0;45;45;0;0;167,84467945703798;0;0;0;0;0;0;0;0;0
2023-04-11T12:00:00;0,07;82,1;162,043538558029;0;303,25;0;309,75;0;307,95;1,562773979583333;290,06355042818916;0;0;0;0;0;0;0;0;0;3,7107283464566905;1,2369094488188968;1;0;3,7107283464566905;3;0;0;0;0;0;0;0;0;0;0;0;0;113,98403921337334;30;0;0;0;0;0;0;0;3,389271653543304;6,988188976377947;1,2369094488188965;0;0;0;0;45;45;0;0;162,043538558029;0;0;0;0;0;0;0;0;0
2023-04-11T13:00:00;-0,1;79,5;155,960770808557;0;303,25;0;310,34999999999997;0;308,45;1,4187853014166665;289,7252491463188;0;0;0;0;0;0;0;0;0;2,3518700787401574;0,7839566929133858;1;0;2,3518700787401574;3;0;0;0;0;0;0;0;0;0;0;0;0;82,39369344103095;0;30;0;0;0;0;0;0;2,1481299212598426;4,429133858267717;0,7839566929133859;0;0;0;0;45;45;0;0;155,960770808557;0;0;0;0;0;0;0;0;0
2023-04-11T14:00:00;-0,09;74,7;166,411454050616;0;303,15;0;310,34999999999997;0;308,45;1,4653279572499998;289,5655697757513;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,88545407168685;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,7;44,7;0;0;166,411454050616;0;0;0;0;0;0;0;0;0
2023-04-11T15:00:00;-0,01;70,7;177,14273599543102;0;303,25;0;311,25;0;308,95;1,313721286;289,40678238615493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,3743655262797;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,7;40,7;0;0;177,14273599543102;0;0;0;0;0;0;0;0;0
2023-04-11T16:00:00;6,61;64;216,84255233463801;0;303,65;0;312,54999999999995;0;309,95;1,4208655874166667;289,294418090139;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,86042808972707;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34;34;0;0;216,84255233463801;0;0;0;0;0;0;0;0;0
2023-04-11T17:00:00;82,2;62,4;276,828782018396;0;304,04999999999995;0;312,65;0;309,84999999999997;1,155101078333333;288,76555839219003;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,26469467849705;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0;276,828782018396;0;0;0;0;0;0;0;0;0
2023-04-11T18:00:00;130,8;64,6;303,80169506091;0;303,84999999999997;0;312,65;0;310,04999999999995;1,140114603333333;288,663529434925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,7510682090292;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0;303,80169506091;0;0;0;0;0;0;0;0;0
2023-04-11T19:00:00;162,46;67,9;321,042619432166;0;304,04999999999995;0;312,65;0;309,95;1,315776506333333;289,18895589134445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,2345931022083;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;321,042619432166;0;0;0;0;0;0;0;0;0
2023-04-11T20:00:00;165,38;71,2;279,697471200897;0;303,04999999999995;0;306,95;0;305,95;0,9548149659999998;291,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,63632227447704;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;279,697471200897;0;0;0;0;0;0;0;0;0
2023-04-11T21:00:00;141,39;70,4;246,258614923522;0;302,45;0;304,75;0;304,25;0,933453537;291,53999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,1201586422496;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;246,258614923522;0;0;0;0;0;0;0;0;0
2023-04-11T22:00:00;130,8;70,9;218,746637681811;0;302,15;0;303,45;0;303,25;1,086863189;290,6275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,52219925796433;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0;218,746637681811;0;0;0;0;0;0;0;0;0
2023-04-11T23:00:00;111;64,8;199,285534172159;0;302,04999999999995;0;303,75;0;303,34999999999997;0,7090959359999998;291,0225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,92739966961749;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0;199,285534172159;0;0;0;0;0;0;0;0;0
2023-04-12T00:00:00;97,6;60,5;184,032809217501;0;302,15;0;303,84999999999997;0;303,45;0,7774237059999999;290,46;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,41470692965052;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;184,032809217501;0;0;0;0;0;0;0;0;0
2023-04-12T01:00:00;86,23;61,5;203,908429986561;0;302,04999999999995;0;303,15;0;302,95;0,8836719919999998;291,4675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,89916545895755;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,5;16,5;0;0;203,908429986561;0;0;0;0;0;0;0;0;0
2023-04-12T02:00:00;80,63;65;175,75011383734;0;301,45;0;300,45;0;300,84999999999997;0,984321973;291,1325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,30182817399063;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0;175,75011383734;0;0;0;0;0;0;0;0;0
2023-04-12T03:00:00;78,71;71,1;179,14822042761;0;301,15;0;299,54999999999995;0;300,15;0,8402908919999998;291,0825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,78659799117324;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0;179,14822042761;0;0;0;0;0;0;0;0;0
2023-04-12T04:00:00;80,2;79,8;188,677537851885;0;301,04999999999995;0;299,45;0;300,04999999999995;1,0515364329999999;290,79999999999995;0;1,7517525773195866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,26851933137414;30;0;0;0;0;0;0;0;4,8;9,89690721649484;1,7517525773195866;0;0;0;0;45;45;0;0;188,677537851885;0;0;0;0;0;0;0;0;0
2023-04-12T05:00:00;85,8;94;229,983919198232;0;301,04999999999995;0;299,34999999999997;0;299,95;2,332934834764807;291,59598776633374;0;4,140893470790378;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,66864511101997;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;229,983919198232;0;0;0;0;0;0;0;0;0
2023-04-12T06:00:00;108,22;106,8;237,195120507253;0;300,95;0;299,04999999999995;0;299,75;2,846342003973048;291,6867956435584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,430789133247094;3,1435963777490312;1;0;9,430789133247094;3;206,15087824650888;30;0;0;0;0;0,1137328123124513;0,24406182899667658;0,08786225843880358;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;237,195120507253;0,049202864725729996;0;0;0,049202864725729996;0;0;0;0;0,049202864725729996
2023-04-12T07:00:00;124,87;106,9;281,435109377919;0;300,84999999999997;0;298,95;0;299,65;1,2052845392634266;291,72464011875195;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,399115409603413;2,4663718032011372;1;0;7,399115409603413;3,0000000000000004;174,5513157902632;0;30;0;0;0;0,14387511502914224;0,30874488203678585;0,11114815753324292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,435109377919;0,06224296821861603;0;0;0,06224296821861603;0;0;0;0;0,06224296821861603
2023-04-12T08:00:00;136,41;96,2;268,66734408403096;0;300,95;0;298,95;0;299,65;2,50973552024938;289,35301063613434;0;3,4075601374570486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,2;2,0666666666666664;1;0;6,2;3,0000000000000004;203,03386065868418;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;268,66734408403096;0;0;0;0;0;0;0;0;0
2023-04-12T09:00:00;131,99;82,2;240,31575953487499;0;302,34999999999997;0;305,84999999999997;0;304,75;2,3908146596523268;288,93827792465834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,43460990419726;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;240,31575953487499;0;0;0;0;0;0;0;0;0
2023-04-12T10:00:00;120;71;223,591383044974;0;302,84999999999997;0;306,75;0;305,75;3,246307294891053;288,7044921566837;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,8385190747858;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;223,591383044974;0;0;0;0;0;0;0;0;0
2023-04-12T11:00:00;111,56;63,8;213,720562358761;0;302,75;0;305,54999999999995;0;304,84999999999997;2,456116502999444;288,3155005565586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,32453522287832;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;213,720562358761;0;0;0;0;0;0;0;0;0
2023-04-12T12:00:00;100,72;58,8;193,17516803374198;0;302,04999999999995;0;302,25;0;302,34999999999997;1,3625668334900725;288,9450925841132;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,80770276935604;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,8;13,8;0;0;193,17516803374198;0;0;0;0;0;0;0;0;0
2023-04-12T13:00:00;97,36;56,6;213,02940817012;0;301,84999999999997;0;302,15;0;302,15;1,4005713433925913;288,58778183033616;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,20907463065808;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;213,02940817012;0;0;0;0;0;0;0;0;0
2023-04-12T14:00:00;97,62;50,5;197,411537544563;0;302,75;0;305,04999999999995;0;304,34999999999997;6,552349839910634;290,02637795070166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,692553723195;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;197,411537544563;0;0;0;0;0;0;0;0;0
2023-04-12T15:00:00;97,07;52,9;201,606553501891;0;303,25;0;306,04999999999995;0;305,04999999999995;1,2738828211666664;289,1937987383937;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,1731844678227;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0;201,606553501891;0;0;0;0;0;0;0;0;0
2023-04-12T16:00:00;100,34;47,3;198,545137355821;0;302,84999999999997;0;304,65;0;304,25;1,5988629224203055;288,6437507733696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,57201978095486;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;198,545137355821;0;0;0;0;0;0;0;0;0
2023-04-12T17:00:00;109,92;48,2;165,799093000795;0;302,15;0;301,75;0;301,95;1,1867914059166664;289,0388336106489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,05296257897677;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,2;3,2;0;0;165,799093000795;0;0;0;0;0;0;0;0;0
2023-04-12T18:00:00;134,66;47,4;181,15934300747998;0;302,04999999999995;0;302,04999999999995;0;302,15;20,941141296280385;296,2398228334346;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,45210991429784;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0;181,15934300747998;0;0;0;0;0;0;0;0;0
2023-04-12T19:00:00;145;49,5;199,32029791095098;0;301,95;0;301,34999999999997;0;301,65;17,490489091125042;294,6805111125576;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,85441733488537;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0;199,32029791095098;0;0;0;0;0;0;0;0;0
2023-04-12T20:00:00;129,7;53,1;207,111129759553;0;301,54999999999995;0;299,75;0;300,45;1,482738611435485;285,71391582458415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,33883189315188;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0;207,111129759553;0;0;0;0;0;0;0;0;0
2023-04-12T21:00:00;122,76;53;192,88062442861602;0;301,75;0;300,75;0;301,15;1,0432941670812934;288,7503002047094;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,82039800996256;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8;8;0;0;192,88062442861602;0;0;0;0;0;0;0;0;0
2023-04-12T22:00:00;109,3;53,8;200,64218027476798;0;302,25;0;302,75;0;302,65;1,241047315;292,4025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,2201686017405;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0;200,64218027476798;0;0;0;0;0;0;0;0;0
2023-04-12T23:00:00;97,95;50,4;174,700597382954;0;302,25;0;302,54999999999995;0;302,54999999999995;1,185237163;293,30249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,70204658488035;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0;174,700597382954;0;0;0;0;0;0;0;0;0
2023-04-13T00:00:00;97,23;50;159,47973848130002;0;301,84999999999997;0;300,75;0;301,15;1,5216652749536157;290,01393643005815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,18107638022187;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;159,47973848130002;0;0;0;0;0;0;0;0;0
2023-04-13T01:00:00;85,09;49,7;155,91084257545202;0;301,95;0;301,54999999999995;0;301,84999999999997;1,2578100045121412;291,1503874728314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,5783109041628;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0;155,91084257545202;0;0;0;0;0;0;0;0;0
2023-04-13T02:00:00;79,33;54;133,05779108859102;0;303,54999999999995;0;304,34999999999997;0;304,84999999999997;1,5641290778420787;291,8106651762098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,0576530730724;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24;24;0;0;133,05779108859102;0;0;0;0;0;0;0;0;0
2023-04-13T03:00:00;72,86;55,1;128,317491977255;0;308,95;0;310,45;0;311,65;1,3358020757632032;291,39947966247666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,45519993934406;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,1;25,1;0;0;128,317491977255;0;0;0;0;0;0;0;0;0
2023-04-13T04:00:00;71,27;61,8;128,42248690378298;0;316,15;0;313,65;0;317,04999999999995;0,7617691580000001;291,5825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,8559070509291;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;128,42248690378298;0;0;0;0;0;0;0;0;0
2023-04-13T05:00:00;82,5;73,4;127,822856350753;0;323,04999999999995;0;318,84999999999997;0;322,34999999999997;0,8098820139999999;291,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,338721460224;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,4;43,4;0;0;127,822856350753;0;0;0;0;0;0;0;0;0
2023-04-13T06:00:00;102,06;86,9;169,57805201909102;0;327,45;0;317,25;0;322,15;0,8876587959999999;292,385;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,81868758807798;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;169,57805201909102;0;0;0;0;0;0;0;0;0
2023-04-13T07:00:00;115,04;92,3;186,2949412893;0;328,34999999999997;0;315,25;0;321,65;0,889990918;291,60499999999996;0;6,022140666842421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,21685835089812;0;30;2,3;3,095558546433384;0,5479138627187089;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;186,2949412893;0,6240646029609702;0;0,6240646029609702;0;0;0;0;0;0,6240646029609702
2023-04-13T08:00:00;118,96;86,6;159,545651510194;0;326,25;0;311,15;0;318,45;1,3242394289166666;289,55036814542007;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,69713666506303;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;159,545651510194;0;0;0;0;0;0;0;0;0
2023-04-13T09:00:00;102,81;75,6;150,95444753894898;0;324,34999999999997;0;308,75;0;316,25;1,3104366130833331;289,44810136801897;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,1745669513965;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,6;30,6;0;0;150,95444753894898;0;0;0;0;0;0;0;0;0
2023-04-13T10:00:00;85,98;67,7;155,339604082953;0;323,25;0;308,34999999999997;0;314,95;1,2084003499166662;289,272280486372;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,57020212628035;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;155,339604082953;0;0;0;0;0;0;0;0;0
2023-04-13T11:00:00;89,22;60,8;151,554956933428;0;325,75;0;318,84999999999997;0;321,75;1,2561678521666664;289,18657520302025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,04794510606771;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;151,554956933428;0;0;0;0;0;0;0;0;0
2023-04-13T12:00:00;90,12;51,2;156,87825962314201;0;324,54999999999995;0;318,95;0;321,45;1,636168777;290,33310040813467;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,44389294313606;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0;156,87825962314201;0;0;0;0;0;0;0;0;0
2023-04-13T13:00:00;93,77;47,2;167,76235423683102;0;323,45;0;318,75;0;320,84999999999997;14,337397044613038;295,07393345959576;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,84300118542072;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;167,76235423683102;0;0;0;0;0;0;0;0;0
2023-04-13T14:00:00;92,48;43,5;193,861169087753;0;322,25;0;318,25;0;320,04999999999995;25,26271589509258;298,108291467454;0;4,92680412371134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,32421688530218;30;0;0;0;0;0;0;0;13,5;27,835051546391757;4,9268041237113405;0;0;0;0;0;0;0;0;193,861169087753;0;0;0;0;0;0;0;0;0
2023-04-13T15:00:00;105,02;39,9;209,963668433034;0;320,84999999999997;0;316,25;0;318,25;24,640571879091844;297,6472391171462;0;3,6129896907216486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,80258446361364;30;0;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0;209,963668433034;0;0;0;0;0;0;0;0;0
2023-04-13T16:00:00;93,23;39,2;234,675667851795;0;319,65;0;315,95;0;317,45;19,25823256378857;295,2129381746736;0;3,357525773195877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,19915683674625;0;30;0;0;0;0;0;0;9,2;18,96907216494846;3,3575257731958774;0;0;0;0;0;0;0;0;234,675667851795;0;0;0;0;0;0;0;0;0
2023-04-13T17:00:00;110,14;38,3;294,03028909651204;0;318,45;0;316,04999999999995;0;317,25;25,140257384544356;297,7726380299306;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,67783692106258;30;0;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0;294,03028909651204;0;0;0;0;0;0;0;0;0
2023-04-13T18:00:00;129,86;37,7;347,723140891675;0;317,45;0;314,75;0;316,04999999999995;14,471108563705117;293,21631852788244;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,75893229526523;0;22,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,723140891675;0;0;0;0;0;0;0;0;0
2023-04-13T19:00:00;171,44;40,4;380,723333000533;0;316,95;0;317,84999999999997;0;317,95;3,450598130869953;287,0437030952023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,8671564020357;25,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;380,723333000533;0;0;0;0;0;0;0;0;0
2023-04-13T20:00:00;180,93;44,5;383,916124566153;0;316,65;0;318,95;0;318,65;1,783608498734657;286,13405148896857;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,8679696863955;29,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;383,916124566153;0;0;0;0;0;0;0;0;0
2023-04-13T21:00:00;160,59;46,3;383,157631688874;0;315,75;0;318,04999999999995;0;317,75;1,2049830367277818;290,42521858468905;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,26203552100583;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;383,157631688874;0;0;0;0;0;0;0;0;0
2023-04-13T22:00:00;139,28;47,2;381,415879168637;0;315,04999999999995;0;317,75;0;317,34999999999997;0,8598665590000001;291,92999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,6592619490327;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;381,415879168637;0;0;0;0;0;0;0;0;0
2023-04-13T23:00:00;132,72;41,9;376,012566700423;0;314,45;0;317,65;0;317,04999999999995;0,834724545;290,695;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,32280654915357;0;26,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;376,012566700423;0;0;0;0;0;0;0;0;0
2023-04-14T00:00:00;118,09;40,8;377,35171772662403;0;313,75;0;317,15;0;316,45;1,5575131442965506;289,301100105042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,81497426849864;25,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;377,35171772662403;0;0;0;0;0;0;0;0;0
2023-04-14T01:00:00;112,8;41,7;396,818762569485;0;312,65;0;314,34999999999997;0;314,25;1,5910212295321868;289,0147683840962;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,21574540265075;0;30;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;0;0;0;0;396,818762569485;0;0;0;0;0;0;0;0;0
2023-04-14T02:00:00;116,54;42,9;421,971033466287;0;311,45;0;311,04999999999995;0;311,54999999999995;1,32698567031073;290,466440307039;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,83020277547894;0;27,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;421,971033466287;0;0;0;0;0;0;0;0;0
2023-04-14T03:00:00;112,8;50,1;398,5254604454;0;310,54999999999995;0;310,34999999999997;0;310,65;0,978861389;290,5575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,31601975520138;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0;398,5254604454;0;0;0;0;0;0;0;0;0
2023-04-14T04:00:00;113,14;56,2;413,291449780511;0;311,75;0;317,45;0;316,25;1,6305986381380464;290,4647319438502;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,79898815322585;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0;413,291449780511;0;0;0;0;0;0;0;0;0
2023-04-14T05:00:00;127,4;69,4;420,635558481257;0;311,04999999999995;0;315,65;0;314,75;0,9258647299999999;290,67999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,20016088598948;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,4;24,4;0;0;420,635558481257;0;0;0;0;0;0;0;0;0
2023-04-14T06:00:00;144,74;75,5;379,976863784673;0;310,75;0;315,04999999999995;0;314,15;1,145132164;290,8975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,6834408699009;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0;379,976863784673;0;0;0;0;0;0;0;0;0
2023-04-14T07:00:00;171,76;74,8;340,269624883763;0;310,54999999999995;0;315,95;0;314,75;1,2993563099999998;290,80249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,1638725258139;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;340,269624883763;0;0;0;0;0;0;0;0;0
2023-04-14T08:00:00;176,11;69;301,99629422193203;0;310,15;0;315,45;0;314,25;2,0592531385833333;290,25776095543483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,56250877014028;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;301,99629422193203;0;0;0;0;0;0;0;0;0
2023-04-14T09:00:00;150,88;60,2;252,499417863555;0;311,25;0;313,15;0;313,65;2,091357467633033;289,34443465106426;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,04325251926326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0;252,499417863555;0;0;0;0;0;0;0;0;0
2023-04-14T10:00:00;129,86;51,1;239,696889091781;0;316,54999999999995;0;313,15;0;316,54999999999995;4,705718140659492;288,8945062299042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,4422008255903;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0;239,696889091781;0;0;0;0;0;0;0;0;0
2023-04-14T11:00:00;118,66;46,2;218,602317222089;0;322,54999999999995;0;312,15;0;317,45;17,38366721512568;295,2193283957485;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,84430923708672;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,2;1,2;0;0;218,602317222089;0;0;0;0;0;0;0;0;0
2023-04-14T12:00:00;107,54;42,2;210,164763895928;0;329,45;0;315,95;0;322,25;11,766833792623402;290,73674700277235;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,32852480616302;30;0;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;0;0;0;0;210,164763895928;0;0;0;0;0;0;0;0;0
2023-04-14T13:00:00;105,8;40,2;226,511086179152;0;330,54999999999995;0;312,54999999999995;0;319,65;21,807918730507286;295,813352509153;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,8098919536824;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;226,511086179152;0;0;0;0;0;0;0;0;0
2023-04-14T14:00:00;106,22;39,1;220,354844941429;0;332,65;0;316,75;0;324,04999999999995;17,777407065282866;293,2342737546306;0;3,321030927835052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,209463596066;0;30;0;0;0;0;0;0;9,1;18,76288659793815;3,3210309278350523;0;0;0;0;0;0;0;0;220,354844941429;0;0;0;0;0;0;0;0;0
2023-04-14T15:00:00;109,3;36,1;236,29625836567;0;333,04999999999995;0;323,95;0;328,75;4,144795573239308;286,4439017918109;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,6911426497064;30;0;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0;236,29625836567;0;0;0;0;0;0;0;0;0
2023-04-14T16:00:00;105,24;34,3;291,559494926686;0;340,45;0;326,45;0;332,15;4,3881358593788535;287,1418152027669;0;1,5692783505154628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,09102616702037;0;30;0;0;0;0;0;0;4,3;8,865979381443294;1,5692783505154628;0;0;0;0;0;0;0;0;291,559494926686;0;0;0;0;0;0;0;0;0
2023-04-14T17:00:00;116,54;33,6;366,657481526286;0;329,84999999999997;0;315,25;0;320,75;4,55071724041915;287,9495321600935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,49406969598263;0;18,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;366,657481526286;0;0;0;0;0;0;0;0;0
2023-04-14T18:00:00;138,16;33,8;399,297396511114;0;328,34999999999997;0;312,04999999999995;0;319,75;4,891761176122474;288,40785793119215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,33802028901303;18,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;399,297396511114;0;0;0;0;0;0;0;0;0
2023-04-14T19:00:00;151,69;36,5;406,794696878259;0;325,75;0;310,84999999999997;0;317,75;5,463113625271307;288,7984749144579;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,74518648698415;21,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;406,794696878259;0;0;0;0;0;0;0;0;0
2023-04-14T20:00:00;152,21;40,8;418,46619034889795;0;323,45;0;309,84999999999997;0;316,04999999999995;5,2479190672454985;290,23946334580677;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,56741723149335;0;25,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;418,46619034889795;0;0;0;0;0;0;0;0;0
2023-04-14T21:00:00;151;41,8;419,011662690564;0;324,04999999999995;0;314,04999999999995;0;318,65;1,47605724044931;286,94266813317876;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,01026048977022;26,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;419,011662690564;0;0;0;0;0;0;0;0;0
2023-04-14T22:00:00;134,33;42;375,489858913514;0;324,65;0;315,84999999999997;0;320,75;1,0768110798334134;288,81315319551123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,64055946372125;27;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;375,489858913514;0;0;0;0;0;0;0;0;0
2023-04-14T23:00:00;120,29;39,6;333,401290164565;0;335,84999999999997;0;323,65;0;327,95;0,597634755;288,1275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,7235585656696;0;24,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;333,401290164565;0;0;0;0;0;0;0;0;0
2023-04-15T00:00:00;123,9;43,3;326,515455316032;0;327,75;0;325,34999999999997;0;326,65;0,2673857999999999;287,2;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,58888620981304;28,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;326,515455316032;0;0;0;0;0;0;0;0;0
2023-04-15T01:00:00;112;40,9;334,71250766599803;0;325,54999999999995;0;324,95;0;325,25;0,31252865;286,59499999999997;0;3,977938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,98757995277103;0;30;0;0;0;0;0;0;10,9;22,47422680412371;3,9779381443298965;0;0;0;0;0;0;0;0;334,71250766599803;0;0;0;0;0;0;0;0;0
2023-04-15T02:00:00;114,38;40,8;332,26611050456603;0;326,75;0;325,65;0;325,54999999999995;0,2760576119999999;285,96999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,81048645793365;0;25,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;332,26611050456603;0;0;0;0;0;0;0;0;0
2023-04-15T03:00:00;108;43,4;311,412221560156;0;326,45;0;325,75;0;325,45;0,35590821299999986;287,17749999999995;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,29400540928785;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;311,412221560156;0;0;0;0;0;0;0;0;0
2023-04-15T04:00:00;105,14;47,2;306,453116540517;0;328,25;0;328,04999999999995;0;328,15;0,316720455;286,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,77467600874692;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;306,453116540517;0;0;0;0;0;0;0;0;0
2023-04-15T05:00:00;103,55;51,9;302,9532321908;0;326,45;0;328,04999999999995;0;327,34999999999997;0,28596592600000004;286,275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,173551172725;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;302,9532321908;0;0;0;0;0;0;0;0;0
2023-04-15T06:00:00;105,56;57,9;289,02187654664004;0;326,25;0;328,04999999999995;0;327,04999999999995;0,5341352819999999;287,385;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,65453381760776;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,9;12,9;0;0;289,02187654664004;0;0;0;0;0;0;0;0;0
2023-04-15T07:00:00;104,85;58,3;242,181195100034;0;326,34999999999997;0;328,15;0;327,34999999999997;0,2744146749999999;286,94;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,132668364226;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;242,181195100034;0;0;0;0;0;0;0;0;0
2023-04-15T08:00:00;106,21;59,2;194,825740501606;0;326,65;0;328,54999999999995;0;327,34999999999997;0,35327744899999985;286,745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,52900772896854;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;194,825740501606;0;0;0;0;0;0;0;0;0
2023-04-15T09:00:00;101,83;58,5;151,984291363326;0;326,65;0;328,45;0;327,34999999999997;0,3362555799999999;286,80249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,00745482819565;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;151,984291363326;0;0;0;0;0;0;0;0;0
2023-04-15T10:00:00;97,96;54,8;148,035244846154;0;326,34999999999997;0;328,65;0;327,34999999999997;0,3625619149999999;287,12;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,4041067142918;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0;148,035244846154;0;0;0;0;0;0;0;0;0
2023-04-15T11:00:00;93,95;48,8;170,665628313758;0;326,34999999999997;0;328,75;0;327,54999999999995;0,2893846779999999;286,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,80391893519933;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,8;3,8;0;0;170,665628313758;0;0;0;0;0;0;0;0;0
2023-04-15T12:00:00;88,55;46,8;197,10310933473;0;326,34999999999997;0;328,95;0;328,04999999999995;0,2056670719999999;285,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,28583854330583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;197,10310933473;0;0;0;0;0;0;0;0;0
2023-04-15T13:00:00;83,63;43,3;199,59888441272798;0;326,75;0;329,65;0;329,25;0,164309882;284,8975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,7649099594515;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0;199,59888441272798;0;0;0;0;0;0;0;0;0
2023-04-15T14:00:00;82,17;42;209,699916705009;0;326,84999999999997;0;329,54999999999995;0;328,95;0,24469970900000002;286,84749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,16218610003452;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12;12;0;0;209,699916705009;0;0;0;0;0;0;0;0;0
2023-04-15T15:00:00;84,9;40;198,81493988063602;0;326,95;0;329,54999999999995;0;328,34999999999997;0,2463091509999999;285,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,64156988142452;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0;198,81493988063602;0;0;0;0;0;0;0;0;0
2023-04-15T16:00:00;92,97;38,1;197,048943030373;0;327,25;0;329,95;0;328,95;0,2175105849999999;285,40749999999997;0;2,9560824742268044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,03915835601535;0;30;0;0;0;0;0;0;8,1;16,701030927835056;2,956082474226805;0;0;0;0;0;0;0;0;197,048943030373;0;0;0;0;0;0;0;0;0
2023-04-15T17:00:00;98,81;38,9;225,26248188001898;0;327,15;0;329,84999999999997;0;328,84999999999997;0,338950956;286,705;0;3,2480412371134015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,4399070717587;0;30;0;0;0;0;0;0;8,9;18,350515463917525;3,2480412371134015;0;0;0;0;0;0;0;0;225,26248188001898;0;0;0;0;0;0;0;0;0
2023-04-15T18:00:00;112,66;41,2;259,230803150152;0;327,04999999999995;0;330,15;0;329,54999999999995;0,28919438000000003;286,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,31276308105151;26,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,230803150152;0;0;0;0;0;0;0;0;0
2023-04-15T19:00:00;132,79;44,4;282,781360505505;0;327,25;0;329,95;0;329,45;0,2591932129999999;285,84999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,34576338369078;0;29,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;282,781360505505;0;0;0;0;0;0;0;0;0
2023-04-15T20:00:00;134,51;46,4;280,55133472745905;0;325,65;0;328,54999999999995;0;327,95;0,3104261218642116;285,36191931649773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,75028143893138;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0;280,55133472745905;0;0;0;0;0;0;0;0;0
2023-04-15T21:00:00;127,8;47,9;281,846786780013;0;324,95;0;327,65;0;326,84999999999997;0,2961214251185108;285,4247978488849;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,2369064107875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;281,846786780013;0;0;0;0;0;0;0;0;0
2023-04-15T22:00:00;127,71;49,1;321,16020114431296;0;325,84999999999997;0;328,84999999999997;0;328,25;0,21249790600000001;285,34;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,7206827201464;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0;321,16020114431296;0;0;0;0;0;0;0;0;0
2023-04-15T23:00:00;119,3;49,6;358,598330736361;0;326,25;0;328,75;0;328,25;0,1692812939999999;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,12266328345336;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,6;4,6;0;0;358,598330736361;0;0;0;0;0;0;0;0;0
2023-04-16T00:00:00;111,55;49,4;354,643583989393;0;326,15;0;328,54999999999995;0;328,84999999999997;0,4401848414207424;285,49152920394886;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,60675101712502;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,4;4,4;0;0;354,643583989393;0;0;0;0;0;0;0;0;0
