timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-16T01:00:00;103,49;49,7;352,825719204728;0;326,75;0;328,84999999999997;0;329,15;0,2472578859999999;285,54749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,00904297360228;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0;352,825719204728;0;0;0;0;0;0;0;0;0
2023-04-16T02:00:00;102,68;52,2;336,25382252978295;0;326,65;0;329,15;0;329,45;0,3531305059999999;286,2;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,41449470088385;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;336,25382252978295;0;0;0;0;0;0;0;0;0
2023-04-16T03:00:00;101,09;53,9;304,673903523846;0;326,65;0;328,95;0;329,25;0,21659844799999992;285,41999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,90205325141375;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0;304,673903523846;0;0;0;0;0;0;0;0;0
2023-04-16T04:00:00;102,63;61,5;318,735218278027;0;327,04999999999995;0;329,25;0;329,45;0,2067498449999999;285,32;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,30781567766756;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,5;16,5;0;0;318,735218278027;0;0;0;0;0;0;0;0;0
2023-04-16T05:00:00;103,5;68;333,88775222310704;0;327,15;0;329,45;0;329,84999999999997;0,1816801569999999;284,875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,71673752767875;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;333,88775222310704;0;0;0;0;0;0;0;0;0
2023-04-16T06:00:00;103,5;68,5;333,549811970775;0;326,95;0;329,25;0;329,54999999999995;0,1433594699999999;284,6425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,20776585392598;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;333,549811970775;0;0;0;0;0;0;0;0;0
2023-04-16T07:00:00;103,37;70;359,877597676329;0;327,84999999999997;0;330,34999999999997;0;330,65;0,2289512589999999;285,48249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,69594507734058;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0;359,877597676329;0;0;0;0;0;0;0;0;0
2023-04-16T08:00:00;110,43;68,5;370,723455715794;0;327,95;0;330,34999999999997;0;330,65;0,2957135015989034;285,53751398217463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,1023281144118;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;370,723455715794;0;0;0;0;0;0;0;0;0
2023-04-16T09:00:00;114,68;70,3;353,571476758411;0;327,54999999999995;0;329,95;0;330,25;0,15885835369176676;284,6578622683041;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,59081788160034;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0;353,571476758411;0;0;0;0;0;0;0;0;0
2023-04-16T10:00:00;111,04;68,5;340,749442309235;0;325,04999999999995;0;328,04999999999995;0;327,84999999999997;0,21735290089814377;284,95267585023157;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,07645879981217;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;340,749442309235;0;0;0;0;0;0;0;0;0
2023-04-16T11:00:00;107,83;67,5;329,86543173033;0;325,15;0;327,84999999999997;0;327,45;0,15819615999999992;284,625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,48030378551115;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0;329,86543173033;0;0;0;0;0;0;0;0;0
2023-04-16T12:00:00;104,05;64,4;306,685770653668;0;325,34999999999997;0;328,45;0;327,84999999999997;0,20049782200000002;285,0175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,9662557551326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;306,685770653668;0;0;0;0;0;0;0;0;0
2023-04-16T13:00:00;98,16;60,2;274,037969686939;0;325,25;0;327,95;0;327,54999999999995;0,2057956289999999;285,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,37041176113607;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0;274,037969686939;0;0;0;0;0;0;0;0;0
2023-04-16T14:00:00;94,71;60,5;292,986719675374;0;325,65;0;326,45;0;327,25;0,296997526;286,1875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,7777273515389;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;292,986719675374;0;0;0;0;0;0;0;0;0
2023-04-16T15:00:00;94,26;55,7;307,134005482636;0;325,25;0;327,84999999999997;0;327,34999999999997;0,373113478;286,395;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,26714957880375;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0;307,134005482636;0;0;0;0;0;0;0;0;0
2023-04-16T16:00:00;96,04;57,2;351,379841447579;0;325,65;0;328,15;0;327,84999999999997;0,3843490404826346;286,2367050127276;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,75372286384587;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0;351,379841447579;0;0;0;0;0;0;0;0;0
2023-04-16T17:00:00;100,97;57,2;370,92546907827403;0;326,34999999999997;0;328,84999999999997;0;328,45;0,23797620045199552;284,9107971841248;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,15850012313845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0;370,92546907827403;0;0;0;0;0;0;0;0;0
2023-04-16T18:00:00;115,21;57,4;342,27245413262;0;326,65;0;329,54999999999995;0;328,95;0,30342503804161525;285,1664754964437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,64538427312613;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0;342,27245413262;0;0;0;0;0;0;0;0;0
2023-04-16T19:00:00;132,88;59,1;364,616014384746;0;326,75;0;329,25;0;328,65;0,3856359099999999;286,885;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,1294197346988;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;364,616014384746;0;0;0;0;0;0;0;0;0
2023-04-16T20:00:00;140;64,9;383,895944347742;0;331,15;0;327,95;0;328,75;0,282335416;287,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,5316594243043;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0;383,895944347742;0;0;0;0;0;0;0;0;0
2023-04-16T21:00:00;135;67,9;385,39813594697097;0;333,84999999999997;0;329,65;0;331,15;0,2852665527923578;286,5201636263635;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,01600625836187;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;385,39813594697097;0;0;0;0;0;0;0;0;0
2023-04-16T22:00:00;129,97;65,9;394,354983258651;0;327,15;0;329,75;0;329,34999999999997;0,39200590499999993;287,84999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,418557289315;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;394,354983258651;0;0;0;0;0;0;0;0;0
2023-04-16T23:00:00;125,35;67,1;407,177027396459;0;327,15;0;329,34999999999997;0;329,04999999999995;0,6516063107963947;287,136015047122;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,82426806516501;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,1;22,1;0;0;407,177027396459;0;0;0;0;0;0;0;0;0
2023-04-17T00:00:00;114,75;69,7;396,541196479891;0;327,45;0;329,65;0;329,34999999999997;0,281267172;289,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,3120856383585;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,7;24,7;0;0;396,541196479891;0;0;0;0;0;0;0;0;0
2023-04-17T01:00:00;111,14;69,1;411,489960330472;0;327,34999999999997;0;329,34999999999997;0;329,15;0,217560813;288,10249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,79705442979466;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0;411,489960330472;0;0;0;0;0;0;0;0;0
2023-04-17T02:00:00;108,96;70,4;394,718806879787;0;327,34999999999997;0;329,34999999999997;0;329,04999999999995;0,296332266;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,20022735593065;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;394,718806879787;0;0;0;0;0;0;0;0;0
2023-04-17T03:00:00;110,44;71,2;394,823993560299;0;327,34999999999997;0;329,54999999999995;0;329,25;0,188690617;288,34999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,68550733319506;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;394,823993560299;0;0;0;0;0;0;0;0;0
2023-04-17T04:00:00;110;74,8;386,25699997692595;0;327,25;0;327,84999999999997;0;328,65;0,151890516;287,6325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,16793878246173;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;386,25699997692595;0;0;0;0;0;0;0;0;0
2023-04-17T05:00:00;115,03;80,7;362,26720763960003;0;327,54999999999995;0;329,84999999999997;0;329,45;0,19971227;288,47249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,56857462016245;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,7;35,7;0;0;362,26720763960003;0;0;0;0;0;0;0;0;0
2023-04-17T06:00:00;140,82;80,3;319,62542812411;0;327,45;0;329,75;0;329,45;0,18624153799999998;288,28;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,05131776270045;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,3;35,3;0;0;319,62542812411;0;0;0;0;0;0;0;0;0
2023-04-17T07:00:00;178,68;79,6;316,764126579502;0;327,45;0;330,04999999999995;0;330,15;0,372064229;290,385;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,45226526250315;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,6;34,6;0;0;316,764126579502;0;0;0;0;0;0;0;0;0
2023-04-17T08:00:00;200,51;76,4;322,447216257968;0;327,54999999999995;0;330,45;0;330,84999999999997;1,7197807671492507;286,48441538783374;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,85637266755586;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0;322,447216257968;0;0;0;0;0;0;0;0;0
2023-04-17T09:00:00;163,14;71,2;345,91210090823597;0;327,45;0;330,75;0;331,15;6,0435118699714385;290,5581913000177;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,3425870302891;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;345,91210090823597;0;0;0;0;0;0;0;0;0
2023-04-17T10:00:00;135,61;70,9;307,393099524905;0;327,65;0;330,45;0;331,15;1,9921726293707915;286,5218281592741;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,8259527715861;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0;307,393099524905;0;0;0;0;0;0;0;0;0
2023-04-17T11:00:00;118,18;66,6;279,44980715962595;0;328,15;0;329,84999999999997;0;330,95;22,384518873017804;296,06923035534174;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,22752280788788;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;279,44980715962595;0;0;0;0;0;0;0;0;0
2023-04-17T12:00:00;105,35;63;282,493424524327;0;328,65;0;330,54999999999995;0;331,75;27,040354910155234;296,8447985744625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,7112000556071;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0;282,493424524327;0;0;0;0;0;0;0;0;0
2023-04-17T13:00:00;102,25;58,7;278,809816277778;0;329,75;0;331,95;0;332,95;24,382577788395285;296,0041188512804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,1130815671805;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;278,809816277778;0;0;0;0;0;0;0;0;0
2023-04-17T14:00:00;97,16;56,1;278,324258634861;0;329,65;0;332,75;0;333,65;20,03392296470367;295,38971096668547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,51812289060274;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0;278,324258634861;0;0;0;0;0;0;0;0;0
2023-04-17T15:00:00;96,94;54,4;256,915070951732;0;329,54999999999995;0;332,65;0;333,54999999999995;37,594965486350375;300,14176696013334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,00527107831368;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0;256,915070951732;0;0;0;0;0;0;0;0;0
2023-04-17T16:00:00;96,76;54,2;269,645610170752;0;329,45;0;332,45;0;333,34999999999997;35,916662812826196;299,2936889629302;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,41062318278479;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;269,645610170752;0;0;0;0;0;0;0;0;0
2023-04-17T17:00:00;100,99;53,5;303,181804105025;0;329,54999999999995;0;332,54999999999995;0;333,34999999999997;23,017730585837505;297,55102958398464;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,81913475204546;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,5;8,5;0;0;303,181804105025;0;0;0;0;0;0;0;0;0
2023-04-17T18:00:00;122,33;56,2;336,95568942030104;0;328,65;0;331,75;0;332,54999999999995;23,69396971558373;295,5515131102398;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,30975283857025;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0;336,95568942030104;0;0;0;0;0;0;0;0;0
2023-04-17T19:00:00;143,61;59,1;341,215506301862;0;327,75;0;331,04999999999995;0;331,25;16,993653751473676;293,5130418822414;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,7975218632864;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;341,215506301862;0;0;0;0;0;0;0;0;0
2023-04-17T20:00:00;142,78;64,4;355,480514315689;0;327,75;0;330,54999999999995;0;330,75;4,176955721576686;289,10653491135514;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,20349474267901;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;355,480514315689;0;0;0;0;0;0;0;0;0
2023-04-17T21:00:00;134,25;66,7;326,408748074731;0;327,65;0;330,54999999999995;0;330,84999999999997;1,289356327;292,245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,69157439320475;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;326,408748074731;0;0;0;0;0;0;0;0;0
2023-04-17T22:00:00;122,82;66,4;313,709802503495;0;326,65;0;329,25;0;329,25;1,073845988;291,65749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,1768052357654;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,4;21,4;0;0;313,709802503495;0;0;0;0;0;0;0;0;0
2023-04-17T23:00:00;109,16;65,2;300,93457152927897;0;325,65;0;327,45;0;327,15;0,9731332509999998;291,0775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,5802401868208;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0;300,93457152927897;0;0;0;0;0;0;0;0;0
2023-04-18T00:00:00;105,31;66,5;270,640950725003;0;324,95;0;326,95;0;327,15;0,701086484;290,84999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,0657821628021;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;270,640950725003;0;0;0;0;0;0;0;0;0
2023-04-18T01:00:00;102,07;67;267,656600523379;0;325,25;0;327,15;0;327,25;1,1640217607188557;290,04209854426017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,46952821616478;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;267,656600523379;0;0;0;0;0;0;0;0;0
2023-04-18T02:00:00;101,1;69;309,44017702819696;0;325,65;0;327,75;0;327,95;0,8567270480000001;291,82;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,8764338949221;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;309,44017702819696;0;0;0;0;0;0;0;0;0
2023-04-18T03:00:00;101,29;70,2;309,481865978392;0;325,84999999999997;0;327,75;0;327,95;0,879661234;291,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,3654462515326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0;309,481865978392;0;0;0;0;0;0;0;0;0
2023-04-18T04:00:00;100,55;78;330,763735228416;0;325,34999999999997;0;326,65;0;327,15;0,9102817249999999;292,53249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,85160970690745;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33;33;0;0;330,763735228416;0;0;0;0;0;0;0;0;0
2023-04-18T05:00:00;101,27;88,4;315,824720716755;0;325,65;0;327,75;0;328,04999999999995;0,8999219099999998;292,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,25597717751572;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0;315,824720716755;0;0;0;0;0;0;0;0;0
2023-04-18T06:00:00;127;92,6;342,069944305062;0;325,75;0;327,84999999999997;0;328,15;1,035724937;292,9475;0;4,607560137457045;0;0;0;0;0;0;0;2,6;0,8666666666666667;1;0;2,6;3;0;0;0;0;0;0;0;0;0;0;0;0;103,66350421137692;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;342,069944305062;0;0;0;0;0;0;0;0;0
2023-04-18T07:00:00;140,27;90,3;379,58413039552903;0;325,75;0;327,75;0;328,15;1,1625001480000001;293,04499999999996;0;5,70598646077607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,07419049253473;0;30;0;0;0;0,3;0,6437768240343287;0,23175965665235831;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,58413039552903;0,12978540772532066;0;0;0,12978540772532066;0;0;0;0;0,12978540772532066
2023-04-18T08:00:00;154,88;80,2;367,500782604415;0;326,45;0;329,04999999999995;0;328,34999999999997;1,3969426294999998;289,6204859090674;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,56698307348547;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;367,500782604415;0;0;0;0;0;0;0;0;0
2023-04-18T09:00:00;133,99;72,8;349,47326089034;0;327,75;0;324,84999999999997;0;326,65;1,772032173418204;289,4227870068321;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,05692637517814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,8;27,8;0;0;349,47326089034;0;0;0;0;0;0;0;0;0
2023-04-18T10:00:00;106,21;70,4;332,959409949233;0;328,04999999999995;0;321,84999999999997;0;326,75;2,738142925117797;287,46510109161403;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,54402068254063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;332,959409949233;0;0;0;0;0;0;0;0;0
2023-04-18T11:00:00;103,58;65,4;304,816479937613;0;329,25;0;322,84999999999997;0;327,34999999999997;4,489147076732118;288,9535428154605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,94931891205134;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;304,816479937613;0;0;0;0;0;0;0;0;0
2023-04-18T12:00:00;94,94;66,5;298,335074215813;0;327,15;0;319,84999999999997;0;324,34999999999997;6,558560492447701;291,000282084703;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,43672398016014;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;298,335074215813;0;0;0;0;0;0;0;0;0
2023-04-18T13:00:00;84,96;61;309,272930902361;0;325,84999999999997;0;320,04999999999995;0;323,75;6,640558579365204;291,1335801556444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,92128030776212;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31;31;0;0;309,272930902361;0;0;0;0;0;0;0;0;0
2023-04-18T14:00:00;84,7;59,8;293,68930467868097;0;329,15;0;325,54999999999995;0;328,34999999999997;7,204162032381574;291,74816577181434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,3240408113103;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,8;29,8;0;0;293,68930467868097;0;0;0;0;0;0;0;0;0
2023-04-18T15:00:00;77,63;57,5;294,926900118596;0;327,04999999999995;0;329,54999999999995;0;329,45;6,05158886230148;290,1286013360421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,80890840722918;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0;294,926900118596;0;0;0;0;0;0;0;0;0
2023-04-18T16:00:00;79,39;55;290,537328487825;0;326,54999999999995;0;329,15;0;328,34999999999997;19,1486130642039;296,4392934235421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,2119801479674;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25;25;0;0;290,537328487825;0;0;0;0;0;0;0;0;0
2023-04-18T17:00:00;94,39;54,3;291,98705846178603;0;326,65;0;329,04999999999995;0;328,15;18,542726864296085;296,35088353245885;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,61821158153155;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0;291,98705846178603;0;0;0;0;0;0;0;0;0
2023-04-18T18:00:00;108,21;54,8;327,889562112541;0;326,84999999999997;0;328,95;0;328,15;15,493383332492055;296,3677268871093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,1065497603734;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0;327,889562112541;0;0;0;0;0;0;0;0;0
2023-04-18T19:00:00;130,46;55,8;349,611234851932;0;326,84999999999997;0;329,04999999999995;0;328,25;7,400455054863573;291,2907484016967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,59203910539736;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,8;10,8;0;0;349,611234851932;0;0;0;0;0;0;0;0;0
2023-04-18T20:00:00;135,01;61;349,276844941461;0;327,04999999999995;0;329,54999999999995;0;329,04999999999995;5,121387751073075;291,5112111794771;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,9957325330658;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;349,276844941461;0;0;0;0;0;0;0;0;0
2023-04-18T21:00:00;121,48;63,4;334,978852007202;0;327,34999999999997;0;329,95;0;330,25;3,585999426678875;289,7337554104189;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,48153295981248;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,4;18,4;0;0;334,978852007202;0;0;0;0;0;0;0;0;0
2023-04-18T22:00:00;108,76;63,1;331,90469657155205;0;327,54999999999995;0;330,25;0;330,54999999999995;1,1645618739999999;292,41249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,9644848065165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,1;18,1;0;0;331,90469657155205;0;0;0;0;0;0;0;0;0
2023-04-18T23:00:00;99,96;59;339,18845134452005;0;327,54999999999995;0;330,25;0;330,54999999999995;0,8872181409999998;291,3225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,36564098961483;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14;14;0;0;339,18845134452005;0;0;0;0;0;0;0;0;0
2023-04-19T00:00:00;102,3;57,9;328,488577845933;0;327,75;0;330,65;0;331,04999999999995;1,210335329;292,62;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,84890442551588;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,9;12,9;0;0;328,488577845933;0;0;0;0;0;0;0;0;0
2023-04-19T01:00:00;97,54;60,7;319,99221236834103;0;327,84999999999997;0;330,65;0;330,95;1,321184146;293,2775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,25037216665228;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;319,99221236834103;0;0;0;0;0;0;0;0;0
2023-04-19T02:00:00;99,92;64,5;379,00359319259803;0;327,75;0;330,25;0;330,65;1,346988549;292,36749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,65499976101458;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0;379,00359319259803;0;0;0;0;0;0;0;0;0
2023-04-19T03:00:00;98,95;66,1;403,59504151684;0;327,95;0;330,54999999999995;0;330,84999999999997;1,304952875;293,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,1417342610385;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0;403,59504151684;0;0;0;0;0;0;0;0;0
2023-04-19T04:00:00;101,33;73,3;418,302049109932;0;328,25;0;330,65;0;330,95;1,173264426;292,9675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,6256200876124;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,3;28,3;0;0;418,302049109932;0;0;0;0;0;0;0;0;0
2023-04-19T05:00:00;105,87;77,6;420,299274731421;0;328,25;0;330,45;0;330,75;0,911969815;291,8325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,02771015718258;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,6;32,6;0;0;420,299274731421;0;0;0;0;0;0;0;0;0
2023-04-19T06:00:00;130;90,4;418,084722644907;0;327,25;0;328,45;0;329,75;0,851037654;291,48499999999996;0;5,783239679660197;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,4329600177458;0;30;0;0;0;0,4;0,8583690987124585;0,30901287553648504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,084722644907;0,17304721030043163;0;0;0,17304721030043163;0;0;0;0;0,17304721030043163
2023-04-19T07:00:00;138,96;88,5;426,040901565206;0;327,45;0;330,34999999999997;0;330,84999999999997;0,8879024249999997;291,1275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,92031672174403;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,5;43,5;0;0;426,040901565206;0;0;0;0;0;0;0;0;0
2023-04-19T08:00:00;139,28;80,6;396,778147867107;0;327,45;0;330,45;0;331,04999999999995;1,8078509767773283;288,6269029100529;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,40482469007185;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,6;35,6;0;0;396,778147867107;0;0;0;0;0;0;0;0;0
2023-04-19T09:00:00;118,83;71,4;364,99042135301903;0;327,54999999999995;0;330,54999999999995;0;331,04999999999995;4,986579075786186;289,2377642189725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,88648420760285;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0;364,99042135301903;0;0;0;0;0;0;0;0;0
2023-04-19T10:00:00;90,39;65,5;347,52445248086997;0;327,45;0;330,45;0;330,84999999999997;8,878672867393103;293,44055681931627;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,28634819076106;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;347,52445248086997;0;0;0;0;0;0;0;0;0
2023-04-19T11:00:00;64,68;59,8;343,53706403087097;0;326,54999999999995;0;328,65;0;329,65;3,7350144964659187;288,402949466802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,76831955594199;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,8;29,8;0;0;343,53706403087097;0;0;0;0;0;0;0;0;0
2023-04-19T12:00:00;29,6;55,9;334,745530908936;0;327,45;0;330,54999999999995;0;331,15;2,7770997427138844;287,3008471556668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,16849535556534;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,9;25,9;0;0;334,745530908936;0;0;0;0;0;0;0;0;0
2023-04-19T13:00:00;5,29;54,6;347,295993300713;0;327,15;0;329,04999999999995;0;329,84999999999997;2,801791528065583;287,2465316886036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,57183113760874;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,6;24,6;0;0;347,295993300713;0;0;0;0;0;0;0;0;0
2023-04-19T14:00:00;0,09;52,7;354,254699118025;0;327,04999999999995;0;329,54999999999995;0;330,04999999999995;2,655833869385701;287,62136657725716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,05727395449497;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,7;22,7;0;0;354,254699118025;0;0;0;0;0;0;0;0;0
2023-04-19T15:00:00;2,71;48,8;349,06825604887797;0;327,34999999999997;0;328,95;0;329,25;2,199322217434634;286,977414294465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,4609208586785;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0;349,06825604887797;0;0;0;0;0;0;0;0;0
2023-04-19T16:00:00;22,74;49,1;329,40355387388996;0;327,75;0;329,84999999999997;0;330,45;2,868823764761183;287,4662105128526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,86772739817157;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,1;19,1;0;0;329,40355387388996;0;0;0;0;0;0;0;0;0
2023-04-19T17:00:00;72,31;47;347,409028210064;0;327,75;0;330,45;0;330,84999999999997;3,737712796813716;288,56889970672944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,35664062543174;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17;17;0;0;347,409028210064;0;0;0;0;0;0;0;0;0
2023-04-19T18:00:00;94,79;49,3;344,25410799835197;0;328,54999999999995;0;323,65;0;323,65;4,2299759973243845;288,98986052966524;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,8427049613692;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;344,25410799835197;0;0;0;0;0;0;0;0;0
2023-04-19T19:00:00;119,69;52,3;360,82527614742696;0;329,04999999999995;0;322,95;0;327,75;2,857709639817053;288,1785046857903;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,24697332245202;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,3;7,3;0;0;360,82527614742696;0;0;0;0;0;0;0;0;0
2023-04-19T20:00:00;130,73;53,4;350,410276331261;0;329,95;0;322,04999999999995;0;326,95;1,510388005593987;287,8861582838843;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,7333486251198;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0;350,410276331261;0;0;0;0;0;0;0;0;0
2023-04-19T21:00:00;122,82;59,3;370,624307820071;0;328,45;0;320,54999999999995;0;325,15;1,2802201335492864;288,58751294430675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,2168752902573;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,3;14,3;0;0;370,624307820071;0;0;0;0;0;0;0;0;0
2023-04-19T22:00:00;109,9;60,5;367,967414572675;0;330,25;0;321,54999999999995;0;325,54999999999995;0,922486027;291,3075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,61860623430724;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;367,967414572675;0;0;0;0;0;0;0;0;0
2023-04-19T23:00:00;101,66;66,2;341,30075655643;0;324,04999999999995;0;328,54999999999995;0;329,65;0,888060649;290,585;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,1024443736838;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,2;21,2;0;0;341,30075655643;0;0;0;0;0;0;0;0;0
2023-04-20T00:00:00;100,19;63,6;354,265445095327;0;325,54999999999995;0;328,25;0;327,65;0,9156896739999999;290,86499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,5044867608254;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0;354,265445095327;0;0;0;0;0;0;0;0;0
2023-04-20T01:00:00;94,35;65,2;383,526294918825;0;325,45;0;327,95;0;327,34999999999997;0,8299788399999999;290,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,90968894372826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0;383,526294918825;0;0;0;0;0;0;0;0;0
2023-04-20T02:00:00;96,76;64,5;372,522630727481;0;324,65;0;326,65;0;326,65;1,0000280830000001;291,60249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,39699797483388;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0;372,522630727481;0;0;0;0;0;0;0;0;0
2023-04-20T03:00:00;94,98;65,2;396,109448195352;0;325,54999999999995;0;327,95;0;327,25;1,00596302;291,74249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,8814582750364;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0;396,109448195352;0;0;0;0;0;0;0;0;0
2023-04-20T04:00:00;97,18;73,1;404,26414513392;0;325,34999999999997;0;327,45;0;327,25;0,9479516519999999;291,66749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,28412276078785;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0;404,26414513392;0;0;0;0;0;0;0;0;0
2023-04-20T05:00:00;102,78;84,1;398,16821670766;0;325,15;0;327,04999999999995;0;326,95;1,112668288;292,3225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,76889434851176;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0;398,16821670766;0;0;0;0;0;0;0;0;0
2023-04-20T06:00:00;127,97;98,1;385,929705467494;0;325,25;0;327,25;0;326,95;0,934910787;292,0925;0;2,774226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;2,6999999999999997;1;0;8,1;3;149,1718700906559;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,929705467494;0;0;0;0;0;0;0;0;0
2023-04-20T07:00:00;144,48;100,6;380,890085480767;0;325,34999999999997;0;327,04999999999995;0;326,75;1,142740244;293,8075;0;3,0021237998318546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;117,57800553522576;0;30;0;0;0;0,9596377749029621;2,0593085298346825;0,7413510707404857;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,890085480767;0,41515659961467194;0;0;0,41515659961467194;0;0;0;0;0,41515659961467194
2023-04-20T08:00:00;144,7;90,6;342,44414986721597;0;325,45;0;327,15;0;326,84999999999997;2,2970758038005545;288,0738547471401;0;5,9377461174284285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,98730036625118;0;30;0;0;0;0,6;1,2875536480686574;0,46351931330471663;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;342,44414986721597;0,2595708154506413;0;0;0,2595708154506413;0;0;0;0;0,2595708154506413
2023-04-20T09:00:00;130,07;81,7;298,432608115632;0;325,54999999999995;0;327,25;0;326,95;16,249969557441478;294,1612801465446;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,47870163621455;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;298,432608115632;0;0;0;0;0;0;0;0;0
2023-04-20T10:00:00;107,97;76,6;273,248027319511;0;325,34999999999997;0;326,75;0;326,45;15,681631721772007;294,3070896181144;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,96725376605093;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0;273,248027319511;0;0;0;0;0;0;0;0;0
2023-04-20T11:00:00;96,94;71;259,39285131252296;0;325,34999999999997;0;327,45;0;327,15;13,930575854221033;296,0572197147916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,45295704067433;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;259,39285131252296;0;0;0;0;0;0;0;0;0
2023-04-20T12:00:00;94,23;64,7;261,643573311916;0;325,45;0;327,54999999999995;0;327,45;7,007429243237273;291,4443580314196;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,85686437654923;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,7;19,7;0;0;261,643573311916;0;0;0;0;0;0;0;0;0
2023-04-20T13:00:00;89,61;59,3;253,80720625543003;0;325,54999999999995;0;327,45;0;327,04999999999995;3,889397781748911;288,79276720354784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,34287869011158;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,3;14,3;0;0;253,80720625543003;0;0;0;0;0;0;0;0;0
2023-04-20T14:00:00;88,71;57,5;252,02702864582798;0;325,34999999999997;0;326,95;0;326,84999999999997;5,288567159753962;289,6990019670616;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,74709703382152;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0;252,02702864582798;0;0;0;0;0;0;0;0;0
2023-04-20T15:00:00;86,68;55,1;275,743414162215;0;325,34999999999997;0;325,84999999999997;0;325,84999999999997;4,003320137477262;288,6554942171978;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,15447495569707;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,1;10,1;0;0;275,743414162215;0;0;0;0;0;0;0;0;0
2023-04-20T16:00:00;92,09;54,3;285,25012634576404;0;325,45;0;326,84999999999997;0;326,65;2,0652108680661327;286,6908133053776;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,6439595082015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0;285,25012634576404;0;0;0;0;0;0;0;0;0
2023-04-20T17:00:00;103,76;51,6;289,492073562812;0;325,45;0;326,34999999999997;0;326,25;1,9308532247422152;286,2157641454058;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,05164774382963;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0;289,492073562812;0;0;0;0;0;0;0;0;0
2023-04-20T18:00:00;128,99;52,5;328,507950286982;0;327,15;0;317,54999999999995;0;322,84999999999997;3,0942663347785677;287,72468029385834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,4624952106342;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,5;7,5;0;0;328,507950286982;0;0;0;0;0;0;0;0;0
2023-04-20T19:00:00;142,1;54,7;342,546315470924;0;328,65;0;320,54999999999995;0;326,15;5,8870215202530805;290,82487637648774;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,95544896111313;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0;342,546315470924;0;0;0;0;0;0;0;0;0
2023-04-20T20:00:00;146,45;58,2;338,22836237998297;0;327,45;0;319,04999999999995;0;323,84999999999997;2,774653695863846;288,50505806020124;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,36660604779597;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,2;13,2;0;0;338,22836237998297;0;0;0;0;0;0;0;0;0
2023-04-20T21:00:00;134,57;57,4;357,307460050155;0;326,84999999999997;0;319,54999999999995;0;323,34999999999997;1,829366797403747;287,41297346536936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,8598693871912;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0;357,307460050155;0;0;0;0;0;0;0;0;0
2023-04-20T22:00:00;129,18;59,6;372,556813852941;0;329,25;0;321,04999999999995;0;324,75;1,5325510676927065;286,7308662754314;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,35028340025248;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,6;14,6;0;0;372,556813852941;0;0;0;0;0;0;0;0;0
2023-04-20T23:00:00;106,21;57,6;348,6286920396;0;322,34999999999997;0;327,04999999999995;0;329,04999999999995;0,993454826082392;288,2646084015961;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,7589010034914;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,6;12,6;0;0;348,6286920396;0;0;0;0;0;0;0;0;0
2023-04-21T00:00:00;98,42;58;350,278646245624;0;328,34999999999997;0;331,25;0;331,75;0,9782951929999999;290,84749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,24962511339105;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13;13;0;0;350,278646245624;0;0;0;0;0;0;0;0;0
2023-04-21T01:00:00;91,88;57,5;335,87104853706103;0;336,34999999999997;0;325,34999999999997;0;330,84999999999997;0,75628607;291,09499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,73750015087973;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0;335,87104853706103;0;0;0;0;0;0;0;0;0
2023-04-21T02:00:00;91,01;59,1;320,242136639725;0;338,25;0;330,34999999999997;0;334,25;1,0179388310000002;290,64;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,14357903244358;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;320,242136639725;0;0;0;0;0;0;0;0;0
2023-04-21T03:00:00;92,98;60,6;338,107737257787;0;338,84999999999997;0;330,25;0;334,04999999999995;1,055052016;291,4425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,63176467454034;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;338,107737257787;0;0;0;0;0;0;0;0;0
2023-04-21T04:00:00;92,6;67,7;349,24612739566504;0;336,04999999999995;0;327,65;0;331,25;1,165719873;292,265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,03815412965183;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;349,24612739566504;0;0;0;0;0;0;0;0;0
2023-04-21T05:00:00;95,23;75,5;326,63132510100104;0;334,34999999999997;0;326,95;0;329,84999999999997;1,148708386;292,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,44770294581781;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0;326,63132510100104;0;0;0;0;0;0;0;0;0
2023-04-21T06:00:00;120,92;87,8;363,12127547122503;0;330,54999999999995;0;327,75;0;331,15;1,498027712;291,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,93935817552322;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0;363,12127547122503;0;0;0;0;0;0;0;0;0
2023-04-21T07:00:00;135;89,4;355,305845661635;0;327,15;0;327,75;0;328,95;1,4274825439999999;292,895;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,42816423970567;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,4;44,4;0;0;355,305845661635;0;0;0;0;0;0;0;0;0
2023-04-21T08:00:00;134,5;81,1;324,23328419395295;0;328,45;0;329,15;0;330,25;1,9472855813333332;289,78383774908673;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,83517405486064;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0;324,23328419395295;0;0;0;0;0;0;0;0;0
2023-04-21T09:00:00;106,25;74,7;280,41898466649803;0;328,25;0;328,84999999999997;0;329,95;2,865073170213678;288,30637774981125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,32429053745517;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,7;29,7;0;0;280,41898466649803;0;0;0;0;0;0;0;0;0
2023-04-21T10:00:00;90;67,7;241,085889828491;0;328,25;0;328,75;0;329,75;9,653757761725384;292,10975123625605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,81055810840144;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;241,085889828491;0;0;0;0;0;0;0;0;0
2023-04-21T11:00:00;77,43;62,1;228,284104477965;0;328,25;0;328,65;0;329,75;9,532292325475135;292,0394247984036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,21502968416956;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0;228,284104477965;0;0;0;0;0;0;0;0;0
2023-04-21T12:00:00;28,35;57,5;215,57960095456198;0;328,34999999999997;0;329,15;0;330,15;8,000288359105403;290,6961070188557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,70160818120115;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0;215,57960095456198;0;0;0;0;0;0;0;0;0
2023-04-21T13:00:00;0,09;53;205,08324951628302;0;328,34999999999997;0;328,95;0;330,04999999999995;10,591040053854082;292,79066565781517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,106390651962;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23;23;0;0;205,08324951628302;0;0;0;0;0;0;0;0;0
2023-04-21T14:00:00;0,05;52,1;195,493103471023;0;328,75;0;329,34999999999997;0;330,45;12,726825738983864;294,23812690058526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,51433264447574;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0;195,493103471023;0;0;0;0;0;0;0;0;0
2023-04-21T15:00:00;5,29;48,8;213,090525477657;0;334,65;0;329,34999999999997;0;330,45;8,072807255970206;291,06112089718596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,0043812112113;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0;213,090525477657;0;0;0;0;0;0;0;0;0
2023-04-21T16:00:00;58,57;47,9;273,25794713259796;0;336,04999999999995;0;330,84999999999997;0;331,65;12,01524192871715;292,8197507741816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,49158077309016;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,9;17,9;0;0;273,25794713259796;0;0;0;0;0;0;0;0;0
2023-04-21T17:00:00;90,07;51,6;331,15326841590297;0;336,34999999999997;0;330,75;0;331,65;17,740380720984785;295,25564578051126;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,8969842465918;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0;331,15326841590297;0;0;0;0;0;0;0;0;0
2023-04-21T18:00:00;123;49,3;361,450539012433;0;336,25;0;329,95;0;330,84999999999997;16,649730651083598;294,21883690003693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,38449454816714;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;361,450539012433;0;0;0;0;0;0;0;0;0
2023-04-21T19:00:00;140,57;51,2;369,307412591927;0;334,34999999999997;0;328,54999999999995;0;333,04999999999995;3,7506698413318094;291,1958656039823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,86915609871232;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0;369,307412591927;0;0;0;0;0;0;0;0;0
2023-04-21T20:00:00;143,88;55,3;351,07205313335396;0;324,25;0;323,84999999999997;0;326,54999999999995;2,4260231589999988;295,30249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,2720218146814;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0;351,07205313335396;0;0;0;0;0;0;0;0;0
2023-04-21T21:00:00;126,22;56,1;344,076184996672;0;318,15;0;319,15;0;321,04999999999995;2,2500999950000002;294,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,75699461249994;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0;344,076184996672;0;0;0;0;0;0;0;0;0
2023-04-21T22:00:00;106,03;56,3;348,853687154583;0;319,34999999999997;0;317,15;0;319,45;1,6298325669999991;293,41999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,16017154461764;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,3;11,3;0;0;348,853687154583;0;0;0;0;0;0;0;0;0
2023-04-21T23:00:00;99,06;49,8;300,271631101026;0;322,75;0;326,95;0;329,04999999999995;1,137112388;291,84749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,56650815904213;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,8;4,8;0;0;300,271631101026;0;0;0;0;0;0;0;0;0
2023-04-22T00:00:00;99,04;50,2;271,548589986803;0;327,45;0;330,84999999999997;0;331,34999999999997;1,5814290149999999;293,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,05495150822622;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;271,548589986803;0;0;0;0;0;0;0;0;0
2023-04-22T01:00:00;95,19;50,1;271,571152644302;0;327,65;0;331,04999999999995;0;332,15;0,915573964;291,525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,5405460130754;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0;271,571152644302;0;0;0;0;0;0;0;0;0
2023-04-22T02:00:00;92,1;52;263,878766773616;0;327,54999999999995;0;331,15;0;331,95;0,9850585149999997;291,41499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,94434459005308;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7;7;0;0;263,878766773616;0;0;0;0;0;0;0;0;0
2023-04-22T03:00:00;92,95;57,9;255,12686970708398;0;327,84999999999997;0;331,34999999999997;0;332,25;1,0397886490000001;292,025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,43025015559408;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,9;12,9;0;0;255,12686970708398;0;0;0;0;0;0;0;0;0
2023-04-22T04:00:00;91,29;65,1;257,488135187841;0;327,84999999999997;0;331,04999999999995;0;331,75;1,082870933;293,2075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,83435976215748;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0;257,488135187841;0;0;0;0;0;0;0;0;0
