timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-22T05:00:00;95,99;75,4;254,397101819067;0;328,04999999999995;0;331,34999999999997;0;331,84999999999997;0,915432589;290,69;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,2416289577602;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;254,397101819067;0;0;0;0;0;0;0;0;0
2023-04-22T06:00:00;99,82;83,1;260,445144497405;0;327,75;0;331,04999999999995;0;331,15;1,015828617;291,1975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,73100479486442;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,1;38,1;0;0;260,445144497405;0;0;0;0;0;0;0;0;0
2023-04-22T07:00:00;102,58;84,4;260,276217711923;0;327,65;0;331,04999999999995;0;331,65;1,065190851;290,85499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,13858432596389;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;260,276217711923;0;0;0;0;0;0;0;0;0
2023-04-22T08:00:00;99,1;78;214,823494434237;0;327,75;0;331,04999999999995;0;331,75;1,066217422;291,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,54932309911024;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33;33;0;0;214,823494434237;0;0;0;0;0;0;0;0;0
2023-04-22T09:00:00;86;68,8;190,47701668314502;0;327,75;0;331,04999999999995;0;331,95;1,060294723;292,1375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,04216816680032;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,8;23,8;0;0;190,47701668314502;0;0;0;0;0;0;0;0;0
2023-04-22T10:00:00;76,41;67,5;181,579086692218;0;329,45;0;330,84999999999997;0;331,75;1,03210304;290,92499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,53216394998364;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,5;37,5;0;0;181,579086692218;0;0;0;0;0;0;0;0;0
2023-04-22T11:00:00;45,06;62,3;185,27274137702602;0;334,54999999999995;0;330,65;0;331,65;0,9199366949999999;290,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,94036336516758;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0;185,27274137702602;0;0;0;0;0;0;0;0;0
2023-04-22T12:00:00;26,2;55,6;193,45754814814;0;334,65;0;330,95;0;331,84999999999997;0,9634893589999999;289,91249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,43066932883107;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,6;25,6;0;0;193,45754814814;0;0;0;0;0;0;0;0;0
2023-04-22T13:00:00;10,02;55;200,880913191882;0;334,84999999999997;0;330,75;0;331,75;0,556966866;287,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,91812626189818;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25;25;0;0;200,880913191882;0;0;0;0;0;0;0;0;0
2023-04-22T14:00:00;5,62;51,8;213,801864032618;0;334,84999999999997;0;330,84999999999997;0;331,84999999999997;0,37251709299999985;285,98249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,32378708085095;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0;213,801864032618;0;0;0;0;0;0;0;0;0
2023-04-22T15:00:00;29,95;48,6;235,904341117867;0;333,15;0;330,95;0;331,95;0,353668891;286,05249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,81155470214287;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,6;18,6;0;0;235,904341117867;0;0;0;0;0;0;0;0;0
2023-04-22T16:00:00;76,68;44,5;245,091695710042;0;335,45;0;331,84999999999997;0;331,95;0,3630704009999999;285,79999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,21752617825162;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0;245,091695710042;0;0;0;0;0;0;0;0;0
2023-04-22T17:00:00;95;43,8;241,20375600656598;0;335,75;0;331,25;0;332,25;0,4019049099999999;286,10249999999996;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62665705721274;0;30;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0;241,20375600656598;0;0;0;0;0;0;0;0;0
2023-04-22T18:00:00;112,97;45,6;248,752761045024;0;333,15;0;327,45;0;331,95;0,333947064;285,56;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,11789439150702;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;248,752761045024;0;0;0;0;0;0;0;0;0
2023-04-22T19:00:00;131,84;48,5;259,63928239961797;0;322,25;0;322,54999999999995;0;325,75;0,394557064;285,9475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,6062826020679;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,5;3,5;0;0;259,63928239961797;0;0;0;0;0;0;0;0;0
2023-04-22T20:00:00;130,22;49,4;268,66914386536797;0;317,65;0;319,65;0;321,84999999999997;0,3068688940000001;285,41249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,01287460538664;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,4;4,4;0;0;268,66914386536797;0;0;0;0;0;0;0;0;0
2023-04-22T21:00:00;127;51,6;273,840721149272;0;314,54999999999995;0;316,95;0;318,65;0,502231773;287,19;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,5015733179261;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0;273,840721149272;0;0;0;0;0;0;0;0;0
2023-04-22T22:00:00;105;52,8;284,13231064590997;0;317,15;0;317,04999999999995;0;319,95;0,351975465;285,65;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,98742316059432;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,8;7,8;0;0;284,13231064590997;0;0;0;0;0;0;0;0;0
2023-04-22T23:00:00;101,18;53;272,422025897607;0;320,45;0;326,95;0;329,65;0,374908114;285,9425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,39147704985723;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8;8;0;0;272,422025897607;0;0;0;0;0;0;0;0;0
2023-04-23T00:00:00;105,1;47,7;258,623363151674;0;330,65;0;331,25;0;332,25;0,286557004;285,09999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,87763790215226;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,7;2,7;0;0;258,623363151674;0;0;0;0;0;0;0;0;0
2023-04-23T01:00:00;97,31;48,1;237,731502311076;0;334,45;0;331,45;0;332,65;0,3522363779999999;286,2175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,28200276994102;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0;237,731502311076;0;0;0;0;0;0;0;0;0
2023-04-23T02:00:00;94,97;48,1;237,432575229413;0;334,04999999999995;0;331,25;0;332,45;0,306904709;285,2175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,68952720124297;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0;237,432575229413;0;0;0;0;0;0;0;0;0
2023-04-23T03:00:00;89,39;52,7;242,434708853835;0;328,95;0;331,04999999999995;0;332,25;0,494750266;286,465;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,17915824852284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,7;7,7;0;0;242,434708853835;0;0;0;0;0;0;0;0;0
2023-04-23T04:00:00;86,63;59,2;250,31614473439402;0;327,84999999999997;0;331,54999999999995;0;332,65;0,29496567;285,145;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,665940332698;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;250,31614473439402;0;0;0;0;0;0;0;0;0
2023-04-23T05:00:00;88,74;64,8;255,028673575798;0;327,84999999999997;0;331,54999999999995;0;332,65;0,34550997300000014;285,54749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,07092637024368;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0;255,028673575798;0;0;0;0;0;0;0;0;0
2023-04-23T06:00:00;89,88;67,9;239,377603354864;0;328,04999999999995;0;331,54999999999995;0;332,65;0,366313152;285,655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,55801927760666;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;239,377603354864;0;0;0;0;0;0;0;0;0
2023-04-23T07:00:00;93,78;68,5;202,865025124942;0;330,84999999999997;0;331,54999999999995;0;332,65;0,44290090451383457;285,4476713745773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,0422634756789;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;202,865025124942;0;0;0;0;0;0;0;0;0
2023-04-23T08:00:00;93,43;70,1;202,418546700259;0;331,25;0;331,54999999999995;0;332,65;0,5913032986957312;285,9310834031311;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,4447118809103;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,1;25,1;0;0;202,418546700259;0;0;0;0;0;0;0;0;0
2023-04-23T09:00:00;90,41;68,4;200,91412178363498;0;329,84999999999997;0;331,34999999999997;0;332,45;0,6334827979076594;286,17616970941907;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,9292674097222;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0;200,91412178363498;0;0;0;0;0;0;0;0;0
2023-04-23T10:00:00;79,33;68,5;168,239885408955;0;328,84999999999997;0;331,65;0;332,65;0,3971471015745849;285,69728759483934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,3320271145602;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,5;38,5;0;0;168,239885408955;0;0;0;0;0;0;0;0;0
2023-04-23T11:00:00;48,16;67,3;143,816020096405;0;332,65;0;331,45;0;332,45;0,34687967200000003;285,495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,73794654342767;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,3;37,3;0;0;143,816020096405;0;0;0;0;0;0;0;0;0
2023-04-23T12:00:00;35,5;62;149,806665229228;0;335,84999999999997;0;331,15;0;332,15;0,321211163;285,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,22597274877333;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32;32;0;0;149,806665229228;0;0;0;0;0;0;0;0;0
2023-04-23T13:00:00;10,02;61,6;124,947319300363;0;336,04999999999995;0;330,95;0;331,95;0,44864548599999987;286,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,71115015149846;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0;124,947319300363;0;0;0;0;0;0;0;0;0
2023-04-23T14:00:00;4,88;57,7;130,536228226347;0;336,15;0;331,04999999999995;0;332,04999999999995;0,3667804;285,765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,11453166806226;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;130,536228226347;0;0;0;0;0;0;0;0;0
2023-04-23T15:00:00;34,71;55,5;128,085555427011;0;334,25;0;331,54999999999995;0;332,45;0,438452247;286,2625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,60002021489544;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,5;25,5;0;0;128,085555427011;0;0;0;0;0;0;0;0;0
2023-04-23T16:00:00;64,15;55,6;139,047743192572;0;336,04999999999995;0;331,25;0;332,15;0,4876688429999999;286,77;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,0037128444529;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,6;25,6;0;0;139,047743192572;0;0;0;0;0;0;0;0;0
2023-04-23T17:00:00;100,25;54,1;176,530865463152;0;335,75;0;331,15;0;331,25;0,362914584;286,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,41056510474742;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0;176,530865463152;0;0;0;0;0;0;0;0;0
2023-04-23T18:00:00;125,74;54,4;182,257233728908;0;335,54999999999995;0;331,04999999999995;0;330,95;0,445917108;286,26;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,89952404823694;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0;182,257233728908;0;0;0;0;0;0;0;0;0
2023-04-23T19:00:00;138,14;54,9;191,42914294834102;0;334,54999999999995;0;330,75;0;330,54999999999995;0,34381973699999996;285,85249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,30668672741108;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,9;9,9;0;0;191,42914294834102;0;0;0;0;0;0;0;0;0
2023-04-23T20:00:00;137,13;59,7;181,03546422949702;0;332,04999999999995;0;331,04999999999995;0;330,75;0,7129240229999999;288,3425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,71700869031729;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,7;14,7;0;0;181,03546422949702;0;0;0;0;0;0;0;0;0
2023-04-23T21:00:00;125,02;60,7;196,001267369168;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;0,722062452777616;287,7304738542756;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,20943698944825;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;196,001267369168;0;0;0;0;0;0;0;0;0
2023-04-23T22:00:00;116,95;60;194,898402717064;0;327,15;0;329,84999999999997;0;329,95;0,47822030253880643;289,1681192373657;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,69901604574932;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15;15;0;0;194,898402717064;0;0;0;0;0;0;0;0;0
2023-04-23T23:00:00;109,6;55,9;206,76871627892803;0;328,25;0;331,34999999999997;0;330,95;0,3985364730000001;292,22749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,10679877572368;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0;206,76871627892803;0;0;0;0;0;0;0;0;0
2023-04-24T00:00:00;87,7;54,3;177,822745347073;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;1,0491898416023122;290,93805720035044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,5966880958461;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0;177,822745347073;0;0;0;0;0;0;0;0;0
2023-04-24T01:00:00;83,58;52;167,651477227585;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;2,105092035488857;291,0148077355852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,08372842703653;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22;22;0;0;167,651477227585;0;0;0;0;0;0;0;0;0
2023-04-24T02:00:00;82,09;51,9;149,918809397259;0;328,34999999999997;0;331,04999999999995;0;330,65;1,0487488814097905;291,84073234406236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,48897268577277;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;149,918809397259;0;0;0;0;0;0;0;0;0
2023-04-24T03:00:00;76,4;51,2;147,337634578415;0;328,25;0;330,84999999999997;0;330,45;0,713249577;291,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,9763237885042;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,2;21,2;0;0;147,337634578415;0;0;0;0;0;0;0;0;0
2023-04-24T04:00:00;75,08;54,1;157,21029039175698;0;328,45;0;331,04999999999995;0;330,84999999999997;0,8496597770000001;292,395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,38187878770431;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,1;24,1;0;0;157,21029039175698;0;0;0;0;0;0;0;0;0
2023-04-24T05:00:00;86,55;58,6;181,871601555836;0;328,45;0;330,84999999999997;0;331,34999999999997;0,7067300580000001;292,22249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,79059323140449;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;181,871601555836;0;0;0;0;0;0;0;0;0
2023-04-24T06:00:00;114,6;62,4;222,619376268313;0;328,54999999999995;0;331,34999999999997;0;331,84999999999997;0,776754676;292,6325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,28141417208134;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,4;17,4;0;0;222,619376268313;0;0;0;0;0;0;0;0;0
2023-04-24T07:00:00;133,8;64,8;233,535015862497;0;328,45;0;331,34999999999997;0;331,65;0,821243373;292,86749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,76938603066412;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0;233,535015862497;0;0;0;0;0;0;0;0;0
2023-04-24T08:00:00;135;65,7;214,41345179292102;0;330,04999999999995;0;325,45;0;329,25;0,9844387173333334;289,6992789373814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,17556172364;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,7;20,7;0;0;214,41345179292102;0;0;0;0;0;0;0;0;0
2023-04-24T09:00:00;126,92;65,9;203,608407947697;0;329,95;0;321,65;0;327,95;1,5985071968017472;289,3157275027882;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,66384416746763;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;203,608407947697;0;0;0;0;0;0;0;0;0
2023-04-24T10:00:00;110,81;63,7;212,213680814012;0;329,84999999999997;0;324,34999999999997;0;328,25;4,784990156654997;289,1422258084028;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,14927778305088;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;212,213680814012;0;0;0;0;0;0;0;0;0
2023-04-24T11:00:00;108,01;65,6;215,911436885845;0;327,84999999999997;0;323,65;0;326,75;7,655269101125525;292,42775080608277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,55291548685153;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,6;20,6;0;0;215,911436885845;0;0;0;0;0;0;0;0;0
2023-04-24T12:00:00;98,07;64;205,667630631189;0;326,34999999999997;0;321,84999999999997;0;324,95;4,197698334140863;289,36408953518327;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,03866019530284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0;205,667630631189;0;0;0;0;0;0;0;0;0
2023-04-24T13:00:00;94,9;61;224,1119958349;0;327,34999999999997;0;325,25;0;327,84999999999997;7,092057242956254;291,66481760735985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,44260896086226;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;224,1119958349;0;0;0;0;0;0;0;0;0
2023-04-24T14:00:00;87;61,3;232,002277675235;0;328,25;0;330,45;0;331,34999999999997;6,530134520943262;291,07241604219166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,84971733154511;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0;232,002277675235;0;0;0;0;0;0;0;0;0
2023-04-24T15:00:00;84,91;60,4;232,377603198417;0;329,15;0;330,75;0;331,25;5,920500547373958;290,6764276520523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,33893235981196;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,4;30,4;0;0;232,377603198417;0;0;0;0;0;0;0;0;0
2023-04-24T16:00:00;85,89;60,6;250,82240771417003;0;329,34999999999997;0;330,95;0;331,34999999999997;4,543601833996859;290,03550134282483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,825298466576;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;250,82240771417003;0;0;0;0;0;0;0;0;0
2023-04-24T17:00:00;97,61;62;325,093282732297;0;329,75;0;330,75;0;331,15;7,390369182876533;291,66674278170035;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,2298685683083;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;325,093282732297;0;0;0;0;0;0;0;0;0
2023-04-24T18:00:00;117,41;67,9;400,777577321688;0;329,04999999999995;0;330,54999999999995;0;330,95;7,494225488424021;291,70544423972865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,71654558145147;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;400,777577321688;0;0;0;0;0;0;0;0;0
2023-04-24T19:00:00;134,57;69,9;422,743181400685;0;328,84999999999997;0;331,25;0;331,54999999999995;2,789760840532179;288,34308625911916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,20037392689332;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,9;24,9;0;0;422,743181400685;0;0;0;0;0;0;0;0;0
2023-04-24T20:00:00;135,97;71,7;435,38103920605397;0;328,04999999999995;0;331,15;0;331,34999999999997;2,981275934167711;289,36368163638787;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,6024065210796;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;435,38103920605397;0;0;0;0;0;0;0;0;0
2023-04-24T21:00:00;132,13;68,5;454,678747379276;0;327,75;0;331,15;0;331,45;1,900432290523068;290,49809283269394;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,08654628042748;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;454,678747379276;0;0;0;0;0;0;0;0;0
2023-04-24T22:00:00;120,23;67,5;460,420089193539;0;327,75;0;330,04999999999995;0;330,75;0,8827479940000001;292,445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,48889025737842;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0;460,420089193539;0;0;0;0;0;0;0;0;0
2023-04-24T23:00:00;101,25;62;448,85750931269104;0;327,75;0;330,25;0;330,84999999999997;0,941953031;292,61249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,89439399993164;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;448,85750931269104;0;0;0;0;0;0;0;0;0
2023-04-25T00:00:00;96,41;57,3;419,071713810736;0;328,04999999999995;0;330,45;0;330,34999999999997;1,3745959444157578;290,7969506637487;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,38200456053164;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;419,071713810736;0;0;0;0;0;0;0;0;0
2023-04-25T01:00:00;95,27;55,2;359,722905146208;0;328,15;0;330,75;0;330,45;0,8398373319999999;292,78;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,8667663600756;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0;359,722905146208;0;0;0;0;0;0;0;0;0
2023-04-25T02:00:00;93,63;57,3;385,646438761933;0;328,15;0;330,95;0;330,65;1,0421925354080577;291,03074907942664;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,26973231501853;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;385,646438761933;0;0;0;0;0;0;0;0;0
2023-04-25T03:00:00;92,02;60,5;416,581290233694;0;328,15;0;330,75;0;330,75;0,678601914;291,5025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,75480534178703;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;416,581290233694;0;0;0;0;0;0;0;0;0
2023-04-25T04:00:00;91,82;65,5;458,37820298057903;0;328,54999999999995;0;330,45;0;330,34999999999997;0,6773222890000001;291,5;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,15808249283182;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;458,37820298057903;0;0;0;0;0;0;0;0;0
2023-04-25T05:00:00;97,41;72,6;446,556143947889;0;328,04999999999995;0;329,65;0;329,54999999999995;0,809325127;292,12;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,56451931616148;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,6;27,6;0;0;446,556143947889;0;0;0;0;0;0;0;0;0
2023-04-25T06:00:00;121,6;85,2;451,00382996980795;0;327,84999999999997;0;329,75;0;329,45;0,8193527760000002;291,42249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,05306286422984;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;451,00382996980795;0;0;0;0;0;0;0;0;0
2023-04-25T07:00:00;134,1;90,7;449,00392362887396;0;325,65;0;327,95;0;327,34999999999997;0,815477883;291,78499999999997;0;6,014999336312555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,45981018952237;0;30;0;0;0;0,7;1,502145922746787;0,5407725321888434;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,00392362887396;0,30283261802575223;0;0;0,30283261802575223;0;0;0;0;0,30283261802575223
2023-04-25T08:00:00;134,93;85,6;438,24126501995295;0;324,65;0;326,04999999999995;0;325,84999999999997;1,0713975735833334;289,81336737325086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,86971684008236;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;438,24126501995295;0;0;0;0;0;0;0;0;0
2023-04-25T09:00:00;109,76;77,7;417,261188885582;0;326,45;0;323,45;0;324,15;1,7477934020746382;288,3898540063922;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,36172986839836;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;417,261188885582;0;0;0;0;0;0;0;0;0
2023-04-25T10:00:00;96,24;77,1;393,520706232326;0;328,04999999999995;0;321,75;0;326,15;10,882519056412923;293,42475475373254;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,85089369541151;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,1;32,1;0;0;393,520706232326;0;0;0;0;0;0;0;0;0
2023-04-25T11:00:00;85,07;68,4;337,019199691579;0;326,84999999999997;0;319,54999999999995;0;323,95;8,717248624564574;292,59270000112383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,25826123762091;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,4;38,4;0;0;337,019199691579;0;0;0;0;0;0;0;0;0
2023-04-25T12:00:00;78,56;62,3;313,037003808778;0;326,04999999999995;0;323,15;0;325,65;5,882800967292069;290,1807563398754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,74773541149716;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0;313,037003808778;0;0;0;0;0;0;0;0;0
2023-04-25T13:00:00;73,11;57,7;290,89954376879103;0;320,84999999999997;0;320,65;0;322,25;3,2056785856130756;288,01923383709976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,234360637956;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;290,89954376879103;0;0;0;0;0;0;0;0;0
2023-04-25T14:00:00;64,48;56;279,659000918687;0;326,95;0;321,15;0;324,04999999999995;1,949309414209013;286,8595323664799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,63918983347116;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0;279,659000918687;0;0;0;0;0;0;0;0;0
2023-04-25T15:00:00;64,69;53,5;281,79488227349395;0;329,54999999999995;0;325,04999999999995;0;327,04999999999995;2,573037870613537;287,261976794817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,12612591448783;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,5;23,5;0;0;281,79488227349395;0;0;0;0;0;0;0;0;0
2023-04-25T16:00:00;74,18;56;343,281029897019;0;323,15;0;324,84999999999997;0;324,84999999999997;3,5717907464542566;288,19518908155885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,53126593347532;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0;343,281029897019;0;0;0;0;0;0;0;0;0
2023-04-25T17:00:00;83,73;60,6;426,99943497890405;0;324,04999999999995;0;325,34999999999997;0;325,04999999999995;3,4539174956468477;288,01008083282494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,93956543846092;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,6;30,6;0;0;426,99943497890405;0;0;0;0;0;0;0;0;0
2023-04-25T18:00:00;101,23;64,2;460,393546839457;0;323,95;0;325,84999999999997;0;325,54999999999995;3,571878582648489;288,021839969281;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,42997148191708;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,2;19,2;0;0;460,393546839457;0;0;0;0;0;0;0;0;0
2023-04-25T19:00:00;132,12;62,6;478,094525387359;0;324,45;0;326,25;0;325,65;2,2915954630270647;287,65219128950076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,9175284847689;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,6;17,6;0;0;478,094525387359;0;0;0;0;0;0;0;0;0
2023-04-25T20:00:00;144,16;62,8;498,674896511513;0;324,34999999999997;0;326,04999999999995;0;325,95;1,1166000116672785;291,1263824511228;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,32328936349937;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;498,674896511513;0;0;0;0;0;0;0;0;0
2023-04-25T21:00:00;133,53;62,9;503,34688708557997;0;324,45;0;326,04999999999995;0;325,75;0,7716169200000002;291,9525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,81115703456302;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,9;17,9;0;0;503,34688708557997;0;0;0;0;0;0;0;0;0
2023-04-25T22:00:00;124,6;60,8;497,879085173237;0;324,45;0;326,25;0;325,84999999999997;0,6892983610000001;291,48999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,29617591885957;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;497,879085173237;0;0;0;0;0;0;0;0;0
2023-04-25T23:00:00;101,26;55,2;453,417312917198;0;324,95;0;326,04999999999995;0;325,45;0,631641924;291,6225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,69939893284666;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0;453,417312917198;0;0;0;0;0;0;0;0;0
2023-04-26T00:00:00;95,48;53,7;400,082286907115;0;325,34999999999997;0;325,15;0;325,45;0,6813292190000001;291,4525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,18472899295338;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,7;8,7;0;0;400,082286907115;0;0;0;0;0;0;0;0;0
2023-04-26T01:00:00;93,25;53,3;368,553254172436;0;325,34999999999997;0;326,15;0;325,65;0,63243606;291,1475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,58826315163304;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0;368,553254172436;0;0;0;0;0;0;0;0;0
2023-04-26T02:00:00;94,2;55,4;342,89078961137596;0;325,34999999999997;0;325,95;0;325,45;0,7087239820000002;290,89;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,99495695689681;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;342,89078961137596;0;0;0;0;0;0;0;0;0
2023-04-26T03:00:00;92,3;56,2;349,421360072527;0;324,95;0;325,95;0;325,75;0,620016694;290,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,48375746120112;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0;349,421360072527;0;0;0;0;0;0;0;0;0
2023-04-26T04:00:00;93,33;59,8;364,16973405054296;0;324,84999999999997;0;326,04999999999995;0;325,75;0,7188835230000002;291,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,969709085455;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,8;14,8;0;0;364,16973405054296;0;0;0;0;0;0;0;0;0
2023-04-26T05:00:00;100,59;70,8;387,405628518904;0;324,95;0;326,04999999999995;0;325,75;0,7887075480000001;292,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,37386474612543;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0;387,405628518904;0;0;0;0;0;0;0;0;0
2023-04-26T06:00:00;125,16;79;419,282036018012;0;324,84999999999997;0;325,95;0;325,75;0,8282583859999999;292,755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,86012735965082;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34;34;0;0;419,282036018012;0;0;0;0;0;0;0;0;0
2023-04-26T07:00:00;139,91;83,2;431,537039645489;0;325,15;0;326,15;0;325,95;1,3692778739122333;291,6500955422712;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,34354134691486;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;431,537039645489;0;0;0;0;0;0;0;0;0
2023-04-26T08:00:00;129,97;81,6;392,30170255457904;0;327,45;0;329,45;0;329,95;2,973386768568976;288,5534200476971;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,74515962435913;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;392,30170255457904;0;0;0;0;0;0;0;0;0
2023-04-26T09:00:00;95,21;72,7;372,204253637651;0;327,54999999999995;0;329,75;0;330,45;8,855541704234154;291,7990530365808;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,2288851083967;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;372,204253637651;0;0;0;0;0;0;0;0;0
2023-04-26T10:00:00;88,23;66,8;382,072085210524;0;327,45;0;330,15;0;330,75;20,461671005281126;297,0523828684076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,6308148514648;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0;382,072085210524;0;0;0;0;0;0;0;0;0
2023-04-26T11:00:00;95,4;67,8;368,602526012489;0;327,15;0;330,04999999999995;0;330,65;22,0872372581644;297,5160522316265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,0359044015586;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;368,602526012489;0;0;0;0;0;0;0;0;0
2023-04-26T12:00:00;94,27;74,1;351,576547296348;0;327,25;0;330,25;0;330,75;21,385446209949805;297,1382043517336;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,52310081111847;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0;351,576547296348;0;0;0;0;0;0;0;0;0
2023-04-26T13:00:00;94,54;77,7;300,96413447709904;0;327,25;0;330,25;0;330,75;22,991042982787523;298,78712225300023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,00744850103735;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;300,96413447709904;0;0;0;0;0;0;0;0;0
2023-04-26T14:00:00;94,37;79,4;275,571013216172;0;327,25;0;329,95;0;330,34999999999997;19,087863347300104;297,225886846958;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,4100003877662;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,4;34,4;0;0;275,571013216172;0;0;0;0;0;0;0;0;0
2023-04-26T15:00:00;92,85;74,4;285,922882290002;0;327,04999999999995;0;329,75;0;330,34999999999997;11,913593360540824;293,5013268443208;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,89465938772742;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;285,922882290002;0;0;0;0;0;0;0;0;0
2023-04-26T16:00:00;98,2;77,2;319,718711693304;0;327,34999999999997;0;330,04999999999995;0;330,65;6,9090887466089175;292,07123899384965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,2975225533676;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0;319,718711693304;0;0;0;0;0;0;0;0;0
2023-04-26T17:00:00;112,19;70,5;375,542165420811;0;329,54999999999995;0;328,15;0;329,54999999999995;2,5070760450544647;289,0214451573671;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,7035454326912;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0;375,542165420811;0;0;0;0;0;0;0;0;0
2023-04-26T18:00:00;127,88;67,8;377,875119907172;0;331,34999999999997;0;326,65;0;330,75;1,0182359650000004;289,7365962750614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,19167507814794;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;377,875119907172;0;0;0;0;0;0;0;0;0
2023-04-26T19:00:00;148,11;70,5;357,16827787969703;0;321,84999999999997;0;322,75;0;325,34999999999997;0,8735069410000003;289,3582798768969;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,59800854221906;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0;357,16827787969703;0;0;0;0;0;0;0;0;0
2023-04-26T20:00:00;154,97;77,5;396,270825173411;0;317,04999999999995;0;318,45;0;320,54999999999995;0,7820949099999999;291,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,00750137294379;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,5;32,5;0;0;396,270825173411;0;0;0;0;0;0;0;0;0
2023-04-26T21:00:00;146,12;75,8;442,699388987154;0;313,84999999999997;0;315,45;0;317,25;0,747381649;291,9375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,4991006228065;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,8;30,8;0;0;442,699388987154;0;0;0;0;0;0;0;0;0
2023-04-26T22:00:00;130;71,5;454,38715453170295;0;321,75;0;317,95;0;321,25;0,8993114310000001;292,3075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,9878507127442;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,5;26,5;0;0;454,38715453170295;0;0;0;0;0;0;0;0;0
2023-04-26T23:00:00;120,77;65,5;438,854833672714;0;321,34999999999997;0;326,45;0;329,34999999999997;0,8996541240000001;292,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,39480455925188;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;438,854833672714;0;0;0;0;0;0;0;0;0
2023-04-27T00:00:00;107,12;59,8;411,248086617719;0;327,34999999999997;0;330,15;0;330,84999999999997;0,7663007560000002;291,67249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,88386507879596;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,8;14,8;0;0;411,248086617719;0;0;0;0;0;0;0;0;0
2023-04-27T01:00:00;100,58;61,2;373,348017435872;0;328,15;0;330,45;0;331,15;0,7768196940000002;291,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,37007669228808;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;373,348017435872;0;0;0;0;0;0;0;0;0
2023-04-27T02:00:00;98;62,7;356,739633503407;0;328,34999999999997;0;330,75;0;331,45;0,6876849750000001;291;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,7744923161978;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,7;17,7;0;0;356,739633503407;0;0;0;0;0;0;0;0;0
2023-04-27T03:00:00;96,46;63;356,874541764545;0;328,25;0;330,75;0;331,45;0,649045288;290,815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,26101486696618;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0;356,874541764545;0;0;0;0;0;0;0;0;0
2023-04-27T04:00:00;97,42;67,9;359,267864191192;0;328,34999999999997;0;330,84999999999997;0;331,54999999999995;0,840294691;291,32;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,66574139705844;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;359,267864191192;0;0;0;0;0;0;0;0;0
2023-04-27T05:00:00;107,19;82,1;381,861696905114;0;328,25;0;330,84999999999997;0;331,54999999999995;0,9293434829999999;291,1875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,07362745449767;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,1;37,1;0;0;381,861696905114;0;0;0;0;0;0;0;0;0
2023-04-27T06:00:00;126,1;89,5;380,635623653906;0;328,25;0;330,54999999999995;0;331,25;0,504858477;290,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,56362009175223;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,5;44,5;0;0;380,635623653906;0;0;0;0;0;0;0;0;0
2023-04-27T07:00:00;142,79;93,9;349,7607187249;0;328,25;0;330,65;0;331,34999999999997;0,8529431569999998;290,90749999999997;0;4,17422680412371;0;3,9;1,2999999999999998;1;0;3,9;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,05076372974307;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,7607187249;0;0;0;0;0;0;0;0;0
2023-04-27T08:00:00;135,61;86,9;306,088876202086;0;328,34999999999997;0;330,65;0;331,15;1,5052439753333333;289,234945768258;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,45611128494905;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;306,088876202086;0;0;0;0;0;0;0;0;0
2023-04-27T09:00:00;108,53;76,1;263,655268324625;0;328,04999999999995;0;330,34999999999997;0;331,04999999999995;1,5536753963333332;289,3419357221439;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,94356567382056;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,1;31,1;0;0;263,655268324625;0;0;0;0;0;0;0;0;0
2023-04-27T10:00:00;94,64;74,6;234,09961402117898;0;327,45;0;329,45;0;330,65;1,7195508578333332;289,76339459880006;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,42817131725317;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0;234,09961402117898;0;0;0;0;0;0;0;0;0
2023-04-27T11:00:00;94,19;74,6;234,224175968732;0;328,04999999999995;0;330,75;0;331,54999999999995;1,7368109183333333;289,59201479283564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,8309811317004;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0;234,224175968732;0;0;0;0;0;0;0;0;0
2023-04-27T12:00:00;92,78;65,1;229,376570490433;0;328,04999999999995;0;330,15;0;331,04999999999995;7,29813398336848;291,07697696471297;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,31589803358725;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0;229,376570490433;0;0;0;0;0;0;0;0;0
2023-04-27T13:00:00;90,97;64,9;219,515276656202;0;328,45;0;330,25;0;331,15;21,498103492253563;300,1188733061422;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,71901907536284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0;219,515276656202;0;0;0;0;0;0;0;0;0
2023-04-27T14:00:00;92,55;66,6;228,045347490763;0;332,34999999999997;0;329,65;0;330,45;13,615379032157863;295,2725466760752;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,12529980503426;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;228,045347490763;0;0;0;0;0;0;0;0;0
2023-04-27T15:00:00;94,64;63,8;242,00559971652999;0;332,45;0;328,95;0;329,45;20,441183272293568;300,43150973521637;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,61368727505376;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;242,00559971652999;0;0;0;0;0;0;0;0;0
2023-04-27T16:00:00;96,28;59,6;286,298861531991;0;334,04999999999995;0;328,95;0;329,65;13,96427431205397;296,85413914203735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,09922590632627;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,6;14,6;0;0;286,298861531991;0;0;0;0;0;0;0;0;0
2023-04-27T17:00:00;102,35;57,7;320,296378995152;0;334,34999999999997;0;329,15;0;329,75;7,296179226687846;291,40155493135103;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,5029686153146;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0;320,296378995152;0;0;0;0;0;0;0;0;0
2023-04-27T18:00:00;125,98;57,3;298,597078017689;0;331,54999999999995;0;322,04999999999995;0;325,65;3,834626469567461;288,682606860567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,98881831845307;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;298,597078017689;0;0;0;0;0;0;0;0;0
2023-04-27T19:00:00;153,85;59,3;296,382400247231;0;328,34999999999997;0;323,84999999999997;0;328,25;2,4505313393333332;291,48473131944525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,47181943662122;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,3;14,3;0;0;296,382400247231;0;0;0;0;0;0;0;0;0
2023-04-27T20:00:00;163,57;62,2;319,19709784865;0;327,34999999999997;0;321,75;0;325,65;1,794736688;293,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,87302488625653;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;319,19709784865;0;0;0;0;0;0;0;0;0
2023-04-27T21:00:00;141,5;64,5;340,043523518343;0;325,45;0;320,04999999999995;0;323,45;1,604247375;293,80499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,3563375837679;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0;340,043523518343;0;0;0;0;0;0;0;0;0
2023-04-27T22:00:00;125,42;64,5;305,934435599973;0;329,45;0;323,25;0;326,34999999999997;1,0438494900000002;291,85249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,75785458158848;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0;305,934435599973;0;0;0;0;0;0;0;0;0
2023-04-27T23:00:00;101,54;58,9;350,95724991731703;0;325,84999999999997;0;327,34999999999997;0;329,04999999999995;0,9970470859999998;291,7575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,16253142770927;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;350,95724991731703;0;0;0;0;0;0;0;0;0
2023-04-28T00:00:00;102,03;55,5;340,755591492272;0;323,95;0;327,04999999999995;0;327,75;1,245747983;292,135;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,6493151745665;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0;340,755591492272;0;0;0;0;0;0;0;0;0
2023-04-28T01:00:00;92,97;58,5;321,77130352073505;0;326,04999999999995;0;329,25;0;330,04999999999995;1,1404612790000002;291,71;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,13325024304905;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;321,77130352073505;0;0;0;0;0;0;0;0;0
2023-04-28T02:00:00;90,35;62,8;301,610720403474;0;325,75;0;328,45;0;329,25;1,355100545;292,23749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,5353895496037;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;301,610720403474;0;0;0;0;0;0;0;0;0
2023-04-28T03:00:00;92,68;66,7;279,634075307865;0;326,45;0;329,45;0;330,25;1,33787759;291,99249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,01963601064875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;279,634075307865;0;0;0;0;0;0;0;0;0
2023-04-28T04:00:00;92,91;70,2;297,597914203882;0;326,34999999999997;0;329,45;0;330,15;1,550352151;291,77;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,42208667862664;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0;297,597914203882;0;0;0;0;0;0;0;0;0
2023-04-28T05:00:00;95,85;83,2;270,602698328051;0;326,54999999999995;0;329,75;0;330,45;1,437720327;292,75;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,82769710153774;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;270,602698328051;0;0;0;0;0;0;0;0;0
2023-04-28T06:00:00;113,77;102,2;271,331982923185;0;325,95;0;328,25;0;329,54999999999995;1,7325829793333332;292,04799667484474;0;1,4075601374570432;0;9,307891332470895;3,102630444156965;1;0;9,307891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;151,31541433182758;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,331982923185;0;0;0;0;0;0;0;0;0
2023-04-28T07:00:00;123,82;93,6;267,71215379256;0;326,75;0;329,65;0;330,34999999999997;1,658461184292092;292,0669657569663;0;8,255342683952035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,72133542197335;0;30;0;0;0;3,6;7,725321888412012;2,781115879828324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,71215379256;1,5574248927038616;0;0;1,5574248927038616;0;0;0;0;1,5574248927038616
2023-04-28T08:00:00;126,81;81,1;250,04302172944497;0;326,95;0;329,84999999999997;0;330,54999999999995;1,9861165740833333;290,73397427676804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,1304159200101;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0;250,04302172944497;0;0;0;0;0;0;0;0;0
2023-04-28T09:00:00;120,69;71,3;244,73035643541;0;327,25;0;330,15;0;330,75;2,0944051913333332;290,73160203146546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,62160287841809;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;244,73035643541;0;0;0;0;0;0;0;0;0
2023-04-28T10:00:00;113,18;65,4;229,714794842953;0;327,34999999999997;0;330,15;0;330,65;3,042797106486847;290,2009022161716;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,10994071813025;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;229,714794842953;0;0;0;0;0;0;0;0;0
2023-04-28T11:00:00;106,17;61,4;216,687392626864;0;327,54999999999995;0;330,25;0;330,75;2,0474972564118032;289,92317998139225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,5164823556374;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;216,687392626864;0;0;0;0;0;0;0;0;0
