timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-11T10:00:00;126,71;29,4;247,362197152223;0;326,75;0;329,04999999999995;0;328,45;5,091592008800966;291,86691015637996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,03168948615047;0;14,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;247,362197152223;0;0;0;0;0;0;0;0;0
2023-05-11T11:00:00;115,79;26,4;248,629901854206;0;326,65;0;329,84999999999997;0;329,54999999999995;16,686650375732277;296,92741369295726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,84298631720185;11,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;248,629901854206;0;0;0;0;0;0;0;0;0
2023-05-11T12:00:00;104,53;26;269,020218204199;0;326,95;0;328,65;0;328,25;8,675301778205892;292,6530149182325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,45478096593854;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,020218204199;0;0;0;0;0;0;0;0;0
2023-05-11T13:00:00;100,01;24,6;281,852814694784;0;326,84999999999997;0;329,75;0;329,25;17,36705941479327;296,9987257506901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,54299864573667;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,852814694784;0;0;0;0;0;0;0;0;0
2023-05-11T14:00:00;99,37;24,4;289,867098373092;0;326,34999999999997;0;328,15;0;327,34999999999997;22,66084591325187;299,93974694574666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,7085443458721;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,867098373092;0;0;0;0;0;0;0;0;0
2023-05-11T15:00:00;109,51;24;304,035124760899;0;326,45;0;329,25;0;327,54999999999995;17,33530263679583;297,1704576925505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,42861559670067;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,035124760899;0;0;0;0;0;0;0;0;0
2023-05-11T16:00:00;113,54;24,3;267,83206526145597;0;326,34999999999997;0;328,34999999999997;0;327,34999999999997;5,9585954758716335;290,5706759587988;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,62489905093048;0;9,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,83206526145597;0;0;0;0;0;0;0;0;0
2023-05-11T17:00:00;115,27;24,2;274,023029047695;0;326,75;0;328,95;0;327,25;23,744243267506917;299,1199254788571;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,3516365610254;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,023029047695;0;0;0;0;0;0;0;0;0
2023-05-11T18:00:00;123,63;25;314,880591197369;0;326,34999999999997;0;327,04999999999995;0;326,25;21,12595323473603;297,4102596951293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,81118560789562;0;10;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;314,880591197369;0;0;0;0;0;0;0;0;0
2023-05-11T19:00:00;147;25,1;298,17010306341;0;326,65;0;329,15;0;327,34999999999997;18,10050929067218;296,17361246595283;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,39310448933483;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;298,17010306341;0;0;0;0;0;0;0;0;0
2023-05-11T20:00:00;132,8;26,3;268,385058036334;0;326,65;0;329,45;0;327,75;16,75768872632811;295,8754544143516;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,48432833678064;0;11,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;268,385058036334;0;0;0;0;0;0;0;0;0
2023-05-11T21:00:00;118,4;27,2;272,175668360292;0;326,65;0;329,45;0;327,65;23,315694010932283;299,09357114831874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,06147990394697;12,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;272,175668360292;0;0;0;0;0;0;0;0;0
2023-05-11T22:00:00;113,99;24,8;296,211366997651;0;326,65;0;329,25;0;327,75;17,35979378686275;297,6199966269535;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,73168428227237;0;9,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;296,211366997651;0;0;0;0;0;0;0;0;0
2023-05-11T23:00:00;101,66;23,6;304,093187421488;0;326,75;0;329,75;0;328,04999999999995;1,0427469100862883;292,05478943850267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,13871111384412;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,093187421488;0;0;0;0;0;0;0;0;0
2023-05-12T00:00:00;98,53;22,6;265,91561093660397;0;326,65;0;329,15;0;327,54999999999995;0,9769492401774341;292,41683222296246;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,59349724273275;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,91561093660397;0;0;0;0;0;0;0;0;0
2023-05-12T01:00:00;90,55;20,9;247,393334520596;0;326,65;0;328,34999999999997;0;326,84999999999997;1,0243518717286173;291,89192668431934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,57613789300848;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,393334520596;0;0;0;0;0;0;0;0;0
2023-05-12T02:00:00;89,84;21,4;232,69641085544902;0;326,84999999999997;0;328,95;0;327,34999999999997;0,9668502173345134;292,64697101750016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,89098027921915;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,69641085544902;0;0;0;0;0;0;0;0;0
2023-05-12T03:00:00;90;21,6;232,843675006492;0;326,84999999999997;0;329,04999999999995;0;327,75;1,002918397;292,59499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,13694907592807;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,843675006492;0;0;0;0;0;0;0;0;0
2023-05-12T04:00:00;90,84;23,3;257,17951850687297;0;326,75;0;328,34999999999997;0;327,45;1,0007431166778769;293,16956919171264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,5957195915468;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,17951850687297;0;0;0;0;0;0;0;0;0
2023-05-12T05:00:00;98,99;27,4;210,121428460468;0;327,54999999999995;0;329,54999999999995;0;328,54999999999995;0,9409921305144551;292,8546094550264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,61326001958764;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,121428460468;0;0;0;0;0;0;0;0;0
2023-05-12T06:00:00;116,99;30,8;251,574010261518;0;328,25;0;330,54999999999995;0;329,84999999999997;1,1877774615098826;293,43724809022484;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,96661974621728;0;15,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;251,574010261518;0;0;0;0;0;0;0;0;0
2023-05-12T07:00:00;130;33;241,1814435814;0;328,34999999999997;0;329,65;0;328,95;1,4117492900123902;295,01955036828946;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,05322308424266;18;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;241,1814435814;0;0;0;0;0;0;0;0;0
2023-05-12T08:00:00;137,98;30,7;204,909080713804;0;328,25;0;330,54999999999995;0;329,75;1,2675640763107092;291,0894802929323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,51180197246057;0;15,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,909080713804;0;0;0;0;0;0;0;0;0
2023-05-12T09:00:00;113,3;27,2;263,800987329292;0;328,34999999999997;0;330,54999999999995;0;329,75;10,880303622536289;294,28666428627224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,08835079226333;12,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,800987329292;0;0;0;0;0;0;0;0;0
2023-05-12T10:00:00;101,6;24,4;247,90280484583099;0;327,84999999999997;0;329,65;0;328,95;13,23070983766279;295,4461820541897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,2537419571841;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,90280484583099;0;0;0;0;0;0;0;0;0
2023-05-12T11:00:00;97,48;24,4;235,883688463533;0;325,95;0;327,65;0;326,84999999999997;8,993162396953174;293,7665946849699;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,5526060566726;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,883688463533;0;0;0;0;0;0;0;0;0
2023-05-12T12:00:00;83,42;22,2;213,19286725341098;0;325,65;0;327,65;0;326,65;26,66488610193329;299,7866536545645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,62825079606694;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,19286725341098;0;0;0;0;0;0;0;0;0
2023-05-12T13:00:00;76,67;23,9;209,59902776945998;0;325,95;0;328,04999999999995;0;327,04999999999995;25,625427474582576;300,18409534803226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,31678797098732;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,59902776945998;0;0;0;0;0;0;0;0;0
2023-05-12T14:00:00;72,95;24;203,679944749134;0;326,65;0;328,04999999999995;0;327,04999999999995;25,082982217157316;299,67347191131694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,03489839745336;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,679944749134;0;0;0;0;0;0;0;0;0
2023-05-12T15:00:00;75,89;23,8;202,90182307039;0;329,45;0;328,15;0;327,15;21,771620390852632;299,2669477413869;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,62869490761364;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,90182307039;0;0;0;0;0;0;0;0;0
2023-05-12T16:00:00;80,94;22,9;190,508210068739;0;327,65;0;328,34999999999997;0;327,25;9,200957244302346;293,9294787976873;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,50496888022815;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,508210068739;0;0;0;0;0;0;0;0;0
2023-05-12T17:00:00;94,01;24,2;199,09841991221;0;326,04999999999995;0;328,34999999999997;0;327,25;7,086248542031799;292,8217692896341;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,0152341728138;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,09841991221;0;0;0;0;0;0;0;0;0
2023-05-12T18:00:00;107,98;24,6;214,32851679929598;0;326,25;0;328,45;0;327,25;8,546632243568855;293,7851642482588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,3717326493965;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,32851679929598;0;0;0;0;0;0;0;0;0
2023-05-12T19:00:00;122,22;25,3;216,468635908196;0;326,15;0;328,54999999999995;0;327,34999999999997;12,277929031613757;295,8745121842355;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,51379021297367;0;10,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;216,468635908196;0;0;0;0;0;0;0;0;0
2023-05-12T20:00:00;124,98;25,8;187,63160044721698;0;326,15;0;328,65;0;327,45;8,395862302383364;294,80246603064467;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,75903883395236;10,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,63160044721698;0;0;0;0;0;0;0;0;0
2023-05-12T21:00:00;117,99;30,4;184,787659256436;0;326,15;0;328,54999999999995;0;327,34999999999997;8,168264580619113;294,4336270054745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,37326293006896;15,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;184,787659256436;0;0;0;0;0;0;0;0;0
2023-05-12T22:00:00;101,18;27,3;182,215942929225;0;326,15;0;328,65;0;327,54999999999995;18,985904376331824;298,8735972886784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,29102560377595;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,215942929225;0;0;0;0;0;0;0;0;0
2023-05-12T23:00:00;97,82;25;195,075864559892;0;325,95;0;328,65;0;327,54999999999995;3,5833327193527547;292,71142546838666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,95540702753135;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,075864559892;0;0;0;0;0;0;0;0;0
2023-05-13T00:00:00;104,91;22,2;173,317364749163;0;326,04999999999995;0;328,54999999999995;0;327,75;1,2723350235081126;293,00703838761154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,0282114868286;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,317364749163;0;0;0;0;0;0;0;0;0
2023-05-13T01:00:00;99,98;21,7;176,356768868648;0;326,04999999999995;0;328,65;0;327,84999999999997;1,2421764058765514;293,5501854523955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,16680340252205;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,356768868648;0;0;0;0;0;0;0;0;0
2023-05-13T02:00:00;95,85;21,7;177,418651780991;0;326,15;0;328,15;0;327,34999999999997;1,0671869403418883;293,23927592179547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,3076814590239;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,418651780991;0;0;0;0;0;0;0;0;0
2023-05-13T03:00:00;98,55;21,5;177,91374766406102;0;326,15;0;328,54999999999995;0;327,75;0,7936334976777291;292,93439779084406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,717950690878;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,91374766406102;0;0;0;0;0;0;0;0;0
2023-05-13T04:00:00;99,49;23,4;186,42742135618002;0;326,15;0;328,34999999999997;0;327,54999999999995;0,791707955697642;292,94875682236403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,93117889580893;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,42742135618002;0;0;0;0;0;0;0;0;0
2023-05-13T05:00:00;100,18;27,9;183,560663311118;0;326,15;0;328,54999999999995;0;327,75;0,7898917919999999;292,84;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,54376472528776;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,560663311118;0;0;0;0;0;0;0;0;0
2023-05-13T06:00:00;96,96;32,1;175,131611505185;0;326,25;0;328,65;0;327,84999999999997;1,143059592;292,5625;0;0,7663917525773201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,02771034881522;30;0;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773202;0;0;0;0;0;0;0;0;175,131611505185;0;0;0;0;0;0;0;0;0
2023-05-13T07:00:00;94,72;35,5;179,860192786114;0;327,25;0;329,45;0;328,75;0,6935225348330382;292,59740476150347;0;2,007216494845361;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,50880757778035;30;0;0;0;0;0;0;0;5,5;11,34020618556701;2,007216494845361;0;0;0;0;0;0;0;0;179,860192786114;0;0;0;0;0;0;0;0;0
2023-05-13T08:00:00;94,47;33,2;190,465099410894;0;327,15;0;329,75;0;329,25;0,9446764838333331;292,9899183764672;0;1,1678350515463927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,90810932860154;0;30;0;0;0;0;0;0;3,2;6,597938144329904;1,1678350515463929;0;0;0;0;0;0;0;0;190,465099410894;0;0;0;0;0;0;0;0;0
2023-05-13T09:00:00;89,08;33;201,203284793009;0;327,25;0;329,54999999999995;0;329,25;0,9418163104994098;293,40240674374064;0;1,0948453608247422;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,38951851766868;30;0;0;0;0;0;0;0;3;6,1855670103092795;1,0948453608247424;0;0;0;0;0;0;0;0;201,203284793009;0;0;0;0;0;0;0;0;0
2023-05-13T10:00:00;73,1;32,4;272,318484755326;0;328,95;0;327,25;0;329,84999999999997;0,882749009;294,09999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,8680795658169;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0;272,318484755326;0;0;0;0;0;0;0;0;0
2023-05-13T11:00:00;30,12;34,9;239,663115052753;0;327,75;0;330,45;0;330,34999999999997;0,9131963989999999;293,6975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,2648453894393;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;239,663115052753;0;0;0;0;0;0;0;0;0
2023-05-13T12:00:00;15,53;34,9;242,022835720752;0;328,45;0;331,25;0;331,45;0,8156748799991151;292,69974114560557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,74371890490036;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;242,022835720752;0;0;0;0;0;0;0;0;0
2023-05-13T13:00:00;5,55;33;238,78898283017298;0;328,54999999999995;0;331,34999999999997;0;331,65;0,5447522980008849;292,8573628769333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,14079716458883;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;238,78898283017298;0;0;0;0;0;0;0;0;0
2023-05-13T14:00:00;5,06;30,5;235,823091889681;0;328,54999999999995;0;330,95;0;331,34999999999997;0,353086339;291,35499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,54103571645135;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,5;0,5;0;0;235,823091889681;0;0;0;0;0;0;0;0;0
2023-05-13T15:00:00;6,17;29,8;196,15758148896902;0;328,54999999999995;0;331,65;0;331,84999999999997;0,289328128;287,47749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,83338161287972;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,15758148896902;0;0;0;0;0;0;0;0;0
2023-05-13T16:00:00;27,72;29;169,817569183215;0;329,95;0;331,54999999999995;0;331,75;0,13126400501121013;287,5674553473339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,28658248524476;0;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,817569183215;0;0;0;0;0;0;0;0;0
2023-05-13T17:00:00;77,26;27,3;175,938845328961;0;335,54999999999995;0;331,25;0;331,65;0,305783598;289,22999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,5323117217331;0;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,938845328961;0;0;0;0;0;0;0;0;0
2023-05-13T18:00:00;105,98;26,9;192,4122532412;0;335,84999999999997;0;331,15;0;331,84999999999997;0,1373626759999999;287,465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,07275849056094;26,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,4122532412;0;0;0;0;0;0;0;0;0
2023-05-13T19:00:00;111,12;27,6;215,714763173921;0;334,15;0;324,75;0;328,84999999999997;0,127995734;287,34999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,00301963576453;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,714763173921;0;0;0;0;0;0;0;0;0
2023-05-13T20:00:00;119,32;29,1;229,09745384740702;0;331,84999999999997;0;326,25;0;330,54999999999995;0,13014707;287,48499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,14671407064307;0;14,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,09745384740702;0;0;0;0;0;0;0;0;0
2023-05-13T21:00:00;114,43;29,2;222,992300738756;0;331,04999999999995;0;326,45;0;330,04999999999995;0,2043772969999999;288,56;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,623999399236;14,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;222,992300738756;0;0;0;0;0;0;0;0;0
2023-05-13T22:00:00;109,96;30,1;209,193794201053;0;329,95;0;326,25;0;329,25;0,393620016;286,66999999999996;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,03098963087503;0;30;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0;209,193794201053;0;0;0;0;0;0;0;0;0
2023-05-13T23:00:00;104,97;28,9;198,69197546078198;0;331,15;0;326,84999999999997;0;329,84999999999997;0,380049234;286,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,47508653191193;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,69197546078198;0;0;0;0;0;0;0;0;0
2023-05-14T00:00:00;102,37;28;203,73230136398098;0;326,54999999999995;0;329,15;0;330,95;0,15168218;287,82;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,06143902325874;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,73230136398098;0;0;0;0;0;0;0;0;0
2023-05-14T01:00:00;98,18;27,7;207,550439528769;0;328,75;0;330,45;0;331,45;0,2007291259999999;288,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,36013287935643;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,550439528769;0;0;0;0;0;0;0;0;0
2023-05-14T02:00:00;94,3;27,8;195,43832380197802;0;328,84999999999997;0;330,95;0;331,95;0,36719298300000003;288,04249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,07803897133164;0;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,43832380197802;0;0;0;0;0;0;0;0;0
2023-05-14T03:00:00;85,95;30,8;193,335061693799;0;328,84999999999997;0;331,34999999999997;0;332,25;0,176462738;288,245;0;0,29195876288659817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,5620311674345;30;0;0;0;0;0;0;0;0,8;1,649484536082476;0,2919587628865982;0;0;0;0;0;0;0;0;193,335061693799;0;0;0;0;0;0;0;0;0
2023-05-14T04:00:00;87,29;33,6;183,600352613362;0;328,84999999999997;0;331,45;0;332,34999999999997;0,47830401799999994;286,6475;0;1,3138144329896912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,04317496431776;30;0;0;0;0;0;0;0;3,6;7,422680412371138;1,3138144329896912;0;0;0;0;0;0;0;0;183,600352613362;0;0;0;0;0;0;0;0;0
2023-05-14T05:00:00;95,08;37,2;189,287014076496;0;328,84999999999997;0;331,75;0;332,65;0,7706314999999999;286,02;0;2,6276288659793825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,44252327840027;0;30;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;0;0;0;0;189,287014076496;0;0;0;0;0;0;0;0;0
2023-05-14T06:00:00;81,33;39,2;183,801537904948;0;328,84999999999997;0;331,25;0;332,25;0,38433775400000003;286,895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,92397902607243;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,2;9,2;0;0;183,801537904948;0;0;0;0;0;0;0;0;0
2023-05-14T07:00:00;73,87;37,8;188,836851550566;0;329,34999999999997;0;331,25;0;332,34999999999997;0,27959543799999986;287,38;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,32363925974877;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,8;7,8;0;0;188,836851550566;0;0;0;0;0;0;0;0;0
2023-05-14T08:00:00;75,69;37,9;185,95809374845902;0;329,34999999999997;0;332,04999999999995;0;332,84999999999997;0,3377891;287,5925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,72645952740177;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0;185,95809374845902;0;0;0;0;0;0;0;0;0
2023-05-14T09:00:00;54,9;33,7;177,327450459713;0;329,34999999999997;0;331,45;0;332,45;0,43283312;286,99249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,21138688144904;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0;177,327450459713;0;0;0;0;0;0;0;0;0
2023-05-14T10:00:00;25,09;31,4;157,135360787092;0;329,34999999999997;0;331,54999999999995;0;332,45;0,571021948;286,5225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,6934657427609;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0;157,135360787092;0;0;0;0;0;0;0;0;0
2023-05-14T11:00:00;13,89;30,8;169,76096826289398;0;329,34999999999997;0;331,45;0;332,34999999999997;0,44354882300000004;287,03249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,0937490277656;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,8;0,8;0;0;169,76096826289398;0;0;0;0;0;0;0;0;0
2023-05-14T12:00:00;9,73;29;152,005591170849;0;329,75;0;330,75;0;331,25;0,1622873349999999;287,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,62613965286283;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,005591170849;0;0;0;0;0;0;0;0;0
2023-05-14T13:00:00;1,85;28,2;141,879922399792;0;333,84999999999997;0;329,54999999999995;0;329,45;0,08089489099999986;287,11499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,39577703889753;28,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,879922399792;0;0;0;0;0;0;0;0;0
2023-05-14T14:00:00;0,16;27;117,103148282297;0;334,04999999999995;0;329,25;0;329,04999999999995;0,213877755;286,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,9516848296147;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,103148282297;0;0;0;0;0;0;0;0;0
2023-05-14T15:00:00;1,78;25,7;111,224847387872;0;332,84999999999997;0;328,45;0;328,34999999999997;0,192312137;288,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,34648966113173;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,224847387872;0;0;0;0;0;0;0;0;0
2023-05-14T16:00:00;32,29;23,9;121,220852778645;0;333,54999999999995;0;330,84999999999997;0;331,75;0,215444335;288,515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,1659602753235;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,220852778645;0;0;0;0;0;0;0;0;0
2023-05-14T17:00:00;90,5;23,8;142,934429011248;0;335,75;0;330,84999999999997;0;331,95;0,6736032746949149;286,70210260158717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,0932121003486;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,934429011248;0;0;0;0;0;0;0;0;0
2023-05-14T18:00:00;105,63;24,4;190,209336110441;0;336,25;0;330,25;0;331,54999999999995;0,08395795799999996;287,3325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,25560277913857;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,209336110441;0;0;0;0;0;0;0;0;0
2023-05-14T19:00:00;116;25,2;190,765476848519;0;336,34999999999997;0;330,84999999999997;0;331,84999999999997;0,5098550319999998;288,955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,49883511359752;0;10,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,765476848519;0;0;0;0;0;0;0;0;0
2023-05-14T20:00:00;127,13;25,7;185,221701453795;0;329,54999999999995;0;330,95;0;331,34999999999997;0,28266140500000014;289,4025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,64498523008615;10,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;185,221701453795;0;0;0;0;0;0;0;0;0
2023-05-14T21:00:00;127,99;28,2;180,603622791679;0;328,75;0;330,75;0;331,04999999999995;0,199074121671479;287,12703644017944;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,73038388945787;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,603622791679;0;0;0;0;0;0;0;0;0
2023-05-14T22:00:00;119,14;30,1;156,475778540895;0;328,65;0;330,75;0;330,75;0,123893771;288,1375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,05691085106892;15,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;156,475778540895;0;0;0;0;0;0;0;0;0
2023-05-14T23:00:00;107,92;28,6;140,21804673546;0;328,65;0;330,75;0;330,65;0,24981623699999989;288,9575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,93174200208907;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,21804673546;0;0;0;0;0;0;0;0;0
2023-05-15T00:00:00;119,04;28,2;136,98809633625;0;328,54999999999995;0;330,45;0;330,45;0,6055701989999999;291,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,0201119857836;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,98809633625;0;0;0;0;0;0;0;0;0
2023-05-15T01:00:00;107,61;28;141,199452727586;0;328,54999999999995;0;330,45;0;330,45;0,761144469;292,1975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,604609974585;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,199452727586;0;0;0;0;0;0;0;0;0
2023-05-15T02:00:00;103,54;29,2;145,604444882871;0;328,75;0;330,45;0;330,34999999999997;0,7279048139999998;292,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,8496074083244;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,604444882871;0;0;0;0;0;0;0;0;0
2023-05-15T03:00:00;108,87;30,1;136,87282783814;0;328,84999999999997;0;330,75;0;330,45;0,9069092569999998;291,48749999999995;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,33452244758357;30;0;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0;136,87282783814;0;0;0;0;0;0;0;0;0
2023-05-15T04:00:00;108,03;33,4;137,300487126189;0;328,84999999999997;0;330,84999999999997;0;330,25;0,828389814;292,47999999999996;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,8165889953388;30;0;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0;137,300487126189;0;0;0;0;0;0;0;0;0
2023-05-15T05:00:00;126,15;39,4;163,878132775115;0;328,84999999999997;0;330,75;0;330,34999999999997;0,8996522680000001;292,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,1115968101235;0;24,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,878132775115;0;0;0;0;0;0;0;0;0
2023-05-15T06:00:00;151,03;36,9;170,174345980532;0;328,84999999999997;0;330,95;0;330,45;0,8444557269999999;292,0025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,04075407149512;0;21,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,174345980532;0;0;0;0;0;0;0;0;0
2023-05-15T07:00:00;168,79;36;169,222363125121;0;328,75;0;331,04999999999995;0;330,75;0,9314975739999997;291,9575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,97484999608795;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,222363125121;0;0;0;0;0;0;0;0;0
2023-05-15T08:00:00;149,12;34,9;125,248634781916;0;328,04999999999995;0;330,54999999999995;0;329,75;14,428646797039644;296,5381546415956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,00958409003573;0;19,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;125,248634781916;0;0;0;0;0;0;0;0;0
2023-05-15T09:00:00;124,81;31,7;126,395359327996;0;328,15;0;330,54999999999995;0;329,84999999999997;4,3751408919410535;289,872336541149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,4148357632057;0;16,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;126,395359327996;0;0;0;0;0;0;0;0;0
2023-05-15T10:00:00;105,58;29,9;129,820252480758;0;328,65;0;330,34999999999997;0;329,54999999999995;8,599877640610911;292,56609070361867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,92711006910308;0;29,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,820252480758;0;0;0;0;0;0;0;0;0
2023-05-15T11:00:00;99,62;27,7;116,50452478779599;0;335,34999999999997;0;330,15;0;329,34999999999997;9,64789576857516;293,25777123189926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,23121735809616;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,50452478779599;0;0;0;0;0;0;0;0;0
2023-05-15T12:00:00;94,75;26,3;106,092341108544;0;334,45;0;330,54999999999995;0;329,65;6,581676893509549;291,0190437790955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,20269423636034;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,092341108544;0;0;0;0;0;0;0;0;0
2023-05-15T13:00:00;90,77;26;121,770860948296;0;336,15;0;330,45;0;329,65;4,096814857462636;289,55469113997754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,8866739669367;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,770860948296;0;0;0;0;0;0;0;0;0
2023-05-15T14:00:00;89,42;24,7;113,603877071884;0;333,75;0;330,04999999999995;0;329,34999999999997;3,4757344875417444;289,4966551409659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,86818529954002;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,603877071884;0;0;0;0;0;0;0;0;0
2023-05-15T15:00:00;90,54;23,8;118,652906526444;0;330,95;0;329,25;0;328,84999999999997;3,8001970279456643;289,6617682303309;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,46229848101007;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,652906526444;0;0;0;0;0;0;0;0;0
2023-05-15T16:00:00;91,39;23;134,248745966521;0;328,15;0;330,15;0;329,45;3,176825163422874;289,0219269477632;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,2336259353725;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,248745966521;0;0;0;0;0;0;0;0;0
2023-05-15T17:00:00;100,05;23;147,145849969461;0;328,04999999999995;0;330,04999999999995;0;329,34999999999997;15,768862295326938;297,3034228422753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,00737625698946;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,145849969461;0;0;0;0;0;0;0;0;0
2023-05-15T18:00:00;117,84;23,5;172,14930858583298;0;329,45;0;329,04999999999995;0;328,65;13,055970529997017;295,3275512620889;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,04670709831115;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;172,14930858583298;0;0;0;0;0;0;0;0;0
2023-05-15T19:00:00;124,98;24,9;173,18352827728;0;329,84999999999997;0;322,65;0;325,84999999999997;13,174213615992068;295,9221716198155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,61324979602237;0;9,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,18352827728;0;0;0;0;0;0;0;0;0
2023-05-15T20:00:00;131,79;26,1;178,342744440162;0;329,25;0;322,84999999999997;0;327,04999999999995;6,111143766682123;291,93205793655267;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,14688847104277;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;178,342744440162;0;0;0;0;0;0;0;0;0
2023-05-15T21:00:00;124,07;27,7;181,24233952756998;0;329,84999999999997;0;323,15;0;326,84999999999997;7,155136325589059;293,1589918462784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,7660527295641;0;12,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,24233952756998;0;0;0;0;0;0;0;0;0
2023-05-15T22:00:00;110,59;27,2;165,668677809649;0;327,95;0;320,34999999999997;0;324,04999999999995;1,590287651688901;291,97660060768834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,59497612429112;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,668677809649;0;0;0;0;0;0;0;0;0
2023-05-15T23:00:00;93,79;26;152,803792426072;0;331,45;0;324,15;0;326,65;1,1306814640141603;293,22738252494275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,2813166266787;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,803792426072;0;0;0;0;0;0;0;0;0
2023-05-16T00:00:00;78,96;26,2;129,79953233662002;0;328,25;0;329,34999999999997;0;330,65;1,2112492785057525;293,4974043488395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,68624112659498;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,79953233662002;0;0;0;0;0;0;0;0;0
2023-05-16T01:00:00;73,1;25,7;121,662220920454;0;326,15;0;328,45;0;329,04999999999995;1,34213629800177;292,68500043240624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,08787250248233;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,662220920454;0;0;0;0;0;0;0;0;0
2023-05-16T02:00:00;70,01;24,7;123,40830340389999;0;326,34999999999997;0;328,15;0;328,84999999999997;1,1201897280000002;293,09749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,53706371523208;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,40830340389999;0;0;0;0;0;0;0;0;0
2023-05-16T03:00:00;63,56;25,8;123,448809957493;0;326,45;0;328,45;0;328,95;1,140440254;293,29749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,36101527201845;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,448809957493;0;0;0;0;0;0;0;0;0
2023-05-16T04:00:00;65,9;25,5;140,81661856570398;0;326,04999999999995;0;328,34999999999997;0;328,84999999999997;0,9238635849999999;293,5625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,57057917049124;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,81661856570398;0;0;0;0;0;0;0;0;0
2023-05-16T05:00:00;74,39;33,4;152,635673322891;0;326,15;0;328,25;0;328,95;1,010106859;293,625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,97377474415316;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,4;3,4;0;0;152,635673322891;0;0;0;0;0;0;0;0;0
2023-05-16T06:00:00;99,77;33,5;176,343630722711;0;324,25;0;326,25;0;326,45;1,2640120380000002;293,5825;0;1,2773195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,38012999825769;0;30;0;0;0;0;0;0;3,5;7,216494845360826;1,277319587628866;0;0;0;0;0;0;0;0;176,343630722711;0;0;0;0;0;0;0;0;0
2023-05-16T07:00:00;114,99;35,5;190,196285674333;0;324,25;0;326,15;0;326,45;1,330361979;294,10499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,84359198525786;20,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,196285674333;0;0;0;0;0;0;0;0;0
2023-05-16T08:00:00;119,54;35,4;177,067147887775;0;324,04999999999995;0;326,04999999999995;0;326,25;1,4647282283188405;291,3226458710653;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,35642341553303;0;20,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;177,067147887775;0;0;0;0;0;0;0;0;0
2023-05-16T09:00:00;102,83;34,4;187,603602527974;0;326,04999999999995;0;328,84999999999997;0;328,84999999999997;2,4089619194150735;290,33962861963573;0;1,605773195876288;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,8450877731915;30;0;0;0;0;0;0;0;4,4;9,072164948453606;1,6057731958762882;0;0;0;0;0;0;0;0;187,603602527974;0;0;0;0;0;0;0;0;0
2023-05-16T10:00:00;82,77;33,6;216,937727745314;0;327,84999999999997;0;331,15;0;331,54999999999995;2,3731515637973373;290,47348327475834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,3309032644142;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,6;3,6;0;0;216,937727745314;0;0;0;0;0;0;0;0;0
2023-05-16T11:00:00;76;32,1;211,610391701901;0;334,45;0;330,84999999999997;0;331,75;3,3585715154561453;290,57708211771495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,7349228056667;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1;2,1;0;0;211,610391701901;0;0;0;0;0;0;0;0;0
2023-05-16T12:00:00;66,84;30,6;205,09686855653;0;335,84999999999997;0;330,84999999999997;0;331,75;1,996798574277926;289,8637570362351;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,22104931338615;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0;205,09686855653;0;0;0;0;0;0;0;0;0
2023-05-16T13:00:00;52,09;27,7;195,788269808112;0;336,25;0;331,15;0;331,95;4,783227562807537;290,89840506578753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,5193272084548;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,788269808112;0;0;0;0;0;0;0;0;0
2023-05-16T14:00:00;21,25;25,4;175,693679273145;0;332,54999999999995;0;331,15;0;331,95;7,2097604843007534;293,1871018888441;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,7631331704708;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,693679273145;0;0;0;0;0;0;0;0;0
2023-05-16T15:00:00;12,59;24,4;164,757917620963;0;328,84999999999997;0;331,75;0;332,45;15,14770661421851;297,63550826409937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,92645685715377;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,757917620963;0;0;0;0;0;0;0;0;0
2023-05-16T16:00:00;43,23;29,1;167,17769755856298;0;330,25;0;331,15;0;331,95;32,072814868687175;301,1661301842013;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,27588526409966;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,17769755856298;0;0;0;0;0;0;0;0;0
2023-05-16T17:00:00;74;26,8;148,348831980556;0;328,75;0;331,04999999999995;0;331,75;26,849921924253184;298,9278320338311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,04943135978377;0;26,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,348831980556;0;0;0;0;0;0;0;0;0
2023-05-16T18:00:00;87,44;25,2;155,033690558599;0;328,25;0;331,04999999999995;0;331,84999999999997;22,674534587812254;297,9862298161166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,9763264166478;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,033690558599;0;0;0;0;0;0;0;0;0
2023-05-16T19:00:00;105;27,1;214,001368406012;0;328,75;0;321,34999999999997;0;325,04999999999995;14,903874383702892;295,89335131132304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,43451299453245;0;27,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,001368406012;0;0;0;0;0;0;0;0;0
2023-05-16T20:00:00;110,09;30,2;213,052718194823;0;329,84999999999997;0;323,54999999999995;0;327,75;10,82907924699558;294,596515226645;0;0,07298969072164922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,84292217481195;0;30;0;0;0;0;0;0;0,2;0,4123711340206171;0,07298969072164922;0;0;0;0;0;0;0;0;213,052718194823;0;0;0;0;0;0;0;0;0
2023-05-16T21:00:00;106,52;30,9;197,059506604319;0;330,75;0;325,54999999999995;0;329,25;14,70114236959801;296,080774414722;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,33343788259447;30;0;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0;197,059506604319;0;0;0;0;0;0;0;0;0
2023-05-16T22:00:00;104,99;29,6;192,17869552449602;0;328,75;0;323,65;0;327,04999999999995;15,971571082373021;297,7752721457747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,4411045388062;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,17869552449602;0;0;0;0;0;0;0;0;0
2023-05-16T23:00:00;97,23;26,6;183,100678790441;0;330,54999999999995;0;329,15;0;331,84999999999997;12,617218737507109;296,05573218245496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,69596042835232;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,100678790441;0;0;0;0;0;0;0;0;0
2023-05-17T00:00:00;77,65;24,8;186,34489290277102;0;327,15;0;331,15;0;332,15;13,34777669506353;295,7299016792611;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,57302767441476;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,34489290277102;0;0;0;0;0;0;0;0;0
2023-05-17T01:00:00;70,39;24,5;192,115144841635;0;328,45;0;331,95;0;332,65;6,003255594603131;291,331002063804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,83297037164732;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,115144841635;0;0;0;0;0;0;0;0;0
2023-05-17T02:00:00;70,65;24,5;194,48384589565302;0;328,34999999999997;0;331,84999999999997;0;332,54999999999995;1,171647792;293,45;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,09058707461017;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,48384589565302;0;0;0;0;0;0;0;0;0
2023-05-17T03:00:00;70;25,3;200,137664292002;0;328,34999999999997;0;331,84999999999997;0;332,54999999999995;1,1095583569999998;293,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,4392990685343;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,137664292002;0;0;0;0;0;0;0;0;0
2023-05-17T04:00:00;72,52;30;209,545196348774;0;328,34999999999997;0;331,84999999999997;0;332,65;0,991998824;292,89;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,8433077702064;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,545196348774;0;0;0;0;0;0;0;0;0
2023-05-17T05:00:00;79,83;34,7;215,426760705174;0;328,34999999999997;0;331,95;0;332,65;1,118042365;292,705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,32942343942938;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0;215,426760705174;0;0;0;0;0;0;0;0;0
2023-05-17T06:00:00;105,16;37;255,24230377565698;0;328,34999999999997;0;330,95;0;331,84999999999997;0,99489546;292,16749999999996;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,81269049708544;30;0;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;255,24230377565698;0;0;0;0;0;0;0;0;0
2023-05-17T07:00:00;113,18;38;212,899609274672;0;328,04999999999995;0;329,95;0;331,04999999999995;0,8703722439999997;292,48999999999995;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,2141618596147;0;30;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;0;0;0;0;212,899609274672;0;0;0;0;0;0;0;0;0
2023-05-17T08:00:00;109,99;36;172,05264893466398;0;328,25;0;331,54999999999995;0;332,45;5,037352880544305;292,0285523344373;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,69774044342876;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0;172,05264893466398;0;0;0;0;0;0;0;0;0
2023-05-17T09:00:00;94,7;31,4;141,781807116319;0;328,34999999999997;0;331,95;0;332,84999999999997;7,163105047832894;291,48620623414314;0;0,5109278350515458;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,1784706693844;30;0;0;0;0;0;0;0;1,4;2,8865979381443276;0,5109278350515459;0;0;0;0;0;0;0;0;141,781807116319;0;0;0;0;0;0;0;0;0
2023-05-17T10:00:00;76,08;29,8;130,76171047420402;0;327,95;0;331,54999999999995;0;332,15;16,068767214638186;296,08829685299924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,78793176968588;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,76171047420402;0;0;0;0;0;0;0;0;0
2023-05-17T11:00:00;58,41;28;136,426388944134;0;327,84999999999997;0;330,75;0;330,95;14,99704811744262;295,51540600775985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,36895297650892;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,426388944134;0;0;0;0;0;0;0;0;0
2023-05-17T12:00:00;27,57;26;149,147988080582;1,7284728940000003;329,34999999999997;1,7198438619999996;330,54999999999995;1,9331382;330,75;16,83355347639644;295,6093729991005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,97889502857967;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,147988080582;0;0;0;0;0;0;0;0;0
2023-05-17T13:00:00;15,62;25,5;149,829915528259;1,8182089509999997;332,04999999999995;1,67142727;330,15;1,8691619300000002;330,15;22,006638689392776;298,28211169204593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,11789187591893;0;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,829915528259;0;0;0;0;0;0;0;0;0
2023-05-17T14:00:00;8,57;24;144,599479982206;1,6130064290000001;334,04999999999995;1,4966166239999998;329,95;1,6455933360000001;330,34999999999997;29,78831965003601;301,25761160783884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,90168008673135;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,599479982206;0;0;0;0;0;0;0;0;0
2023-05-17T15:00:00;10,07;23,6;129,90415405275198;1,64111094;333,04999999999995;1,49996583;329,25;1,68203169;329,65;25,22604912355993;299,20236204439436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,0410846555648;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,90415405275198;0;0;0;0;0;0;0;0;0
2023-05-17T16:00:00;47,19;23,6;131,928719203151;1,679882826;333,34999999999997;1,50503021;328,95;1,6928907280000003;329,25;35,23867657313677;300,9104857047162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,18297528394135;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,928719203151;0;0;0;0;0;0;0;0;0
2023-05-17T17:00:00;79,09;26,5;155,040299263951;1,6931131689999999;334,04999999999995;1,477318818;328,54999999999995;1,6530080360000001;328,75;31,09871966403152;299,0115111522476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,34445698641292;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,040299263951;0;0;0;0;0;0;0;0;0
2023-05-17T18:00:00;102,15;25,6;175,770249589853;1,656157185;333,65;1,5004708690000004;329,25;1,668143817;329,25;16,5007215806243;294,75667928002457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,64842254071428;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,770249589853;0;0;0;0;0;0;0;0;0
2023-05-17T19:00:00;119,59;25,7;191,85480640733903;1,1416791319999997;330,54999999999995;0,8588181199999999;322,95;1,1144084250000001;325,65;13,301673415459355;293,35830408959714;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,36679980372335;0;10,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,85480640733903;0;0;0;0;0;0;0;0;0
2023-05-17T20:00:00;133,5;25,9;191,271551048766;0;330,15;0,139558644;325,75;0,11355962800000001;329,54999999999995;11,824234015418769;293,5343121310159;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,8757789132167;0;10,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,271551048766;0;0;0;0;0;0;0;0;0
2023-05-17T21:00:00;130,16;26,7;225,895001491146;0;329,34999999999997;0,13254545699999998;322,84999999999997;0,11821829799999999;326,54999999999995;12,231778398006648;293,62343704898166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,54380186164116;0;11,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,895001491146;0;0;0;0;0;0;0;0;0
2023-05-17T22:00:00;111;27,6;195,564742402191;0;327,45;0,13044276;321,15;0,115298585;324,25;16,47453004636812;296,00464772354627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,748847481455;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,564742402191;0;0;0;0;0;0;0;0;0
2023-05-17T23:00:00;102,94;22,4;157,13893479404;0;325,84999999999997;0,12336242099999997;320,45;0,11074903700000001;323,25;11,78775780713445;294,0923066147439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,1523252282858;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,13893479404;0;0;0;0;0;0;0;0;0
2023-05-18T00:00:00;100,59;22,2;152,083397232947;0,8161150440000001;327,75;0,709179681;323,45;0,901112688;325,54999999999995;6,6869631774011395;290,50534236734796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,227109995763;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,083397232947;0;0;0;0;0;0;0;0;0
2023-05-18T01:00:00;96,35;21,7;148,294398089299;1,244125104;322,25;1,5192020800000003;328,34999999999997;1,747437738;328,95;1,8336824054613807;287,8309902248199;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,82478728476343;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,294398089299;0;0;0;0;0;0;0;0;0
2023-05-18T02:00:00;89,24;22,6;156,461696721191;1,3417683089999999;325,84999999999997;1,496175939;329,04999999999995;1,66241771;329,04999999999995;1,128549859411163;287,12670563078296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,01593112182442;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,461696721191;0;0;0;0;0;0;0;0;0
2023-05-18T03:00:00;90,01;24,3;144,760798951817;1,3371935790000002;325,84999999999997;1,459397628;328,25;1,6311766410000001;328,45;1,2893294387244596;287,0632081291685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,08392952871225;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,760798951817;0;0;0;0;0;0;0;0;0
