timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-18T04:00:00;96,93;27,2;139,550949622004;1,3632695400000001;325,84999999999997;1,4738465;328,15;1,6474693950000001;328,25;1,099910430890662;286,7967316505419;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,90462113575938;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,550949622004;0;0;0;0;0;0;0;0;0
2023-05-18T05:00:00;100,47;33,4;131,473364527087;1,3784514879999998;325,95;1,5098161890000001;328,84999999999997;1,6866190110000003;328,84999999999997;1,0417414313356799;286,7648175267755;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,30378330522478;0;30;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0;131,473364527087;0;0;0;0;0;0;0;0;0
2023-05-18T06:00:00;100,42;35,9;134,669206105564;1,487595872;326,04999999999995;1,5497422499999998;328,15;1,7442508160000003;328,34999999999997;3,082825539549909;286,4957500902736;0;2,153195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,78505292689425;30;0;0;0;0;0;0;0;5,9;12,164948453608245;2,153195876288659;0;0;0;0;0;0;0;0;134,669206105564;0;0;0;0;0;0;0;0;0
2023-05-18T07:00:00;94,83;36,5;116,62308908442;1,632120966;326,04999999999995;1,6716357210000001;328,84999999999997;1,868163044;328,75;3,1785257246666663;285,7320739423888;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,26347442160156;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;0;0;0;0;116,62308908442;0;0;0;0;0;0;0;0;0
2023-05-18T08:00:00;90,29;33,4;87,5288142681687;1,59228584;325,95;1,6275966000000002;328,15;1,8247380839999998;328,25;1,5055452012199881;285,5646440663432;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,66010070573836;0;30;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0;87,5288142681687;0;0;0;0;0;0;0;0;0
2023-05-18T09:00:00;80,34;29,2;83,54481073631851;1,6288990689999998;326,04999999999995;1,6413068000000004;328,15;1,83961505;328,15;2,383860295623188;285,63634233244625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,3788346956678;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,54481073631851;0;0;0;0;0;0;0;0;0
2023-05-18T10:00:00;72,06;28,9;82,3336656789547;1,6204617;326,15;1,6614747840000004;328,75;1,8601943400000003;328,75;3,0436144266521734;285,94590436321755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,93374418061927;0;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,3336656789547;0;0;0;0;0;0;0;0;0
2023-05-18T11:00:00;65,03;27;101,437889898623;1,7968406249999997;330,65;1,6374385649999998;328,65;1,834109985;328,65;2,8918390305652175;285,66780655792644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,4916981746223;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,437889898623;0;0;0;0;0;0;0;0;0
2023-05-18T12:00:00;62,87;25,4;133,83831228131498;1,8830819799999994;333,45;1,604015056;328,45;1,7976030799999998;328,45;2,3089317612318845;285,7740543920804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,60354900480482;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,83831228131498;0;0;0;0;0;0;0;0;0
2023-05-18T13:00:00;43,52;24,4;184,593663010779;1,8767864799999998;334,15;1,6082036619999998;328,95;1,8030312000000002;328,95;0,2868512258115942;288,3009305309899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,76298864990434;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,593663010779;0;0;0;0;0;0;0;0;0
2023-05-18T14:00:00;29,41;23,9;197,060346302782;1,8691409449999996;334,45;1,607539137;329,25;1,801474113;329,25;0,21488854117391304;288,04402359862775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,58221761419725;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,060346302782;0;0;0;0;0;0;0;0;0
2023-05-18T15:00:00;43,08;22,3;166,51268927548;2,13662275;334,15;1,724203146;329,25;1,9319630400000003;329,15;0,16752529020289855;287,7459834746961;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,74685939243582;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,51268927548;0;0;0;0;0;0;0;0;0
2023-05-18T16:00:00;71,56;22,5;131,181630776776;2,165265876;333,54999999999995;1,734415846;328,95;1,9527130080000004;329,04999999999995;0,3270160972028984;288,5777268541814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,0401741801808;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,181630776776;0;0;0;0;0;0;0;0;0
2023-05-18T17:00:00;84,59;23,3;148,527871637396;2,1941916;333,15;1,756336777;329,04999999999995;1,97729064;329,15;0,23249144072463765;288,15491069140387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,4937543732891;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,527871637396;0;0;0;0;0;0;0;0;0
2023-05-18T18:00:00;103,08;22,6;180,965924854033;2,263475676;334,34999999999997;1,769151617;329,25;1,98031248;329,15;0,18333446284057967;287,8557564543221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,68663131364127;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,965924854033;0;0;0;0;0;0;0;0;0
2023-05-18T19:00:00;115,53;23,8;190,747194685583;1,1756846249999997;330,65;0,8960594999999999;323,15;1,258958701;327,25;0,1622382968405797;287,72824999143813;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,40820475577306;0;8,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,747194685583;0;0;0;0;0;0;0;0;0
2023-05-18T20:00:00;125,87;24,8;189,436030609155;0;329,95;0,08007875999999998;324,95;0,011519366000000001;328,95;0,213986302;290,66999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,70386393529748;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;189,436030609155;0;0;0;0;0;0;0;0;0
2023-05-18T21:00:00;117,18;26,1;178,192464211099;0;330,15;0,08769631500000001;324,65;0,011294127;328,25;0,26516962;290,8325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,00438302258817;0;11,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;178,192464211099;0;0;0;0;0;0;0;0;0
2023-05-18T22:00:00;109,61;25,8;151,509742094142;0;328,25;0,08602451;321,75;0,037273557;325,25;0,321877931;290,6875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,5002825842859;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,509742094142;0;0;0;0;0;0;0;0;0
2023-05-18T23:00:00;98,76;23,2;152,674592832032;0;326,75;0,08079225;320,65;0,036506905;323,84999999999997;0,126091014;290,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,52373255602748;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,674592832032;0;0;0;0;0;0;0;0;0
2023-05-19T00:00:00;93,02;21,1;146,10568064858202;1,170257904;326,45;1,03170654;323,75;1,389207;326,25;0,12893034599999997;290,54499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,2944538669824;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,10568064858202;0;0;0;0;0;0;0;0;0
2023-05-19T01:00:00;83,2;21,6;160,81179543492;1,6346293729999999;324,25;1,6918037050000003;327,84999999999997;1,92089695;328,15;0,07014087900000002;288,935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,7979244215957;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,81179543492;0;0;0;0;0;0;0;0;0
2023-05-19T02:00:00;80,23;21,7;159,958530826974;1,9408019219999995;326,45;1,81309001;329,04999999999995;2,0264067320000003;328,95;0,07615014300000002;289,065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,93723936599565;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,958530826974;0;0;0;0;0;0;0;0;0
2023-05-19T03:00:00;77,03;23,3;160,617747678303;2,011147839;326,45;1,8279613800000003;328,84999999999997;2,042478444;328,75;0,18075987100000002;290,53249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,39462985258535;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,617747678303;0;0;0;0;0;0;0;0;0
2023-05-19T04:00:00;84,16;27,7;154,789664135056;2,0517650059999997;326,54999999999995;1,8542737720000002;329,04999999999995;2,0714825119999998;328,95;0,37275396499999985;291,21999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,6957903896001;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,789664135056;0;0;0;0;0;0;0;0;0
2023-05-19T05:00:00;99,33;31,6;130,306818015408;2,011147839;326,45;1,8299591520000003;328,84999999999997;2,049214629;328,84999999999997;0,16932346;291,0075;0;0,5839175257731963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,17932081056114;30;0;0;0;0;0;0;0;1,6;3,298969072164952;0,5839175257731964;0;0;0;0;0;0;0;0;130,306818015408;0;0;0;0;0;0;0;0;0
2023-05-19T06:00:00;111;35,7;133,195624946714;2,26335816;326,75;1,886987988;329,34999999999997;2,2521297860000002;329,34999999999997;0,3455667550000001;291,41499999999996;0;2,080206185567011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,58105551005903;0;30;0;0;0;0;0;0;5,7;11,752577319587637;2,0802061855670115;0;0;0;0;0;0;0;0;133,195624946714;0;0;0;0;0;0;0;0;0
2023-05-19T07:00:00;109,97;36,1;129,20989817855;2,38560278;326,84999999999997;1,935814487;329,25;2,3161088540000003;329,25;0,404728292;290,5625;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,06489740450803;30;0;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0;129,20989817855;0;0;0;0;0;0;0;0;0
2023-05-19T08:00:00;106;35,6;107,48356933120901;2,489051835;327,65;1,9537846419999998;328,95;2,339432982;328,95;0,6839486234057972;288,46269866187185;0;2,043711340206186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,54589091476757;30;0;0;0;0;0;0;0;5,6;11,546391752577323;2,043711340206186;0;0;0;0;0;0;0;0;107,48356933120901;0;0;0;0;0;0;0;0;0
2023-05-19T09:00:00;93,89;29,1;102,327077771868;2,418256839;327,04999999999995;1,9087074629999998;328,25;2,277079552;328,34999999999997;0,681358022304348;288,513423787201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,89245737830768;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,327077771868;0;0;0;0;0;0;0;0;0
2023-05-19T10:00:00;70,37;30,3;141,394397075015;2,691583665999999;330,45;1,96973604;329,15;2,3590371690000005;329,25;0,518513133304348;287,7016551940387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,29472076414882;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0;141,394397075015;0;0;0;0;0;0;0;0;0
2023-05-19T11:00:00;60,56;27,4;151,840522188743;2,637115;330,84999999999997;1,9240852710000003;329,04999999999995;2,279671899;329,04999999999995;0,8563025976956522;289,2248056507924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,3090912920724;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,840522188743;0;0;0;0;0;0;0;0;0
2023-05-19T12:00:00;60,91;25,2;166,649413742936;2,5378559500000004;329,65;1,878753474;328,25;2,227342304;328,34999999999997;1,3171377465797103;290,006637649449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,23086038294318;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,649413742936;0;0;0;0;0;0;0;0;0
2023-05-19T13:00:00;57,79;24,4;203,125445170587;2,735596206;330,95;1,973304889;329,04999999999995;2,344942244;328,95;1,1020031946231883;289,5085266920067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,3902372969049;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,125445170587;0;0;0;0;0;0;0;0;0
2023-05-19T14:00:00;57,93;20,8;193,375188763919;2,7573072869999997;331,25;1,978327299;329,04999999999995;2,3494833980000003;329,04999999999995;0,8626463506376811;289,0474051289082;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,47256143106995;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,375188763919;0;0;0;0;0;0;0;0;0
2023-05-19T15:00:00;63,62;21,5;153,80951941125102;2,807584549;332,04999999999995;1,997444634;329,75;2,3744527499999997;329,65;0,7687940452898551;288,78838509343683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,87681417492686;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,80951941125102;0;0;0;0;0;0;0;0;0
2023-05-19T16:00:00;72,15;20,9;139,09458489222501;2,9046821439999997;333,45;2,0124782880000005;329,95;2,3729208450000003;329,65;0,9864615362608697;289,1945400045428;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,85402649350937;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,09458489222501;0;0;0;0;0;0;0;0;0
2023-05-19T17:00:00;87,19;21,3;155,8216872523;2,9868622019999997;334,54999999999995;2,0176266079999996;329,95;2,3804460660000006;329,75;1,048802973275362;289,40125497420036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,4123884592811;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,8216872523;0;0;0;0;0;0;0;0;0
2023-05-19T18:00:00;103,67;22,6;176,464395509936;3,0842745719999995;335,95;2,0147110920000006;329,84999999999997;2,368835765;329,65;0,7160804922753625;288,5950168169706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,86404722043517;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,464395509936;0;0;0;0;0;0;0;0;0
2023-05-19T19:00:00;116,29;22,7;182,304119931709;2,85236514;335,45;1,75803936;326,75;2,395388785;329,65;0,5454728593188406;288,19484948149955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,73829765781838;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,304119931709;0;0;0;0;0;0;0;0;0
2023-05-19T20:00:00;115,93;23,5;186,43164390950102;0,013900464000000003;329,95;0,025943055999999996;323,54999999999995;0,019559418999999998;327,25;0,155797628;289,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,79362382805257;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;186,43164390950102;0;0;0;0;0;0;0;0;0
2023-05-19T21:00:00;105,02;24,5;190,521450911898;0;330,04999999999995;0;322,54999999999995;0;326,45;0,180181263;289,59749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,04814446566976;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,521450911898;0;0;0;0;0;0;0;0;0
2023-05-19T22:00:00;99,79;23,9;157,737191217556;0;328,95;0,0008086219999999999;322,04999999999995;0;325,45;0,22152972399999998;290,61749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,86744491438108;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,737191217556;0;0;0;0;0;0;0;0;0
2023-05-19T23:00:00;85,78;22,3;138,672359571533;0;327,95;0,0035758440000000003;321,54999999999995;0;324,65;0,39013961000000014;289,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,03215816988964;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,672359571533;0;0;0;0;0;0;0;0;0
2023-05-20T00:00:00;78,74;19,9;131,75405012752302;0;326,04999999999995;0,009934298999999999;319,45;0,0008170160000000002;322,34999999999997;0,4028361580000001;290,92499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,06238653302003;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,75405012752302;0;0;0;0;0;0;0;0;0
2023-05-20T01:00:00;74;20;129,908238189342;2,174711924;327,45;1,679724739;327,25;2,2803588080000003;329,54999999999995;0,496091545;290,79749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,04208029436674;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,908238189342;0;0;0;0;0;0;0;0;0
2023-05-20T02:00:00;68,08;19,9;122,589138990453;1,8090469000000002;326,65;1,7687962709999998;329,45;1,9858595150000002;329,65;0,186892849;292,52;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,0725076652847;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,589138990453;0;0;0;0;0;0;0;0;0
2023-05-20T03:00:00;65,83;19,9;123,19013530451001;1,701875106;327,34999999999997;1,710014488;329,54999999999995;1,9091257640000003;329,54999999999995;0,174960248;291,4375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,95740041451816;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,19013530451001;0;0;0;0;0;0;0;0;0
2023-05-20T04:00:00;65,05;21,7;137,469625064561;1,545715928;326,54999999999995;1,5583041300000002;327,84999999999997;1,7514780500000005;328,15;0,187314016;290,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,0932994113188;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,469625064561;0;0;0;0;0;0;0;0;0
2023-05-20T05:00:00;65,7;24,5;121,59366982752199;1,3342137090000001;325,25;1,3502028799999999;325,15;1,477241873;324,84999999999997;0,187172554;289,455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,28411639716717;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,59366982752199;0;0;0;0;0;0;0;0;0
2023-05-20T06:00:00;62,08;27,6;132,110688542465;1,3504938720000002;324,34999999999997;1,38243584;325,15;1,4962808640000003;324,34999999999997;0,187138189;292,47499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,48698798552746;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,110688542465;0;0;0;0;0;0;0;0;0
2023-05-20T07:00:00;62,46;25,9;127,960953204211;1,69564396;324,54999999999995;1,54541934;325,45;1,7442228360000003;325,25;0,2688173270000001;289,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,20408139199208;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,960953204211;0;0;0;0;0;0;0;0;0
2023-05-20T08:00:00;59,76;25,8;126,673755676869;1,7455155120000003;324,34999999999997;1,5595548359999998;325,34999999999997;1,772065734;325,25;0,201318493;289,86249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,02916624701078;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,673755676869;0;0;0;0;0;0;0;0;0
2023-05-20T09:00:00;40,04;23,9;145,136185590986;1,611134567;324,25;1,540231848;325,54999999999995;1,724261904;325,54999999999995;0,295193233;289,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,7198633303861;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,136185590986;0;0;0;0;0;0;0;0;0
2023-05-20T10:00:00;4,44;22,8;156,173524331778;1,944742905;324,65;1,6665223759999999;325,45;1,87429626;325,54999999999995;0,234962495;289,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,36329134405304;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,173524331778;0;0;0;0;0;0;0;0;0
2023-05-20T11:00:00;0,28;23;136,387987143839;2,6945831219999996;331,04999999999995;1,7494900709999999;326,04999999999995;2,146620004;326,54999999999995;0,203534325;290,07;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,13402869912915;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,387987143839;0;0;0;0;0;0;0;0;0
2023-05-20T12:00:00;-1,43;23,4;121,585404304979;2,869211898;332,84999999999997;1,736142212;325,34999999999997;2,1490052989999997;326,04999999999995;0,233698501;289,335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,34771529625922;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,585404304979;0;0;0;0;0;0;0;0;0
2023-05-20T13:00:00;-1,27;22,9;131,74424459561402;2,295223183;333,84999999999997;1,6296279480000004;327,34999999999997;1,9342420110000003;328,25;0,191001888;290,4675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,0841805247296;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,74424459561402;0;0;0;0;0;0;0;0;0
2023-05-20T14:00:00;-0,09;23,6;139,88304331236802;1,6642154249999999;335,65;1,4776601740000002;329,84999999999997;1,6671841029999999;330,84999999999997;0,22819940500000002;290,57;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,22136684351923;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,88304331236802;0;0;0;0;0;0;0;0;0
2023-05-20T15:00:00;0;22,2;134,21940531581;1,6612733279999998;336,04999999999995;1,4924252199999999;330,45;1,6409346659999997;330,95;0,179061863;291,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,29314470683488;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,21940531581;0;0;0;0;0;0;0;0;0
2023-05-20T16:00:00;1,32;22,1;134,070168471025;1,7601742339999997;336,54999999999995;1,5713568;331,54999999999995;1,8323682300000002;333,65;0,17189837;290,42749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,00965749762736;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,070168471025;0;0;0;0;0;0;0;0;0
2023-05-20T17:00:00;25,94;22,4;135,613948669872;1,6912231199999999;334,54999999999995;1,5857986769999999;331,84999999999997;1,8675642719999999;334,25;0,248763711;291,28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,41270916345655;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,613948669872;0;0;0;0;0;0;0;0;0
2023-05-20T18:00:00;53,68;22,3;176,43903827879;1,76279596;336,75;1,6037870189999999;332,45;1,854339525;334,25;0,20185397800000002;291,8375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,5820678925402;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,43903827879;0;0;0;0;0;0;0;0;0
2023-05-20T19:00:00;78,44;22;204,28924047651202;1,8058096139999997;336,95;1,5974957159999998;331,95;1,876189107;334,25;0,181085744;292,5825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,46430968575098;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,28924047651202;0;0;0;0;0;0;0;0;0
2023-05-20T20:00:00;87,69;22,8;219,700681919542;1,8609581940000002;336,95;1,6505206139999995;332,45;1,91636419;334,15;0,227508422;292,0646701240818;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,4444632547824;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,700681919542;0;0;0;0;0;0;0;0;0
2023-05-20T21:00:00;81,06;22,8;231,467512842791;1,8445605150000002;336,65;1,6472217719999998;332,45;1,8401746499999998;332,65;0,1952443705091451;291,7131919800141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,08701880845692;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,467512842791;0;0;0;0;0;0;0;0;0
2023-05-20T22:00:00;78,6;22,5;248,940365518487;1,8336413200000001;336,54999999999995;1,6141018459999998;331,75;1,8589911999999997;333,15;0,19157900733746336;291,61112353708126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,44241010657606;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,940365518487;0;0;0;0;0;0;0;0;0
2023-05-20T23:00:00;73,02;21,3;229,210806955055;1,8427432140000002;336,45;1,57169256;330,34999999999997;1,6918806500000003;329,25;0,257665899;293,11245943021993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,99961323398645;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,210806955055;0;0;0;0;0;0;0;0;0
2023-05-21T00:00:00;52,2;19,9;237,83326015079402;1,898941044;336,04999999999995;1,6072411500000001;330,15;1,754068998;329,45;0,22535218499999998;292,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,03274485161043;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,83326015079402;0;0;0;0;0;0;0;0;0
2023-05-21T01:00:00;40,04;19,5;227,26861742102798;1,6973731239999996;331,95;1,5941213280000002;330,04999999999995;1,7444200950000002;329,45;0,1447591839986725;290,68307568018344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,4890257876516;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,26861742102798;0;0;0;0;0;0;0;0;0
2023-05-21T02:00:00;33,88;19,6;222,260023774916;1,8146442989999998;335,25;1,5690512479999998;329,84999999999997;1,720876324;329,34999999999997;0,23606953135457356;292,16992191006784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,09367688507285;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,260023774916;0;0;0;0;0;0;0;0;0
2023-05-21T03:00:00;28,76;19,6;223,263346068486;1,6351623920000002;331,75;1,554887772;330,04999999999995;1,7022696240000001;329,45;0,21164680919100445;290,3053349976776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,44488857001593;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,263346068486;0;0;0;0;0;0;0;0;0
2023-05-21T04:00:00;29,95;20,8;215,13110101757698;1,487467164;328,45;1,5428661650000004;329,84999999999997;1,6930222340000003;329,34999999999997;0,266038025;292,3279337126637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,18974408115892;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,13110101757698;0;0;0;0;0;0;0;0;0
2023-05-21T05:00:00;28,26;24,5;215,013575664654;1,4500481110000003;327,84999999999997;1,502458848;328,34999999999997;1,6812174720000002;328,34999999999997;0,14885840650442503;290,8564528652668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,44762510675082;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,013575664654;0;0;0;0;0;0;0;0;0
2023-05-21T06:00:00;30,79;26,5;205,71743919111;1,521878367;328,04999999999995;1,568200656;329,45;1,733798887;329,25;0,41119621034365844;289,9920509084872;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,5334435021349;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,71743919111;0;0;0;0;0;0;0;0;0
2023-05-21T07:00:00;27,55;26,5;181,49464862048302;1,7648384999999998;327,95;1,6984461570000002;329,25;1,8731434840000003;328,75;0,192734319;292,0025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,69179015778468;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,49464862048302;0;0;0;0;0;0;0;0;0
2023-05-21T08:00:00;20;27,9;158,63258097285802;1,9373799680000001;328,04999999999995;1,7698609099999998;329,65;1,981340745;329,04999999999995;0,20332830899999998;291,71999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,17762097876889;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,63258097285802;0;0;0;0;0;0;0;0;0
2023-05-21T09:00:00;2,14;28,1;141,594089999356;2,14358977;330,25;1,7533233309999998;329,04999999999995;1,9945263199999999;328,65;0,251036006;290,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,57685584824998;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,594089999356;0;0;0;0;0;0;0;0;0
2023-05-21T10:00:00;0;26,6;132,48621729643;2,335026132;335,75;1,7639235540000002;329,34999999999997;1,952782958;328,95;0,177733402;290,7475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,82799816266515;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,48621729643;0;0;0;0;0;0;0;0;0
2023-05-21T11:00:00;-0,48;26,5;133,126293179857;2,3431375340000002;336,25;1,795451418;330,04999999999995;1,9739624189999998;329,45;0,13089470935295106;289,62593949743075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,91187852074364;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,126293179857;0;0;0;0;0;0;0;0;0
2023-05-21T12:00:00;-7,92;25,4;134,319407991623;2,070564768;336,34999999999997;1,6641804500000001;330,15;1,8863220639999998;330,75;0,14246494566828918;289,78684539531605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,1564452276284;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,319407991623;0;0;0;0;0;0;0;0;0
2023-05-21T13:00:00;-25,03;24,4;142,606295040685;1,8011131710000001;336,04999999999995;1,550757924;330,04999999999995;1,80094669;331,75;0,12811729233628336;289,26806932335813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,32052958310567;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,606295040685;0;0;0;0;0;0;0;0;0
2023-05-21T14:00:00;-41,37;23,9;156,802437081105;1,74816242;336,15;1,540724296;330,75;1,83123504;333,54999999999995;0,17134116885826112;290,4000087792522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,00729753014735;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,802437081105;0;0;0;0;0;0;0;0;0
2023-05-21T15:00:00;-19,58;22,1;176,37710459513002;1,6057274320000001;335,54999999999995;1,5765792669999996;332,04999999999995;1,656069048;333,25;0,16645087950560505;291,8032005933363;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,72363890565748;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,37710459513002;0;0;0;0;0;0;0;0;0
2023-05-21T16:00:00;-0,41;22,4;192,13163171109;1,511545353;334,84999999999997;1,5636007440000002;331,84999999999997;1,549007775;333,04999999999995;0,4395739718679963;290,6778880931877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,98546654176693;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,13163171109;0;0;0;0;0;0;0;0;0
2023-05-21T17:00:00;2,22;22,2;187,627437983475;1,4118302289999998;332,25;1,5514798079999996;331,54999999999995;1,523511;332,75;0,15947835634557594;290,8122406145647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,05516799511275;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,627437983475;0;0;0;0;0;0;0;0;0
2023-05-21T18:00:00;41,34;23,2;197,068279890582;1,4938452049999997;334,65;1,5504053759999996;331,54999999999995;1,51745333;332,65;0,16737811584911602;290,6424479360357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,6117098467343;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,068279890582;0;0;0;0;0;0;0;0;0
2023-05-21T19:00:00;85,49;24,1;194,62713579676;1,551903705;334,65;1,459176586;329,84999999999997;1,6146740370000001;332,04999999999995;0,1679783192072296;291,70882427376756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,48674867574965;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,62713579676;0;0;0;0;0;0;0;0;0
2023-05-21T20:00:00;90,87;24,4;195,57197515012402;1,550780308;334,45;1,4666122709999998;330,04999999999995;1,590528696;331,25;0,16344139973333738;291,99238807010556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,7802894745663;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,57197515012402;0;0;0;0;0;0;0;0;0
2023-05-21T21:00:00;91;25,5;226,91157899481402;1,561485456;334,54999999999995;1,466756368;329,95;1,568049564;330,34999999999997;0,31060368802625526;290,40523377315526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,91850618246096;0;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,91157899481402;0;0;0;0;0;0;0;0;0
2023-05-21T22:00:00;89,94;26,6;213,203385286098;1,56959406;334,54999999999995;1,4333958140000003;329,04999999999995;1,6384024759999998;331,75;0,19553169283716837;290,35841836883145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,17151433184273;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,203385286098;0;0;0;0;0;0;0;0;0
2023-05-21T23:00:00;83,5;25,4;212,97383680773498;1,6413137949999999;334,65;1,4900189400000001;329,75;1,70417786;331,65;0,1965399551774342;289,80266642874136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,28199718040955;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,97383680773498;0;0;0;0;0;0;0;0;0
2023-05-22T00:00:00;88,29;25,4;188,57225699949;1,611513696;334,75;1,4499669690000003;329,25;1,705000472;332,34999999999997;0,28545452558909096;290,8214833548572;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,52322687542835;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,57225699949;0;0;0;0;0;0;0;0;0
2023-05-22T01:00:00;80,06;24,1;186,056595223643;1,506476776;332,34999999999997;1,4268960599999998;328,75;1,51057025;328,15;0,4014469613859913;291,5983855569872;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,3989745527408;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,056595223643;0;0;0;0;0;0;0;0;0
2023-05-22T02:00:00;78,31;25;181,860819134806;1,47990417;330,15;1,4538785730000003;328,84999999999997;1,5663092079999998;328,04999999999995;0,6555749328848114;292,7144407693531;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,12743465528553;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,860819134806;0;0;0;0;0;0;0;0;0
2023-05-22T03:00:00;77,8;25,2;187,223822767976;1,317979713;325,84999999999997;1,4643668760000004;328,84999999999997;1,580956738;328,04999999999995;0,8119423286772867;292,7541707256876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,57720612234633;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,223822767976;0;0;0;0;0;0;0;0;0
2023-05-22T04:00:00;81;28,1;225,676020630329;1,4069015519999999;326,75;1,3271963249999998;325,65;1,5845857440000002;326,75;1,0773703676943969;293,63647823884406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,97700103331306;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,676020630329;0;0;0;0;0;0;0;0;0
2023-05-22T05:00:00;99,03;30;222,823677681312;1,643163273;330,04999999999995;1,19747405;325,45;0,341404965;325,04999999999995;1,9929851159639005;294,1130187908802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,45870333320974;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,823677681312;0;0;0;0;0;0;0;0;0
2023-05-22T06:00:00;115,78;31;228,720424953048;1,7575692960000002;326,75;1,352015984;325,45;0,027409208;324,75;1,7918935619125418;295,53795754674746;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,6375574628764;16;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;228,720424953048;0;0;0;0;0;0;0;0;0
2023-05-22T07:00:00;120;30,1;208,54705755947;1,5510726989999999;322,84999999999997;1,2610935749999999;323,45;0,005053188;323,25;1,8185963655746358;295,5452734189479;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,72015686502485;0;15,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,54705755947;0;0;0;0;0;0;0;0;0
2023-05-22T08:00:00;113,42;28,8;171,873965052611;1,4680014780000001;321,34999999999997;1,193022432;321,95;0;321,65;4,241989824972712;291,75981309155867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,38329537565411;0;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,873965052611;0;0;0;0;0;0;0;0;0
2023-05-22T09:00:00;104,31;28,4;167,74294737263102;1,4077997100000001;320,15;1,154320496;320,95;0;320,95;17,882889226298772;298,08558375146333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,34525704611653;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,74294737263102;0;0;0;0;0;0;0;0;0
2023-05-22T10:00:00;89,97;27;165,970797803738;1,3418144760000001;318,84999999999997;1,10151664;319,75;0;319,84999999999997;15,072263198144196;296,1369935346744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,97452252041194;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,970797803738;0;0;0;0;0;0;0;0;0
2023-05-22T11:00:00;78,39;25,4;154,781652283458;1,2684788959999997;317,54999999999995;1,0466212789999998;318,45;0,0800228;319,15;9,206211778221295;293,189157628108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,21438296289674;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,781652283458;0;0;0;0;0;0;0;0;0
2023-05-22T12:00:00;68,38;25,8;133,703075767291;1,2109674049999997;316,45;1,0093896919999998;317,54999999999995;0;317,95;16,61672961590838;296,66130360602466;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,70376152460045;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,703075767291;0;0;0;0;0;0;0;0;0
2023-05-22T13:00:00;65,06;23,9;135,738021065858;1,156186762;315,45;0,9625805510000001;316,45;0;316,95;22,781348022705046;299,8306626863219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,5227964116059;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,738021065858;0;0;0;0;0;0;0;0;0
2023-05-22T14:00:00;68,01;23,8;125,290950693874;1,10568566;314,65;0,92858625;315,65;0;316,04999999999995;9,650217836707656;293,77524147373254;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,44961255301737;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,290950693874;0;0;0;0;0;0;0;0;0
2023-05-22T15:00:00;72,21;23;127,33824806514099;0,0005819839999999998;313,95;0,921662599;315,25;0;315,25;10,805057712241611;294,25017868594387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,28156759176207;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,33824806514099;0;0;0;0;0;0;0;0;0
2023-05-22T16:00:00;84,26;23;101,656483296385;0;313,45;0,9097613059999998;314,95;0;314,95;25,02459762961321;297,75318525330607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,05081311921342;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,656483296385;0;0;0;0;0;0;0;0;0
2023-05-22T17:00:00;101,47;22,2;143,95937446916702;0;313,15;0,8927690519999999;314,54999999999995;0;314,65;41,14989129440463;301,9678040205973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,66458698526992;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,95937446916702;0;0;0;0;0;0;0;0;0
2023-05-22T18:00:00;110,55;23,9;179,12321441144599;0;312,84999999999997;0,8752004099999999;314,15;0;314,25;29,760665546805463;298,79726179660355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,35412052657142;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,12321441144599;0;0;0;0;0;0;0;0;0
2023-05-22T19:00:00;144,26;24,7;174,160295311747;0;312,54999999999995;0,4570756839999999;313,75;0;313,84999999999997;10,821041892832861;292,38587478858494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,1258587987293;0;9,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,160295311747;0;0;0;0;0;0;0;0;0
2023-05-22T20:00:00;158,57;26,5;165,71558764222598;0;312,65;0;313,45;0;313,84999999999997;13,487601637987746;293,3343896623137;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,03414621284944;11,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;165,71558764222598;0;0;0;0;0;0;0;0;0
2023-05-22T21:00:00;125,04;25,5;154,112776383353;0;312,75;0;313,34999999999997;0;313,95;25,00149006255011;297,4164948349696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,96371121928078;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;154,112776383353;0;0;0;0;0;0;0;0;0
2023-05-22T22:00:00;110,33;24,5;134,949110676394;0;312,75;0,001968393;313,25;0,000576388;313,75;31,33069389317839;299,67576364385604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,22201484815886;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,949110676394;0;0;0;0;0;0;0;0;0
2023-05-22T23:00:00;101,45;22,3;128,561306863015;0;312,54999999999995;0,00027840099999999995;313,04999999999995;0;313,54999999999995;22,445481966094842;297,132232447882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,38799264667406;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,561306863015;0;0;0;0;0;0;0;0;0
2023-05-23T00:00:00;91,39;20,7;111,226640330397;0;312,15;0,0008142179999999999;312,54999999999995;0;313,04999999999995;7,224754177026929;293,95213634589675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,57738016319888;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,226640330397;0;0;0;0;0;0;0;0;0
2023-05-23T01:00:00;78,61;20,7;109,677918487253;0;311,45;0,007325164000000002;311,84999999999997;0;312,34999999999997;3,3384415944426324;297,72871385724875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,76894874097204;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,677918487253;0;0;0;0;0;0;0;0;0
2023-05-23T02:00:00;77,09;20,2;106,202746354637;0;310,95;0,008657012000000002;311,34999999999997;0;311,84999999999997;1,7830819119200645;295,90089458625255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,4890139513611;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,202746354637;0;0;0;0;0;0;0;0;0
2023-05-23T03:00:00;69,58;20,6;101,60050788135901;0;310,75;0,01611648;312,34999999999997;0,0008142179999999999;312,54999999999995;1,166732437176707;294,1536333233503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,04436504996596;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,60050788135901;0;0;0;0;0;0;0;0;0
2023-05-23T04:00:00;70;22,2;106,098516639636;0;310,25;0,020397420000000003;311,15;0;311,45;1,5587631901786145;295,93037416071354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,11776061346097;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,098516639636;0;0;0;0;0;0;0;0;0
2023-05-23T05:00:00;78,64;26,6;111,412949479676;0;309,95;0,015600249000000002;310,84999999999997;0;311,15;2,0844521158876135;296,8159724830378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,09904883739964;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,412949479676;0;0;0;0;0;0;0;0;0
2023-05-23T06:00:00;101,09;28,5;118,198638518582;0;309,84999999999997;0,03244001200000001;311,84999999999997;0,0010464520000000002;311,84999999999997;2,325068615258855;296,7435356515189;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,1581389325159;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,198638518582;0;0;0;0;0;0;0;0;0
2023-05-23T07:00:00;105,39;30,4;117,07053880547801;0;309,34999999999997;0,031762896000000006;310,34999999999997;0,00146895;310,65;2,110916312430832;296,0476251518484;0;0,14597938144329844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,63952311862263;30;0;0;0;0;0;0;0;0,4;0,8247422680412342;0,14597938144329844;0;0;0;0;0;0;0;0;117,07053880547801;0;0;0;0;0;0;0;0;0
2023-05-23T08:00:00;101;30;144,62544447298401;0;309,34999999999997;0,040194669;311,45;0,015702376;311,54999999999995;14,82537532573806;294,493661610075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,1180591663108;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,62544447298401;0;0;0;0;0;0;0;0;0
2023-05-23T09:00:00;91,87;30;137,823583357283;0;309,04999999999995;0,013475168000000003;310,34999999999997;0,000484054;310,45;18,163914099002184;294,783511818076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,51479999197312;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,823583357283;0;0;0;0;0;0;0;0;0
2023-05-23T10:00:00;84,6;27,9;144,500745620076;0;308,95;0,018851525;310,65;0,000244825;310,65;12,027573137414526;292,4325602651935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,12522745934234;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,500745620076;0;0;0;0;0;0;0;0;0
2023-05-23T11:00:00;74,53;24,1;146,566389504227;0;308,95;0,012591000000000001;311,15;0;311,04999999999995;11,964316444868684;292,3676082554275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,73859388396482;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,566389504227;0;0;0;0;0;0;0;0;0
2023-05-23T12:00:00;43,88;24,2;144,54318271385299;0;308,75;0,007894557000000002;310,25;0,00023922900000000004;310,25;10,237805491665796;292,0872460227675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,71292002457645;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,54318271385299;0;0;0;0;0;0;0;0;0
2023-05-23T13:00:00;24,04;22,8;145,569781296929;0;308,65;0,014592969;310,25;0,0009625120000000002;310,34999999999997;16,09543864786985;294,6184654044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,354948732574;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,569781296929;0;0;0;0;0;0;0;0;0
2023-05-23T14:00:00;5,55;22,3;158,38090966700898;0;308,84999999999997;0,002739242;310,95;0;310,65;28,941563016848125;299,3355817059823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,86112902717446;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,38090966700898;0;0;0;0;0;0;0;0;0
2023-05-23T15:00:00;3,54;21,4;158,85909270258898;0;308,45;0,0037381280000000007;309,84999999999997;0;309,84999999999997;26,339436043743248;299,35442264922324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,17334291427176;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,85909270258898;0;0;0;0;0;0;0;0;0
2023-05-23T16:00:00;12,81;21,4;151,824715294465;0;308,34999999999997;0,02291562;311,15;0,0012381150000000004;310,84999999999997;18,17606040710259;296,3850154062228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,48352557998032;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,824715294465;0;0;0;0;0;0;0;0;0
2023-05-23T17:00:00;61,72;21,8;142,639025968587;0;307,84999999999997;0,031119356000000004;309,75;0,007431488000000001;309,75;22,093857795428438;297,0813955987133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,51430880636968;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,639025968587;0;0;0;0;0;0;0;0;0
2023-05-23T18:00:00;78,09;23,3;153,013148443259;0;307,75;0,030839556000000008;309,84999999999997;0,004180212;309,75;27,950521719169068;298,9339515662487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,62975737548905;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,013148443259;0;0;0;0;0;0;0;0;0
2023-05-23T19:00:00;95,27;27,3;172,060322864905;0;307,75;0,03181745700000001;310,25;0,00404311;310,15;25,180594042015308;298,92676501936364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,87115229448835;0;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,060322864905;0;0;0;0;0;0;0;0;0
2023-05-23T20:00:00;100,95;28,7;175,96284705915798;0;307,65;0,028673904;309,95;0,003270862000000001;309,84999999999997;26,289387527106896;300,83447803431756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,6417388634694;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,96284705915798;0;0;0;0;0;0;0;0;0
2023-05-23T21:00:00;103,34;26,4;175,93473452442902;0;307,45;0,038538252999999995;310,04999999999995;0,016217207999999997;309,95;21,26988352138497;298,74551719054745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,70587468958308;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,93473452442902;0;0;0;0;0;0;0;0;0
2023-05-23T22:00:00;100,09;25;138,32975413426598;0;307,34999999999997;0,040873184;309,75;0,02262183;309,65;7,499858695792509;292,27238422507475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,43750410211413;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,32975413426598;0;0;0;0;0;0;0;0;0
2023-05-23T23:00:00;93,78;22,8;138,19021689819;0;307,25;0,04439027;309,84999999999997;0,027931034999999996;309,65;10,172222827707508;293,0804480337052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,4167603517039;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,19021689819;0;0;0;0;0;0;0;0;0
2023-05-24T00:00:00;83;20,7;115,864178037641;0;307,04999999999995;0,045554238000000004;309,34999999999997;0,03063250400000001;309,25;17,292411878857568;296,8527393558391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,06341867566874;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,864178037641;0;0;0;0;0;0;0;0;0
2023-05-24T01:00:00;76,09;20,5;122,497877856142;0;307,04999999999995;0,048802716;310,25;0,035254799999999996;309,95;3,061706044876429;294,608444525878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,46416496538015;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,497877856142;0;0;0;0;0;0;0;0;0
2023-05-24T02:00:00;75,13;20,5;128,846619606532;0;306,75;0,045377964;309,04999999999995;0,034261509999999995;308,95;2,238140134160482;296,55243733370975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,9210185488836;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,846619606532;0;0;0;0;0;0;0;0;0
2023-05-24T03:00:00;76,31;20,9;118,80919975058201;0;306,84999999999997;0,047427499;309,84999999999997;0,03739527;309,65;2,109630892417272;296,2955386072435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,90092644702872;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,80919975058201;0;0;0;0;0;0;0;0;0
2023-05-24T04:00:00;76,58;23,7;111,50480858470101;0;306,54999999999995;0,04991632000000001;309,15;0,040929143999999994;309,04999999999995;2,1584108305259706;296,0416123927061;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,9356679333314;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,50480858470101;0;0;0;0;0;0;0;0;0
2023-05-24T05:00:00;86,4;27,5;131,50653808293998;0;306,54999999999995;0,05212674;309,34999999999997;0,03919158600000001;309,25;2,0268151185856986;296,05049164765006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,04527436653805;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,50653808293998;0;0;0;0;0;0;0;0;0
2023-05-24T06:00:00;108,45;30,2;172,614862287682;0;306,34999999999997;0,054044768999999986;309,45;0,044146844000000005;309,25;1,9904258171035463;295,86545542322335;0;0,07298969072164922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,5272698391014;30;0;0;0;0;0;0;0;0,2;0,4123711340206171;0,07298969072164922;0;0;0;0;0;0;0;0;172,614862287682;0;0;0;0;0;0;0;0;0
2023-05-24T07:00:00;124,15;32,6;143,21765176979102;0;306,25;0,04941967500000001;308,84999999999997;0,039065676;308,75;1,0478474774082005;291,48589710409453;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,9801013226438;0;17,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;143,21765176979102;0;0;0;0;0;0;0;0;0
2023-05-24T08:00:00;109,66;32,9;129,23487471965402;0;306,34999999999997;0,04133765200000001;309,75;0,007479054000000001;309,34999999999997;18,51144088608642;294,8975403685655;0;1,058350515463917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,46110331251154;30;0;0;0;0;0;0;0;2,9;5,9793814432989665;1,058350515463917;0;0;0;0;0;0;0;0;129,23487471965402;0;0;0;0;0;0;0;0;0
2023-05-24T09:00:00;99,01;30,9;120,333193689793;0;306,15;0,041684604;308,75;0,005817041999999999;308,54999999999995;18,488913551356674;294,7095239610875;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,9392572021803;30;0;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0;120,333193689793;0;0;0;0;0;0;0;0;0
2023-05-24T10:00:00;85,92;30,6;105,941351727926;0;306,34999999999997;0,046679034;309,75;0,006799140000000001;309,34999999999997;28,706844807125762;297,1155089092004;0;0,21896907216494896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,33561590803905;0;30;0;0;0;0;0;0;0,6;1,2371134020618588;0,21896907216494899;0;0;0;0;0;0;0;0;105,941351727926;0;0;0;0;0;0;0;0;0
2023-05-24T11:00:00;81;28,7;115,879988541363;0;306,15;0,042067929999999996;308,65;0,0077056919999999975;308,45;27,909520847843527;298,10355027964965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,57908234644822;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,879988541363;0;0;0;0;0;0;0;0;0
