timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-24T12:00:00;80,58;29,1;105,189996256732;0;306,15;0,045273038999999994;309,25;0,013262519999999996;308,95;29,33745007984493;299,697921473042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,92324549084518;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,189996256732;0;0;0;0;0;0;0;0;0
2023-05-24T13:00:00;83;32,3;101,329149763617;0;306,15;0,04279541;309,25;0,009225006000000001;308,84999999999997;23,690979477525513;297,95966648751056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,32310579787506;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,3;2,3;0;0;101,329149763617;0;0;0;0;0;0;0;0;0
2023-05-24T14:00:00;75,21;30;85,111162667009;0;306,15;0,038847432;308,75;0,009048731999999999;308,54999999999995;21,883555722512625;298,3362148809802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,72612611887422;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,111162667009;0;0;0;0;0;0;0;0;0
2023-05-24T15:00:00;88,06;29,4;88,4240839620061;0;306,15;0,041781135;309,65;0,010899609;309,04999999999995;11,143293300587258;293,4925326398311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,64125350626233;29,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,4240839620061;0;0;0;0;0;0;0;0;0
2023-05-24T16:00:00;95,6;27,3;100,933671338648;0;305,84999999999997;0,03976517600000001;308,34999999999997;0,004647478;308,25;20,335449686523134;298,64361369380794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,5585893809117;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,933671338648;0;0;0;0;0;0;0;0;0
2023-05-24T17:00:00;107,78;27,2;116,825883778679;0;306,04999999999995;0,04524366;309,65;0,009342521999999999;309,04999999999995;25,159728853076196;299,55886585007545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,9067545746052;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,825883778679;0;0;0;0;0;0;0;0;0
2023-05-24T18:00:00;116,24;29,6;173,169361319489;0;305,54999999999995;0,0600171;308,15;0,04836063199999999;308,04999999999995;22,89486980914756;297,54958106727963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,52094284651616;0;14,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,169361319489;0;0;0;0;0;0;0;0;0
2023-05-24T19:00:00;170,56;30,6;176,22684239782598;0;305,54999999999995;0,06782351999999998;309,15;0,059523253000000005;308,84999999999997;19,702577113495558;296,41706607483155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,32509075223152;15,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,22684239782598;0;0;0;0;0;0;0;0;0
2023-05-24T20:00:00;182,68;32,3;176,235315920884;0;305,25;0,06315645600000001;308,34999999999997;0,0566595;308,15;23,62800085378474;299,6798500379672;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,0972319273668;0;17,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,235315920884;0;0;0;0;0;0;0;0;0
2023-05-24T21:00:00;153,51;30,5;147,95027191605502;0;305,25;0,06418611999999999;308,65;0,05822078399999999;308,45;19,410692494611432;297,9288603915066;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,80672220417406;15,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,95027191605502;0;0;0;0;0;0;0;0;0
2023-05-24T22:00:00;116,24;29,1;129,11447745173498;0;305,15;0,06440296499999999;308,65;0,057840256000000013;308,34999999999997;21,70667736540362;300,125236415057;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,94763626879575;0;14,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;129,11447745173498;0;0;0;0;0;0;0;0;0
2023-05-24T23:00:00;103,4;26,2;115,864926995732;0;305,04999999999995;0,063585949;308,25;0,057324024999999994;308,04999999999995;18,72946089725614;298,5792907277814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,82214150516884;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,864926995732;0;0;0;0;0;0;0;0;0
2023-05-25T00:00:00;102,22;24;115,107227781386;0;305,04999999999995;0,066137725;308,65;0,05869084800000001;308,34999999999997;14,516027496511569;296,5283041681761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,60415929101833;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,107227781386;0;0;0;0;0;0;0;0;0
2023-05-25T01:00:00;93,84;23,8;132,361028234105;0;304,84999999999997;0,06439317199999998;307,95;0,057191120000000005;307,75;2,0016571430613976;295,0241783961867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,53126729614186;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,361028234105;0;0;0;0;0;0;0;0;0
2023-05-25T02:00:00;90,95;24,3;132,471835340573;0;304,95;0,06918614599999999;308,95;0,06245135999999999;308,65;1,810596546492045;295,9536269759228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,59851416941225;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,471835340573;0;0;0;0;0;0;0;0;0
2023-05-25T03:00:00;88,88;25;121,628875384197;0;304,65;0,06395808300000001;307,84999999999997;0,05923366000000001;307,65;1,9006583664457295;296,1014346271411;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,32845431799532;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,628875384197;0;0;0;0;0;0;0;0;0
2023-05-25T04:00:00;90,71;27,5;114,723006726218;0;304,75;0,067438795;308,65;0,06273116000000002;308,34999999999997;2,0002918298026633;296,1920002992633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,35865305151088;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,723006726218;0;0;0;0;0;0;0;0;0
2023-05-25T05:00:00;99,64;33,2;118,08684147441501;0;304,54999999999995;0,06607896699999999;308,04999999999995;0,06148045400000001;307,75;1,917607063706945;296,44519630550496;0;1,1678350515463927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,83911718620573;30;0;0;0;0;0;0;0;3,2;6,597938144329904;1,1678350515463929;0;0;0;0;0;0;0;0;118,08684147441501;0;0;0;0;0;0;0;0;0
2023-05-25T06:00:00;122,58;36,7;135,846569277738;0;304,65;0,0667323;308,15;0,06335791199999999;307,95;1,9160151135691885;295,8801627082439;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,97462801132923;0;21,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;135,846569277738;0;0;0;0;0;0;0;0;0
2023-05-25T07:00:00;124,48;42,3;138,259455836354;0;304,54999999999995;0,06763885199999999;308,45;0,06316485;308,15;1,5387224262101897;295,48061268556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,8895305485281;27,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;138,259455836354;0;0;0;0;0;0;0;0;0
2023-05-25T08:00:00;104;39,9;154,044628706238;0;304,54999999999995;0,05371880200000001;307,75;0,039686832000000005;307,54999999999995;5,561842562858476;291,04663393242436;0;3,6129896907216486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,28789422705222;0;30;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0;154,044628706238;0;0;0;0;0;0;0;0;0
2023-05-25T09:00:00;83,35;38,3;125,25401774050901;0;304,95;0,052496075999999996;309,04999999999995;0,026581000000000004;308,34999999999997;16,03594078233017;296,9431529570649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,68941806920847;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;125,25401774050901;0;0;0;0;0;0;0;0;0
2023-05-25T10:00:00;70,85;35,9;102,52099307347599;0;304,75;0,04575289600000001;307,75;0,018605300999999998;307,45;7,684556128235267;293,7151478421986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,17304912740155;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0;102,52099307347599;0;0;0;0;0;0;0;0;0
2023-05-25T11:00:00;55,56;32,1;93,2522247630294;0;305,15;0,050364000000000006;309,15;0,020414208;308,34999999999997;17,615117749439136;298,10538927981025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,65383182248883;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1;2,1;0;0;93,2522247630294;0;0;0;0;0;0;0;0;0
2023-05-25T12:00:00;41,28;29,7;94,6699663973767;0;304,84999999999997;0,04750584300000001;307,84999999999997;0,017404958999999998;307,45;29,280846044241677;301,0734173705664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,36860854456972;0;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,6699663973767;0;0;0;0;0;0;0;0;0
2023-05-25T13:00:00;16,7;28,8;95,79710748170541;0;305,25;0,049759632;308,75;0,020355449999999997;308,15;32,124204899472;301,6219233708566;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,70967168371527;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,79710748170541;0;0;0;0;0;0;0;0;0
2023-05-25T14:00:00;20,26;28,4;98,0014762762999;0;305,15;0,045081376;308,34999999999997;0,008114200000000002;307,65;29,70639376481191;301,17884829287755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,66800071654689;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,0014762762999;0;0;0;0;0;0;0;0;0
2023-05-25T15:00:00;10,27;27,4;105,554910098959;0;305,25;0,042873753999999986;308,54999999999995;0,005590403999999999;307,95;16,64745340759995;295,59311985272757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,80152865331735;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,554910098959;0;0;0;0;0;0;0;0;0
2023-05-25T16:00:00;40,99;25,9;116,478539017164;0;305,34999999999997;0,039682635;308,65;0,0026734890000000007;307,84999999999997;5,524715473527794;290,7099623496619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,385048500452;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,478539017164;0;0;0;0;0;0;0;0;0
2023-05-25T17:00:00;73,33;26,1;125,13000726276799;0;305,45;0,038192699999999996;308,75;0,0010422549999999997;308,04999999999995;5,499409445579673;290,74522675832094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,88742578507566;0;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,13000726276799;0;0;0;0;0;0;0;0;0
2023-05-25T18:00:00;94,16;26,4;143,287674703307;0;305,25;0,036788104;308,34999999999997;0,0008170160000000002;307,75;9,613292829667529;292,69447325171075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,07676335828663;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,287674703307;0;0;0;0;0;0;0;0;0
2023-05-25T19:00:00;110,64;25,7;156,943219810692;0;305,34999999999997;0,036194927999999994;308,54999999999995;0,00041410399999999994;307,95;14,910605990258562;295,279350193857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,47335568195078;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,943219810692;0;0;0;0;0;0;0;0;0
2023-05-25T20:00:00;124,8;28,1;150,868749613099;0;305,65;0,03714764699999999;309,04999999999995;0;308,25;19,87505558174857;299,07666673721224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,66303466217207;0;13,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;150,868749613099;0;0;0;0;0;0;0;0;0
2023-05-25T21:00:00;108,69;28,8;136,395944261518;0;305,15;0,04222741599999999;308,54999999999995;0,010693956000000003;307,84999999999997;11,130237572035385;294,84783794669266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,00356835870588;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,395944261518;0;0;0;0;0;0;0;0;0
2023-05-25T22:00:00;100,48;28,1;141,684956272467;0;304,65;0,05231140800000001;308,34999999999997;0,03457768399999999;307,95;21,09085716685643;298,9632497840734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,40242063344897;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,684956272467;0;0;0;0;0;0;0;0;0
2023-05-25T23:00:00;90,94;24,8;123,13254422393601;0;304,45;0,05351175;308,15;0,03570248;307,65;19,325233866109333;299,28649620843754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,27791723349088;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,13254422393601;0;0;0;0;0;0;0;0;0
2023-05-26T00:00:00;88,11;23,2;114,331255087437;0;304,34999999999997;0,05461416199999999;308,04999999999995;0,036716755;307,65;11,199123667376595;294,5943305514816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,30128944176752;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,331255087437;0;0;0;0;0;0;0;0;0
2023-05-26T01:00:00;76,4;23,6;121,29038587062401;0;304,25;0,056614732;308,25;0,038808260000000004;307,75;2,165871462372874;296,19554104199415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,44035404966544;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,29038587062401;0;0;0;0;0;0;0;0;0
2023-05-26T02:00:00;74,57;24,2;126,026639550817;0;304,15;0,055761342000000005;307,75;0,04052623200000001;307,34999999999997;1,8214131502106325;295,76753743336184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,9503258037342;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,026639550817;0;0;0;0;0;0;0;0;0
2023-05-26T03:00:00;74,63;26,5;131,32491598416098;0;304,15;0,058648877999999995;308,45;0,04318713000000002;307,84999999999997;1,875457603245875;295,2304092861688;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,1115307711538;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,32491598416098;0;0;0;0;0;0;0;0;0
2023-05-26T04:00:00;78,99;29,7;121,259818649893;0;303,95;0,056004767999999996;307,54999999999995;0,042305760000000005;307,15;1,9777185341696168;296,56553982080794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,3102196180767;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,259818649893;0;0;0;0;0;0;0;0;0
2023-05-26T05:00:00;89,59;34,2;128,76605791707098;0;304,04999999999995;0,05996673600000001;308,34999999999997;0,04627192500000001;307,84999999999997;1,8626971102914531;296,7529190297973;0;1,5327835051546401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,71214122769385;0;30;0;0;0;0;0;0;4,2;8,659793814432996;1,5327835051546403;0;0;0;0;0;0;0;0;128,76605791707098;0;0;0;0;0;0;0;0;0
2023-05-26T06:00:00;104,94;35,4;152,121876945819;0;303,84999999999997;0,05801932799999999;307,54999999999995;0,04622296;307,15;1,7370458135795033;296,2581896135848;0;1,9707216494845354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,19617001357108;30;0;0;0;0;0;0;0;5,4;11,134020618556699;1,9707216494845357;0;0;0;0;0;0;0;0;152,121876945819;0;0;0;0;0;0;0;0;0
2023-05-26T07:00:00;105,6;37;140,732292004002;0;303,84999999999997;0,06004507999999998;307,95;0,04653633599999999;307,54999999999995;1,5684779824612174;295,46363579984984;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,59840302814868;0;30;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;140,732292004002;0;0;0;0;0;0;0;0;0
2023-05-26T08:00:00;100,65;35,2;110,235581077172;0;303,95;0,052493278;307,75;0,03310034;307,15;12,269846436313689;295,2052591745254;0;1,8977319587628876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,00379581942481;0;30;0;0;0;0;0;0;5,2;10,721649484536089;1,8977319587628876;0;0;0;0;0;0;0;0;110,235581077172;0;0;0;0;0;0;0;0;0
2023-05-26T09:00:00;81,44;33,4;88,8734865937693;0;304,25;0,049356720000000014;307,84999999999997;0,021303972000000004;307,25;23,763909213628764;299,53621602249126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,49129543984287;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,4;3,4;0;0;88,8734865937693;0;0;0;0;0;0;0;0;0
2023-05-26T10:00:00;56,25;31,8;88,5594818922539;0;304,54999999999995;0,048160575;308,45;0,009402678999999997;307,45;28,644681680038985;299,60183863922225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,89699894187784;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0;88,5594818922539;0;0;0;0;0;0;0;0;0
2023-05-26T11:00:00;33,16;30,3;93,094646082857;0;304,45;0,044830955;307,65;0,008167362;307,04999999999995;36,68220508583306;301,05579484810016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,38480924198365;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0;93,094646082857;0;0;0;0;0;0;0;0;0
2023-05-26T12:00:00;21,02;28,7;119,04675457916599;0;304,54999999999995;0,05237856;308,75;0,0204254;307,75;7,785325914970901;291,24636802245834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,63477076105943;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,04675457916599;0;0;0;0;0;0;0;0;0
2023-05-26T13:00:00;0,97;25,9;136,515493453527;0;304,25;0,046088656000000006;307,34999999999997;0,016483018000000002;306,84999999999997;8,014834174678539;291,5845787974603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,22200728398332;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,515493453527;0;0;0;0;0;0;0;0;0
2023-05-26T14:00:00;0;25,3;138,802537145202;0;304,45;0,05062981;308,54999999999995;0,026144512000000005;307,75;7,2908156650756215;291,37893649280073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,5702061358865;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,802537145202;0;0;0;0;0;0;0;0;0
2023-05-26T15:00:00;0,07;26,1;119,262092887524;0;303,75;0,059001426000000017;307,34999999999997;0,04997647699999999;307,04999999999995;6,221572196124616;291,1966413395395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,0789649047466;0;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,262092887524;0;0;0;0;0;0;0;0;0
2023-05-26T16:00:00;22,92;24,2;109,002654470651;0;303,54999999999995;0,06450789;307,65;0,060789348000000014;307,34999999999997;8,913134815720234;292,4514466787408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,05415700825614;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,002654470651;0;0;0;0;0;0;0;0;0
2023-05-26T17:00:00;53,59;24,2;109,051052081192;0;303,54999999999995;0,06413575600000002;307,75;0,059200084000000014;307,34999999999997;23,852991527523745;299,00963641242413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,02705159255532;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,051052081192;0;0;0;0;0;0;0;0;0
2023-05-26T18:00:00;88,28;24,6;148,47720175047698;0;303,45;0,062531103;307,25;0,05869084799999998;306,95;22,023300111957088;299,68971200100816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,1129120452908;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,47720175047698;0;0;0;0;0;0;0;0;0
2023-05-26T19:00:00;110,82;25;164,929410510053;0;303,54999999999995;0,06566206499999999;308,04999999999995;0,0608565;307,65;19,5666839739619;300,20612213605347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,84610075408628;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,929410510053;0;0;0;0;0;0;0;0;0
2023-05-26T20:00:00;115,62;27,8;170,21471568316298;0;303,34999999999997;0,06197290199999998;306,95;0,057840256000000013;306,75;20,74250012481565;301,1739859378185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,35323193348455;0;12,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,21471568316298;0;0;0;0;0;0;0;0;0
2023-05-26T21:00:00;110;29,5;158,93491435729302;0;303,54999999999995;0,068685304;308,34999999999997;0,06478069500000001;307,84999999999997;16,42678013012902;298,6019122199953;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,36039661029122;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,93491435729302;0;0;0;0;0;0;0;0;0
2023-05-26T22:00:00;99,5;29,7;139,54174819751898;0;303,34999999999997;0,06332433599999998;306,95;0,060625664999999995;306,65;17,80472996672698;300,21364272470305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,07660267589335;0;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,54174819751898;0;0;0;0;0;0;0;0;0
2023-05-26T23:00:00;92,5;27,5;115,713883071489;0;303,45;0,06807114300000001;307,84999999999997;0,06481846799999999;307,45;18,36473587837257;299,26008925242536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,11172659457313;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,713883071489;0;0;0;0;0;0;0;0;0
2023-05-27T00:00:00;89,69;26,5;110,921701506099;0;303,25;0,06647628300000001;307,25;0,06313127399999999;306,95;2,828772645910185;291,2003162315633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,27211542191367;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,921701506099;0;0;0;0;0;0;0;0;0
2023-05-27T01:00:00;83,53;26,5;112,738014698543;0;303,25;0,067659837;307,25;0,06525495599999998;306,95;0,9708489165225879;292,5043153995052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,42998821037145;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,738014698543;0;0;0;0;0;0;0;0;0
2023-05-27T02:00:00;84,73;29,1;113,723521426962;0;303,25;0,07148890000000001;307,75;0,06746257800000001;307,25;1,4989295639028168;294,8166742739696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,778766264182;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,723521426962;0;0;0;0;0;0;0;0;0
2023-05-27T03:00:00;86,33;28,5;124,03713297263;0;303,04999999999995;0,0665924;306,75;0,06486323599999999;306,54999999999995;1,1304643460268555;294,0395376973243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,83718838755556;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,03713297263;0;0;0;0;0;0;0;0;0
2023-05-27T04:00:00;91,25;31,2;116,843863233714;0;303,15;0,07316630099999998;308,04999999999995;0,069905232;307,54999999999995;1,1495530739859976;292,85775375080965;0;0,43793814432989664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,3179046687168;30;0;0;0;0;0;0;0;1,2;2,47422680412371;0,43793814432989664;0;0;0;0;0;0;0;0;116,843863233714;0;0;0;0;0;0;0;0;0
2023-05-27T05:00:00;90;35,7;116,207831137194;0;302,95;0,06534728999999999;306,65;0,06241778400000001;306,34999999999997;1,2976995111351113;294,5662999620601;0;2,080206185567011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,7168255098289;0;30;0;0;0;0;0;0;5,7;11,752577319587637;2,0802061855670115;0;0;0;0;0;0;0;0;116,207831137194;0;0;0;0;0;0;0;0;0
2023-05-27T06:00:00;82,7;37,9;112,355006237999;0;303,15;0,06604958799999998;307,95;0,05961698599999998;307,45;1,3381347089803923;294,76943680489376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,19785382727792;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0;112,355006237999;0;0;0;0;0;0;0;0;0
2023-05-27T07:00:00;82,99;38,8;107,597168799374;0;303,04999999999995;0,057171534;307,04999999999995;0,04686649999999999;306,54999999999995;1,2489176541759694;294,4927299807886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,59708667347417;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,8;8,8;0;0;107,597168799374;0;0;0;0;0;0;0;0;0
2023-05-27T08:00:00;72,61;35,8;87,1176666129637;0;303,25;0,05923366000000001;307,75;0,04720226000000001;307,15;18,47897398868973;299,35623273105705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,99947959638578;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;5,8;0;0;87,1176666129637;0;0;0;0;0;0;0;0;0
2023-05-27T09:00:00;55,06;32,9;85,823272848896;0;303,15;0,05878318200000001;307,25;0,04794652800000001;306,75;21,185972453144117;301,3559743342825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,48397964842616;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9;2,9;0;0;85,823272848896;0;0;0;0;0;0;0;0;0
2023-05-27T10:00:00;16,37;30,4;77,5316500749902;0;303,25;0,057796887000000005;307,25;0,04699520800000001;306,75;19,678672008924973;302,09243132105473;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,9656312504613;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,4;0,4;0;0;77,5316500749902;0;0;0;0;0;0;0;0;0
2023-05-27T11:00:00;1,45;28,3;78,8834762048486;0;303,34999999999997;0,05963097599999998;307,95;0,04714490100000002;307,25;20,2197090848652;301,0866897186666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,15496100312575;0;28,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,8834762048486;0;0;0;0;0;0;0;0;0
2023-05-27T12:00:00;0;26,5;73,9412517977983;0;303,25;0,05444348399999998;306,95;0,04311717999999999;306,54999999999995;22,76131564865398;302,30554444923223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,31174550702542;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,9412517977983;0;0;0;0;0;0;0;0;0
2023-05-27T13:00:00;-6,03;26,7;86,2565001610203;0;303,54999999999995;0,05833829999999999;308,15;0,04529402400000001;307,34999999999997;17,32049108247777;299,64086493277773;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,18575117458;0;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,2565001610203;0;0;0;0;0;0;0;0;0
2023-05-27T14:00:00;-2,39;25;86,8986865984437;0;303,25;0,05251286399999999;306,95;0,04242327599999998;306,45;18,202617967253047;303,5807408422317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,85204312577832;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,8986865984437;0;0;0;0;0;0;0;0;0
2023-05-27T15:00:00;0,51;24;117,525979467441;0;303,54999999999995;0,05758284000000001;307,84999999999997;0,04497505200000001;307,25;2,0612174848119373;291,9032089326023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,63675792146574;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,525979467441;0;0;0;0;0;0;0;0;0
2023-05-27T16:00:00;2,26;23,9;113,190043838373;0;303,45;0,05502826600000001;307,34999999999997;0,04147755200000001;306,75;0,2239272701886545;287,1695403056884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,4612995088315;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,190043838373;0;0;0;0;0;0;0;0;0
2023-05-27T17:00:00;55,08;24,6;121,171740226637;0;303,54999999999995;0,054815617999999997;307,45;0,04150832999999999;306,95;0,24485692304234305;287,3854562005026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,55151653677535;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,171740226637;0;0;0;0;0;0;0;0;0
2023-05-27T18:00:00;84,85;27,5;170,035377249165;0;303,54999999999995;0,05657835800000001;307,75;0,040447888;307,04999999999995;0,265527088694112;287,52619366036276;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,66406138512167;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,035377249165;0;0;0;0;0;0;0;0;0
2023-05-27T19:00:00;100,38;30,9;207,142903992263;0;303,45;0,05307806;307,15;0,039574912000000004;306,75;0,186246018790578;287,1081065641302;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,14899497898315;30;0;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0;207,142903992263;0;0;0;0;0;0;0;0;0
2023-05-27T20:00:00;124,93;31,4;195,85964493479997;0;303,65;0,057324024999999994;308,04999999999995;0,04310878600000001;307,34999999999997;0,28910123720031744;287,50445319567046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,8679221847484;0;16,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;195,85964493479997;0;0;0;0;0;0;0;0;0
2023-05-27T21:00:00;113,08;29,4;202,71025724256;0;303,45;0,052898987999999994;306,95;0,040039380000000006;306,65;0,1289820290570933;286,69088000418185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,53173539252995;14,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,71025724256;0;0;0;0;0;0;0;0;0
2023-05-27T22:00:00;100,03;29,1;204,153811241783;0;303,65;0,0579186;308,15;0,04421259699999999;307,45;0,19957561246239705;287,04405340126755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,1591822189907;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,153811241783;0;0;0;0;0;0;0;0;0
2023-05-27T23:00:00;94,71;26;196,09083337565;0;303,34999999999997;0,05444907999999999;307,04999999999995;0,042305760000000005;306,65;0,0862428053668262;286,4103881123761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,7704452481372;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,09083337565;0;0;0;0;0;0;0;0;0
2023-05-28T00:00:00;87,09;26,5;219,99162005764;0;303,45;0,05761081999999999;307,65;0,04433710799999999;307,04999999999995;0,10438631212508129;286,497167653506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,92786820361238;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,99162005764;0;0;0;0;0;0;0;0;0
2023-05-28T01:00:00;84;27,5;216,587543725349;0;303,75;0,057079200000000004;308,15;0,040043577;307,25;0,2703370479939624;287,56806743643494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,9604069957394;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,587543725349;0;0;0;0;0;0;0;0;0
2023-05-28T02:00:00;81,92;28,6;237,466261638916;0;303,45;0,06046198200000002;307,84999999999997;0,04966450000000001;307,34999999999997;0,4051595800644581;288,152157069954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,8379477971451;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,466261638916;0;0;0;0;0;0;0;0;0
2023-05-28T03:00:00;77,87;28,1;218,14113079007998;0;303,15;0,057754916999999996;307,04999999999995;0,047428898;306,54999999999995;0,12225196018407167;286,64479293722576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,51876400236537;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,14113079007998;0;0;0;0;0;0;0;0;0
2023-05-28T04:00:00;77,86;31,7;216,281383854804;0;303,15;0,05797456000000001;307,15;0,04834944;306,65;0,3120354180913033;287,8750711121611;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,00191212596513;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;216,281383854804;0;0;0;0;0;0;0;0;0
2023-05-28T05:00:00;76,47;38,7;208,879006845797;0;303,25;0,06211839799999999;308,04999999999995;0,05224705400000001;307,34999999999997;0,29735548758746827;287,9499400112153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,4032645663315;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,7;8,7;0;0;208,879006845797;0;0;0;0;0;0;0;0;0
2023-05-28T06:00:00;72,02;39,3;192,73055264319;0;303,04999999999995;0,056698672000000006;306,75;0,04709034;306,34999999999997;0,22255025337655124;287,41051690529423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,88672423987487;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;9,3;0;0;192,73055264319;0;0;0;0;0;0;0;0;0
2023-05-28T07:00:00;64,84;38,8;158,170057483156;0;303,34999999999997;0,05861110500000002;307,84999999999997;0,04622296;307,15;0,125374047198832;286,616384670268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,36733556745088;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,8;8,8;0;0;158,170057483156;0;0;0;0;0;0;0;0;0
2023-05-28T08:00:00;37,7;40,3;137,798450207029;0;303,15;0,05425042199999999;306,95;0,042609342999999994;306,45;0,365503027498535;288,0095519784949;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,7661514654731;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,3;10,3;0;0;137,798450207029;0;0;0;0;0;0;0;0;0
2023-05-28T09:00:00;0;37,3;117,70926793879501;0;303,34999999999997;0,055815902999999986;307,45;0,040632556000000014;306,84999999999997;0,2764203344566445;287,4902886891179;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,24707485032656;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,3;7,3;0;0;117,70926793879501;0;0;0;0;0;0;0;0;0
2023-05-28T10:00:00;-3,08;37,5;107,059835349735;0;303,34999999999997;0,05621601699999999;307,45;0,03881385600000001;306,75;0,2549412669836374;287,3354192043439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,6462027744205;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0;107,059835349735;0;0;0;0;0;0;0;0;0
2023-05-28T11:00:00;-18,05;36;108,29613423855;0;303,25;0,05482960799999998;306,95;0,03739946699999999;306,45;0,15246005200753254;286,8013588673998;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,048490785722;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6;6;0;0;108,29613423855;0;0;0;0;0;0;0;0;0
2023-05-28T12:00:00;-48,72;34,4;110,131015887731;0;303,34999999999997;0,06190854799999999;307,95;0,043480920000000006;307,15;0,1780496424610797;286,9062923016642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,53288593664345;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0;110,131015887731;0;0;0;0;0;0;0;0;0
2023-05-28T13:00:00;-129,91;31,5;123,873540178374;0;303,15;0,056698672000000006;306,75;0,038303221000000005;306,25;0,30931976153659035;287,60257739771066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,0144326480498;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0;123,873540178374;0;0;0;0;0;0;0;0;0
2023-05-28T14:00:00;-129,96;31,5;138,31566783972198;0;303,54999999999995;0,0616959;308,15;0,040043577;307,25;0,12707665152183006;286,5995864581894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,41418383636395;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0;138,31566783972198;0;0;0;0;0;0;0;0;0
2023-05-28T15:00:00;-98,08;30,6;166,984649656997;0;303,15;0,05422524;306,75;0,034637841;306,25;0,22119206748761994;287,38549906591936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,8960424179803;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0;166,984649656997;0;0;0;0;0;0;0;0;0
2023-05-28T16:00:00;-18,68;28,4;175,284643239299;0;303,54999999999995;0,055379415;307,65;0,03513728399999999;306,95;0,2336232026025135;287,5077768168129;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,8550528137385;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,284643239299;0;0;0;0;0;0;0;0;0
2023-05-28T17:00:00;-0,06;29,4;224,626440416474;0;303,34999999999997;0,053015104999999986;307,45;0,03519884;306,75;0,21367137661342867;287,29053746574465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,8839988874045;0;29,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,626440416474;0;0;0;0;0;0;0;0;0
2023-05-28T18:00:00;50;29,6;287,579257072314;0;303,45;0,05204839600000001;307,34999999999997;0,03881385600000001;306,75;0,27815877806903067;287,41787521386595;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,98341048751575;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,579257072314;0;0;0;0;0;0;0;0;0
2023-05-28T19:00:00;72,9;31,6;334,602891628944;0;303,54999999999995;0,05371880200000001;307,75;0,040058966;307,04999999999995;0,2851703787932229;287,3879165686735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,38106477804595;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,6;1,6;0;0;334,602891628944;0;0;0;0;0;0;0;0;0
2023-05-28T20:00:00;80,01;31,7;336,434631150399;0;303,34999999999997;0,050968368;306,95;0,038992927999999996;306,54999999999995;0,2833527942483927;287,66249506655817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,78187930314712;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;336,434631150399;0;0;0;0;0;0;0;0;0
2023-05-28T21:00:00;77,84;34,1;320,707663309523;0;303,65;0,0562398;308,15;0,04251281200000001;307,34999999999997;0,12226630082582082;286,611451285992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,2648011152168;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0;320,707663309523;0;0;0;0;0;0;0;0;0
2023-05-28T22:00:00;73,8;34,1;269,04061901752505;0;303,25;0,05175180800000001;306,75;0,04112080699999999;306,45;0,12684247184425845;286,5692918445833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,7448746351053;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0;269,04061901752505;0;0;0;0;0;0;0;0;0
2023-05-28T23:00:00;69,5;33,9;196,84676802951802;0;303,54999999999995;0,05631814399999999;307,95;0,044186016000000015;307,25;0,10476087603613761;286,4638240484797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,14315277922074;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,9;3,9;0;0;196,84676802951802;0;0;0;0;0;0;0;0;0
2023-05-29T00:00:00;59,23;32,4;181,67575557343298;0;303,25;0,05386150000000001;307,15;0,041429985999999995;306,54999999999995;0,22572322097789502;287,1336481020847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,62353846394282;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0;181,67575557343298;0;0;0;0;0;0;0;0;0
2023-05-29T01:00:00;53,9;31,7;127,291475382415;0;303,45;0,055198944;307,54999999999995;0,04247364;306,95;0,2666429653295185;287,31811606228945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,10107611009644;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;127,291475382415;0;0;0;0;0;0;0;0;0
2023-05-29T02:00:00;51,82;33;135,662226314404;0;303,25;0,05502826600000001;307,34999999999997;0,042809400000000004;306,75;0,1693820786976419;287,05870494522975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,4968186340644;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;135,662226314404;0;0;0;0;0;0;0;0;0
2023-05-29T03:00:00;48,51;35;140,635142558145;0;303,25;0,05444908;307,15;0,042116895;306,65;0,22342145702877278;287,29071313302956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,974668952201;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5;5;0;0;140,635142558145;0;0;0;0;0;0;0;0;0
2023-05-29T04:00:00;54,52;39,5;140,31117047288998;0;303,34999999999997;0,05799414600000001;307,84999999999997;0,043170342;307,04999999999995;0,17111645269867443;286,89376766904473;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,37072411688473;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;140,31117047288998;0;0;0;0;0;0;0;0;0
2023-05-29T05:00:00;63,36;43,5;149,84842212659998;0;303,04999999999995;0,05422524;306,75;0,03951895200000001;306,34999999999997;0,28619214057758563;287,53767017289624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,769939676052;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0;149,84842212659998;0;0;0;0;0;0;0;0;0
2023-05-29T06:00:00;67,65;44,2;125,20175364643801;0;303,34999999999997;0,061493044999999996;308,04999999999995;0,04280520300000001;307,25;0,7041517841022186;286,7786789309626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,2512626820844;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,2;14,2;0;0;125,20175364643801;0;0;0;0;0;0;0;0;0
2023-05-29T07:00:00;58,71;40,2;113,142110241749;0;302,95;0,056848365;306,65;0,039586104000000004;306,25;0,9175960762088623;286,6190798446675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,72973755581617;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0;113,142110241749;0;0;0;0;0;0;0;0;0
2023-05-29T08:00:00;29,92;37,4;98,5525738684618;0;303,34999999999997;0,060450790000000004;307,65;0,04015689599999999;306,95;1,5282738429711185;287,1934575249418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,12641721363954;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,4;7,4;0;0;98,5525738684618;0;0;0;0;0;0;0;0;0
2023-05-29T09:00:00;0;39,5;97,60554880771639;0;303,15;0,058758;307,15;0,03843052999999999;306,54999999999995;1,4940520448758323;287,11485342207266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,6052045719182;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;97,60554880771639;0;0;0;0;0;0;0;0;0
2023-05-29T10:00:00;-2,11;41,1;96,7533038805518;0;303,25;0,058585923000000005;307,25;0,037961865;306,65;1,1815302195507593;287,66394274348767;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,00219668303995;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;96,7533038805518;0;0;0;0;0;0;0;0;0
2023-05-29T11:00:00;-21,08;41,1;98,0909541211054;0;303,25;0,060839712;307,54999999999995;0,040440893000000006;306,84999999999997;0,737270151899355;287,62139260254435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,4023490949506;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;98,0909541211054;0;0;0;0;0;0;0;0;0
2023-05-29T12:00:00;-55,02;37,1;101,35365610587701;0;303,04999999999995;0,05692391100000001;306,84999999999997;0,038964948000000006;306,34999999999997;0,7598856436596345;287,31146610516606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,8846088600411;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0;101,35365610587701;0;0;0;0;0;0;0;0;0
2023-05-29T13:00:00;-95,11;34,9;117,779947842047;0;303,45;0,061493044999999996;308,04999999999995;0,039670043999999995;307,04999999999995;0,40012199344491983;288,0969699605346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,28507303073408;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;117,779947842047;0;0;0;0;0;0;0;0;0
2023-05-29T14:00:00;-109,45;32,4;131,19484584392498;0;303,15;0,055366824;306,75;0,03665380000000001;306,25;0,8369279686549173;287,8483018000823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,68869715500998;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0;131,19484584392498;0;0;0;0;0;0;0;0;0
2023-05-29T15:00:00;-80,69;35,4;144,130652051189;0;303,45;0,05983802799999999;307,95;0,036821679999999996;307,15;0,8218914099602167;287,6702458171383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,17442828529448;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;144,130652051189;0;0;0;0;0;0;0;0;0
2023-05-29T16:00:00;-19,97;43;122,072936311378;0;303,25;0,05598797999999999;306,95;0,032870904000000006;306,34999999999997;1,0283393896989073;288,1159180604438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,65731084246596;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;122,072936311378;0;0;0;0;0;0;0;0;0
2023-05-29T17:00:00;-4,98;44,9;130,014719434282;0;303,54999999999995;0,056609136;307,54999999999995;0,03258271000000001;306,84999999999997;0,8142200480209497;288,5225235921463;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,05839774296066;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0;130,014719434282;0;0;0;0;0;0;0;0;0
2023-05-29T18:00:00;19,2;43,8;120,17786476488;0;303,45;0,05501567499999999;307,45;0,0332962;306,75;1,2613324113821;287,90019999600673;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,54159190318637;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0;120,17786476488;0;0;0;0;0;0;0;0;0
2023-05-29T19:00:00;72,08;41,5;126,64890167317199;0;303,45;0,05207637600000001;307,25;0,035769632;306,75;1,1579657617052979;287,560073447977;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,02193774399606;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,5;11,5;0;0;126,64890167317199;0;0;0;0;0;0;0;0;0
2023-05-29T20:00:00;83,75;42,4;121,020288058612;0;303,54999999999995;0,054292392000000016;307,84999999999997;0,03533034599999999;306,95;0,8384749655060678;288,0022648783137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,42048818180064;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,4;12,4;0;0;121,020288058612;0;0;0;0;0;0;0;0;0
2023-05-29T21:00:00;85,88;44,6;125,31789217327;0;303,34999999999997;0,051365684000000016;306,84999999999997;0,03758553399999999;306,45;0,3740768340747935;288,24174026161916;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,90114613298246;30;0;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0;125,31789217327;0;0;0;0;0;0;0;0;0
2023-05-29T22:00:00;80,48;43,2;113,441929503184;0;303,54999999999995;0,057740926999999984;308,04999999999995;0,04231415400000001;307,34999999999997;0,2449835516647694;289,0248299900266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,30000864994813;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,2;13,2;0;0;113,441929503184;0;0;0;0;0;0;0;0;0
2023-05-29T23:00:00;74,26;43,8;114,189967049261;0;303,15;0,053464184000000005;306,75;0,038041608000000005;306,34999999999997;0,5295386710439658;288,7579171294582;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,70203128066208;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0;114,189967049261;0;0;0;0;0;0;0;0;0
2023-05-30T00:00:00;75,02;41;108,62205241769401;0;303,45;0,05737718700000001;307,84999999999997;0,03760512;307,15;0,46203632322626736;289,02991965579423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,18616107753402;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11;11;0;0;108,62205241769401;0;0;0;0;0;0;0;0;0
2023-05-30T01:00:00;71,05;41,2;96,6128766160057;0;303,15;0,05503666;307,15;0,03636840399999999;306,54999999999995;0,6281242241386515;292,13660032002366;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,66744246142628;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,2;11,2;0;0;96,6128766160057;0;0;0;0;0;0;0;0;0
2023-05-30T02:00:00;68,9;42,9;98,7026174157754;0;303,25;0,05741216200000002;307,34999999999997;0,04109702400000001;306,75;0,617025266640854;292,3346778856402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,0669283487591;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,9;12,9;0;0;98,7026174157754;0;0;0;0;0;0;0;0;0
2023-05-30T03:00:00;70,03;46,2;101,171511289581;0;303,04999999999995;0,05780947800000001;307,34999999999997;0,043950984000000005;306,75;1,131385347377594;293,8774473881999;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,54852165592422;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,2;16,2;0;0;101,171511289581;0;0;0;0;0;0;0;0;0
2023-05-30T04:00:00;76,68;48,1;95,9166338831221;0;302,95;0,05654058500000001;306,84999999999997;0,043581648000000014;306,34999999999997;2,0892814909537045;295,78577815418794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,02726680375864;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,1;18,1;0;0;95,9166338831221;0;0;0;0;0;0;0;0;0
2023-05-30T05:00:00;85,07;55,2;128,451257853584;0;303,15;0,06128459400000002;307,84999999999997;0,04589279599999999;307,04999999999995;2,157047482653412;295,3081497554683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,4242167086572;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0;128,451257853584;0;0;0;0;0;0;0;0;0
2023-05-30T06:00:00;97,91;58;150,348920579541;0;302,84999999999997;0,056052333999999995;306,54999999999995;0,041830099999999995;306,15;2,008538105621404;295,9091714457515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,90327428698635;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13;13;0;0;150,348920579541;0;0;0;0;0;0;0;0;0
2023-05-30T07:00:00;117,96;60,7;132,84124066453302;0;303,15;0,06315085999999999;307,95;0,04622296;307,15;2,3292434504592996;296,42049743574967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,30053659113662;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;132,84124066453302;0;0;0;0;0;0;0;0;0
2023-05-30T08:00:00;108,64;56,7;90,3733172484123;0;303,15;0,055366824;306,75;0,032554730000000004;306,15;3,3701784687356295;292,80675415639564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,70095916905646;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,7;11,7;0;0;90,3733172484123;0;0;0;0;0;0;0;0;0
2023-05-30T09:00:00;90,06;51;68,8936457077305;0;303,34999999999997;0,05923366000000001;307,65;0,03354102500000001;306,84999999999997;4,072609704650235;291,7200202065996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,18348907313955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;68,8936457077305;0;0;0;0;0;0;0;0;0
2023-05-30T10:00:00;82,37;43,9;65,27895321384109;0;303,25;0,05740236900000001;307,25;0,029770719999999997;306,45;16,652764890624177;297,543909206152;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,66317072423223;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,9;13,9;0;0;65,27895321384109;0;0;0;0;0;0;0;0;0
2023-05-30T11:00:00;70,27;39,8;76,7020093176032;0;303,54999999999995;0,05403497600000001;307,34999999999997;0,013976009999999999;306,65;19,915842125412812;299,52580383666077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,06105703873877;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;76,7020093176032;0;0;0;0;0;0;0;0;0
2023-05-30T12:00:00;64,49;36;81,18432016645501;0;304,25;0,052946553999999986;308,04999999999995;0,002761626000000001;307,25;8,17144299313375;294,7080243502153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,54105093303488;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6;6;0;0;81,18432016645501;0;0;0;0;0;0;0;0;0
2023-05-30T13:00:00;57,36;34,9;93,1027035965055;0;303,75;0,05072774;307,15;0,0035884349999999996;306,65;6,391431902765178;293,8700880061634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,01819682794155;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;93,1027035965055;0;0;0;0;0;0;0;0;0
2023-05-30T14:00:00;56,48;34,3;99,1535905902656;0;304,15;0,05629436099999999;308,45;0,011281536;307,54999999999995;9,118379567210141;294,88389819926806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,4135476398377;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;4,3;0;0;99,1535905902656;0;0;0;0;0;0;0;0;0
2023-05-30T15:00:00;62,66;31,7;115,05489290590499;0;303,65;0,04958755499999999;307,04999999999995;0,0059989119999999995;306,54999999999995;7,317527365659843;294,64108643483564;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,89100628507373;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;115,05489290590499;0;0;0;0;0;0;0;0;0
2023-05-30T16:00:00;72,07;30,9;123,85478713972401;0;304,25;0,052389752000000005;308,25;0,004665665000000001;307,65;5,363497825092221;293,2330334404283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,2866698160242;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,9;0,9;0;0;123,85478713972401;0;0;0;0;0;0;0;0;0
2023-05-30T17:00:00;88,55;29,5;162,824391495479;0;303,75;0,04886986800000002;307,34999999999997;0,007991088000000002;306,75;6,698672916533924;293,6264862989766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,21180957009523;0;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,824391495479;0;0;0;0;0;0;0;0;0
2023-05-30T18:00:00;97,97;31,3;207,229477242993;0;304,15;0,04824311599999998;307,95;0,004370476000000001;307,34999999999997;3,7268357140940567;294,77483998375453;0;0,4744329896907219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,69268838913823;30;0;0;0;0;0;0;0;1,3;2,680412371134022;0,4744329896907219;0;0;0;0;0;0;0;0;207,229477242993;0;0;0;0;0;0;0;0;0
