timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-30T19:00:00;124,9;32,9;223,891029870746;0;303,34999999999997;0,055379415;307,65;0,03325283099999999;307,04999999999995;3,4073672741294847;294,8531454394393;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,82861385714142;0;17,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;223,891029870746;0;0;0;0;0;0;0;0;0
2023-05-30T20:00:00;154,56;33;202,948847096728;0;302,95;0,05481561800000001;306,84999999999997;0,04037653899999999;306,45;3,169190305821837;297,031046973711;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,9085309957557;18;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,948847096728;0;0;0;0;0;0;0;0;0
2023-05-30T21:00:00;125,77;36;156,611878046783;0;303,15;0,06066623599999999;307,95;0,04622296;307,15;3,352518175319341;297,3221433393484;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,83674014265614;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;156,611878046783;0;0;0;0;0;0;0;0;0
2023-05-30T22:00:00;97,31;35,7;121,01596346697099;0;302,84999999999997;0,055337445;306,65;0,043801291000000006;306,25;3,114869028412552;297,1069370684845;0;2,080206185567011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,23400910022085;0;30;0;0;0;0;0;0;5,7;11,752577319587637;2,0802061855670115;0;0;0;0;0;0;0;0;121,01596346697099;0;0;0;0;0;0;0;0;0
2023-05-30T23:00:00;89,65;33,3;114,43449542845501;0;303,15;0,06087328800000001;307,84999999999997;0,04759398000000001;307,15;2,600711541913142;295,44600451534325;0;1,2043298969072154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,71338569931083;30;0;0;0;0;0;0;0;3,3;6,804123711340201;1,2043298969072154;0;0;0;0;0;0;0;0;114,43449542845501;0;0;0;0;0;0;0;0;0
2023-05-31T00:00:00;85,92;31,9;111,362057412468;0;302,84999999999997;0,057498900000000006;306,84999999999997;0,045612996;306,34999999999997;1,2432845493958944;293,63736834672136;0;0,6934020618556695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,1899143607409;30;0;0;0;0;0;0;0;1,9;3,9175257731958735;0,6934020618556695;0;0;0;0;0;0;0;0;111,362057412468;0;0;0;0;0;0;0;0;0
2023-05-31T01:00:00;82,17;30,9;104,149882694145;0;302,95;0,060193374000000015;307,34999999999997;0,04737573600000001;306,75;1,6188625534510397;294,88072339849725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,58464800088376;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,9;0,9;0;0;104,149882694145;0;0;0;0;0;0;0;0;0
2023-05-31T02:00:00;74,2;33;103,728471094875;0;302,84999999999997;0,05954144;307,15;0,045741704;306,54999999999995;1,8516104057144775;295,6694258053799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,0614895360837;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;103,728471094875;0;0;0;0;0;0;0;0;0
2023-05-31T03:00:00;80,02;38;106,907438668206;0;302,75;0,05960719300000001;306,84999999999997;0,044135652000000004;306,34999999999997;1,9902290186464893;295,85453253089923;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,45653601870902;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8;8;0;0;106,907438668206;0;0;0;0;0;0;0;0;0
2023-05-31T04:00:00;85,26;41,4;109,254236469357;0;302,84999999999997;0,063493615;307,65;0,04446581600000001;306,84999999999997;2,124639581351191;295,9708895023904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,8547429966861;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,4;11,4;0;0;109,254236469357;0;0;0;0;0;0;0;0;0
2023-05-31T05:00:00;91,98;45,2;134,890766298396;0;302,65;0,05861110499999999;306,45;0,04114738799999999;306,04999999999995;2,315426593826706;295,9363579230279;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,25611015396538;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;134,890766298396;0;0;0;0;0;0;0;0;0
2023-05-31T06:00:00;119,01;47,8;134,301319555605;0;302,84999999999997;0,06519200100000001;307,84999999999997;0,044142647;307,04999999999995;2,3906784377301022;296,31452737737214;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,73958454294998;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;134,301319555605;0;0;0;0;0;0;0;0;0
2023-05-31T07:00:00;118,42;47,7;118,371537142328;0;302,65;0,058489392;306,54999999999995;0,038801264999999995;306,04999999999995;2,054076602620814;296,4520432026462;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,2202105844957;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,7;2,7;0;0;118,371537142328;0;0;0;0;0;0;0;0;0
2023-05-31T08:00:00;105,83;42,1;99,8050679960578;0;303,25;0,059030805000000006;307,65;0,03234488;306,75;3,8753918852877676;293,53181104477346;0;4,415876288659794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,61904119501622;0;30;0;0;0;0;0;0;12,1;24,94845360824743;4,415876288659795;0;0;0;0;0;0;0;0;99,8050679960578;0;0;0;0;0;0;0;0;0
2023-05-31T09:00:00;86,41;40,8;85,5786260388097;0;303,15;0,05523252;307,15;0,025853520000000005;306,34999999999997;4,685153490947995;293,1343087335707;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,0210319224757;0;30;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0;85,5786260388097;0;0;0;0;0;0;0;0;0
2023-05-31T10:00:00;66,92;35,2;83,98686019871481;0;303,54999999999995;0,054415503999999996;307,45;0,020167984000000003;306,75;5,967243322570215;293,0693467610733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,50512981928344;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;5,2;0;0;83,98686019871481;0;0;0;0;0;0;0;0;0
2023-05-31T11:00:00;46,42;32,3;85,3818947391829;0;303,54999999999995;0,055582269999999996;307,65;0,022070624;306,75;5,63196119840582;293,2826838457897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,9863793063015;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,3;2,3;0;0;85,3818947391829;0;0;0;0;0;0;0;0;0
2023-05-31T12:00:00;9,06;29,8;85,66669979201801;0;303,54999999999995;0,052898987999999994;306,95;0,023822172000000003;306,34999999999997;5,827290142482201;293,6652484159781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,5963596157393;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,66669979201801;0;0;0;0;0;0;0;0;0
2023-05-31T13:00:00;-0,02;26,5;92,7863019605348;0;303,84999999999997;0,0574989;308,15;0,025070079999999998;307,15;5,139543095816591;293,188567805896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,75289997977774;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,7863019605348;0;0;0;0;0;0;0;0;0
2023-05-31T14:00:00;-0,81;25,7;96,8866289293929;0;303,54999999999995;0,050790695000000004;306,84999999999997;0,017410555;306,25;7,086735778620632;293,92238100735614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,14692468977975;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,8866289293929;0;0;0;0;0;0;0;0;0
2023-05-31T15:00:00;-0,17;26,4;115,293656441723;0;304,15;0,05461416199999999;308,04999999999995;0,015892640000000003;307,34999999999997;6,139500493820128;294,00686129624927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,33403631310026;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,293656441723;0;0;0;0;0;0;0;0;0
2023-05-31T16:00:00;20,16;28,7;116,66585618877801;0;303,54999999999995;0,05072774;307,15;0,013872483999999997;306,54999999999995;6,121418994035676;293,46308370706515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,57840290946893;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,66585618877801;0;0;0;0;0;0;0;0;0
2023-05-31T17:00:00;69,45;29,2;139,21127357888798;0;303,84999999999997;0,05314801;307,65;0,015081220000000001;307,15;11,920610318524387;297,24320336185644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,81820296391484;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,21127357888798;0;0;0;0;0;0;0;0;0
2023-05-31T18:00:00;86,43;29,6;153,11013827526602;0;303,84999999999997;0,05167626200000001;307,75;0,008750744999999999;307,04999999999995;9,28204941409252;296,17365824055105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,64002640677634;0;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,11013827526602;0;0;0;0;0;0;0;0;0
2023-05-31T19:00:00;108,26;30,1;172,53938112723398;0;303,95;0,04946584200000002;307,34999999999997;0,005019611999999999;306,95;12,974453733545293;298,33758683620994;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,12286240413567;30;0;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0;172,53938112723398;0;0;0;0;0;0;0;0;0
2023-05-31T20:00:00;119,6;33,9;173,336449819671;0;304,34999999999997;0,05209876000000001;308,34999999999997;0,002231405;307,65;17,963335981180062;302,02368744276924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,05785011789527;18,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,336449819671;0;0;0;0;0;0;0;0;0
2023-05-31T21:00:00;103,69;38,4;161,044706495332;0;303,95;0,0470064;307,15;0,00038052800000000004;306,75;8,00046265039795;296,5183811366688;0;3,0655670103092776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,53604433288348;30;0;0;0;0;0;0;0;8,4;17,31958762886598;3,065567010309278;0;0;0;0;0;0;0;0;161,044706495332;0;0;0;0;0;0;0;0;0
2023-05-31T22:00:00;94,28;33,7;129,03497673729998;0;304,45;0,05286960899999999;308,45;0,0006169590000000001;307,84999999999997;3,508301279398707;297,7725622407403;0;1,3503092783505164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,93244336002914;0;30;0;0;0;0;0;0;3,7;7,62886597938145;1,3503092783505166;0;0;0;0;0;0;0;0;129,03497673729998;0;0;0;0;0;0;0;0;0
2023-05-31T23:00:00;83,13;31,4;111,508875576314;0;303,75;0,050892822000000004;307,25;0,0035618539999999997;306,54999999999995;3,0852594342050477;297,2671187216179;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,3320027472721;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0;111,508875576314;0;0;0;0;0;0;0;0;0
2023-06-01T00:00:00;84,15;27,8;115,416633013461;0;304,04999999999995;0,05424762399999999;307,95;0,00803026;307,15;1,2850120450218403;294,23576223924016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,72366954699737;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,416633013461;0;0;0;0;0;0;0;0;0
2023-06-01T01:00:00;74,3;26,7;91,709635466959;0;303,65;0,054191663999999994;307,54999999999995;0,011898494999999999;306,65;1,2283684672687685;293,41872206911455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,06769718004267;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,709635466959;0;0;0;0;0;0;0;0;0
2023-06-01T02:00:00;70,1;27,4;79,7840987293519;0;303,65;0,05423363400000001;307,34999999999997;0,015864660000000003;306,65;1,6584191143026732;295,40526883195685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,20208514716677;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,7840987293519;0;0;0;0;0;0;0;0;0
2023-06-01T03:00:00;66,72;31,3;81,0551453415285;0;303,54999999999995;0,05758284000000001;307,84999999999997;0,021849582000000003;306,84999999999997;1,0828966174566446;293,5071879040995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,68146493865206;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,3;1,3;0;0;81,0551453415285;0;0;0;0;0;0;0;0;0
2023-06-01T04:00:00;67,7;35,3;97,70584699569599;0;303,25;0,053844712;306,75;0,024188710000000002;306,15;0,6977491352239076;292,27923000055773;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,07904942373716;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;97,70584699569599;0;0;0;0;0;0;0;0;0
2023-06-01T05:00:00;80,45;41,2;113,19446898138901;0;303,54999999999995;0,05959739999999999;308,15;0,027224539999999995;307,04999999999995;0,450648429361379;292,4147239920564;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,47979415037375;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,2;11,2;0;0;113,19446898138901;0;0;0;0;0;0;0;0;0
2023-06-01T06:00:00;97,04;45,1;143,35342465918998;0;303,15;0,05382652500000001;306,65;0,026348765999999996;306,04999999999995;0,9161249400390981;293,7924015605962;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,88369880253768;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0;143,35342465918998;0;0;0;0;0;0;0;0;0
2023-06-01T07:00:00;108,23;44,6;167,141276056519;0;303,45;0,05821239000000001;307,75;0,029707765000000007;306,84999999999997;1,0946333188448587;294,0673344512763;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,36971043265743;30;0;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0;167,141276056519;0;0;0;0;0;0;0;0;0
2023-06-01T08:00:00;99,07;39,9;169,853649765602;0;303,34999999999997;0,054246225;307,25;0,021075935;306,25;2,869044395905025;291,5261886297797;0;3,6129896907216486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,85287346161417;30;0;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0;169,853649765602;0;0;0;0;0;0;0;0;0
2023-06-01T09:00:00;87,3;34,4;168,14916477761;0;303,65;0,052815047999999996;307,45;0,011520764999999999;306,65;5,080810015855079;291,64078607414535;0;1,605773195876288;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,333188174268;30;0;0;0;0;0;0;0;4,4;9,072164948453606;1,6057731958762882;0;0;0;0;0;0;0;0;168,14916477761;0;0;0;0;0;0;0;0;0
2023-06-01T10:00:00;68,19;30,6;154,069779039503;0;304,15;0,05120759700000002;307,84999999999997;0,000972305;307,04999999999995;7,101205262607421;292,1148636018254;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,73170748702952;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0;154,069779039503;0;0;0;0;0;0;0;0;0
2023-06-01T11:00:00;59,92;29,1;149,836355792992;0;304,15;0,04827389400000001;307,34999999999997;0,0009583150000000002;306,84999999999997;19,274985773038686;299,93301581907406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,35733431628083;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,836355792992;0;0;0;0;0;0;0;0;0
2023-06-01T12:00:00;38,86;28,4;150,093592705132;0;304,65;0,051371279999999984;308,45;0,00121713;307,65;15,701457575346296;296,6896351545751;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,31519858284918;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,093592705132;0;0;0;0;0;0;0;0;0
2023-06-01T13:00:00;9,35;25,3;149,62987664891799;0;305,95;0,05558506800000001;310,34999999999997;0,00021824400000000003;308,75;21,50527918025625;298,7759380348555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,65878811562249;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,62987664891799;0;0;0;0;0;0;0;0;0
2023-06-01T14:00:00;3,01;24,4;137,486472877;0;308,25;0,06791865200000001;314,34999999999997;0,00026580999999999995;312,15;17,213823668902126;296,24000780769205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,81662223681093;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,486472877;0;0;0;0;0;0;0;0;0
2023-06-01T15:00:00;13,35;25;147,38643887753;0;305,75;0,05596279800000001;310,84999999999997;0,0018802559999999999;309,95;17,87728406604477;297,5466233773098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,47635110090303;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,38643887753;0;0;0;0;0;0;0;0;0
2023-06-01T16:00:00;56,14;27,8;138,11991209261902;0;305,45;0,050168139999999986;309,45;0,000654732;308,75;4,247599682325701;290,474407828421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,1913455710561;0;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,11991209261902;0;0;0;0;0;0;0;0;0
2023-06-01T17:00:00;72;30,7;145,337095231274;0;304,54999999999995;0,044425245;307,65;0,0004001139999999999;307,45;5,528186660305298;292,4839126766964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,672426436499;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,7;0,7;0;0;145,337095231274;0;0;0;0;0;0;0;0;0
2023-06-01T18:00:00;87,86;32,3;164,910854225763;0;304,75;0,042689086;307,75;0;307,34999999999997;5,9091238099855135;292,6057378402306;0;0,839381443298968;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,15065919385535;30;0;0;0;0;0;0;0;2,3;4,742268041237108;0,839381443298968;0;0;0;0;0;0;0;0;164,910854225763;0;0;0;0;0;0;0;0;0
2023-06-01T19:00:00;100,46;33,6;187,853539137122;0;305,25;0,04467007;308,65;0;308,15;10,159582562993526;293,74829005042693;0;1,3138144329896912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,54709675951491;0;30;0;0;0;0;0;0;3,6;7,422680412371138;1,3138144329896912;0;0;0;0;0;0;0;0;187,853539137122;0;0;0;0;0;0;0;0;0
2023-06-01T20:00:00;120,04;33,7;176,927894926086;0;304,45;0,044935880000000004;307,75;0,00019725900000000003;307,25;23,59793379864476;300,0361645114414;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,290642049839;18,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,927894926086;0;0;0;0;0;0;0;0;0
2023-06-01T21:00:00;103,43;33,7;159,079245869157;0;304,84999999999997;0,048980389000000006;308,84999999999997;0,0023391279999999998;308,34999999999997;10,382132913624579;295,22505315858393;0;1,3503092783505164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,767412985634;30;0;0;0;0;0;0;0;3,7;7,62886597938145;1,3503092783505166;0;0;0;0;0;0;0;0;159,079245869157;0;0;0;0;0;0;0;0;0
2023-06-01T22:00:00;95,41;32;122,683656632153;0;304,04999999999995;0,04465608;307,15;0,005327392000000002;306,75;3,440589010114924;296,19931794577076;0;0,7298969072164948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,16238887591442;0;30;0;0;0;0;0;0;2;4,123711340206186;0,7298969072164948;0;0;0;0;0;0;0;0;122,683656632153;0;0;0;0;0;0;0;0;0
2023-06-01T23:00:00;86,53;30,5;135,335050477804;0;304,25;0,050573850000000004;308,15;0,008802507999999997;307,45;3,167962977384074;298,2675906783433;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,63947263702687;30;0;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;0;0;0;0;135,335050477804;0;0;0;0;0;0;0;0;0
2023-06-02T00:00:00;83,59;28,7;121,026493659766;0;303,95;0,05217710399999998;307,95;0,015081220000000001;307,15;2,9139269411489974;297,8213010396196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,40318237397366;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,026493659766;0;0;0;0;0;0;0;0;0
2023-06-02T01:00:00;79,4;26,7;109,553122217604;0;303,75;0,05244571200000001;307,34999999999997;0,019026400000000002;306,75;2,7409452711171265;297,629929499172;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,27517889784153;0;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,553122217604;0;0;0;0;0;0;0;0;0
2023-06-02T02:00:00;79,85;27,6;116,066138869621;0;303,75;0,058515973;308,25;0,027216146000000007;307,34999999999997;1,2514717035895435;295,3100301306238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,47525137995174;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,066138869621;0;0;0;0;0;0;0;0;0
2023-06-02T03:00:00;77,42;29,2;113,937564524713;0;303,25;0,05519894400000001;306,84999999999997;0,028808208000000005;306,34999999999997;1,1037988800799663;294,8501935232047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,19270385481377;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,937564524713;0;0;0;0;0;0;0;0;0
2023-06-02T04:00:00;81,12;33,1;112,43102243074401;0;303,45;0,061276199999999996;308,15;0,031955958000000007;307,25;1,6216148858339539;296,42831504438516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,58843721600726;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1;3,1;0;0;112,43102243074401;0;0;0;0;0;0;0;0;0
2023-06-02T05:00:00;90,88;37,3;145,674484711094;0;302,84999999999997;0,05631814400000001;306,75;0,03164538;306,15;1,8332227335277607;296,5572760265434;0;2,664123711340205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,06627837228567;30;0;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;0;0;0;0;145,674484711094;0;0;0;0;0;0;0;0;0
2023-06-02T06:00:00;118,97;39,8;158,599728511085;0;302,95;0,06065364500000001;307,65;0,03648871799999999;306,95;1,718079074359609;296,36062340079087;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,9360085865537;0;24,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;158,599728511085;0;0;0;0;0;0;0;0;0
2023-06-02T07:00:00;125,58;42,3;140,392898757035;0;302,75;0,05836628;307,15;0,03516666299999999;306,45;1,9394887623073833;296,4888583225593;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,84861498569504;27,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;140,392898757035;0;0;0;0;0;0;0;0;0
2023-06-02T08:00:00;96,19;41;88,8850856350972;0;302,65;0,049885542000000005;305,75;0,023574548999999993;305,45;3,160084837415293;293,1401032741947;0;4,014432989690722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,3236301241965;30;0;0;0;0;0;0;0;11;22,68041237113402;4,014432989690722;0;0;0;0;0;0;0;0;88,8850856350972;0;0;0;0;0;0;0;0;0
2023-06-02T09:00:00;84,37;34,8;62,132296067945404;0;302,75;0,047770254000000005;305,75;0,015912226;305,25;5,180198724898288;291,7193790682144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,71685039276304;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;62,132296067945404;0;0;0;0;0;0;0;0;0
2023-06-02T10:00:00;72,09;33,7;52,5964272945745;0;302,84999999999997;0,046536336000000005;305,75;0,007956113;305,25;8,677075302354678;293,5032873902314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,11323133930273;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0;52,5964272945745;0;0;0;0;0;0;0;0;0
2023-06-02T11:00:00;63,15;30,1;44,819149853729904;0;302,95;0,04459592300000001;305,84999999999997;0,004266950000000001;305,34999999999997;18,750792927509757;299,72926423258014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,51277264774777;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,1;0,1;0;0;44,819149853729904;0;0;0;0;0;0;0;0;0
2023-06-02T12:00:00;56,06;28,6;41,7124659636735;0;303,04999999999995;0,04406290400000001;305,84999999999997;0,002730848000000001;305,34999999999997;26,737370847404055;298,40994766072475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,664421370483;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,7124659636735;0;0;0;0;0;0;0;0;0
2023-06-02T13:00:00;42,61;26,7;46,6528182084368;0;302,95;0,04371595200000001;305,75;0,003584238000000001;305,34999999999997;11,718509567914769;293,66621859016243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,00835492834597;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,6528182084368;0;0;0;0;0;0;0;0;0
2023-06-02T14:00:00;36,82;25,8;50,2315858202178;0;302,54999999999995;0,039205576;304,45;0,004230576;304,34999999999997;18,496304853055655;298,6358158081148;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,82685935601103;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,2315858202178;0;0;0;0;0;0;0;0;0
2023-06-02T15:00:00;44,9;24,7;59,381630998153504;0;301,45;0,02673489;300,95;0,002090106;301,45;17,086116360392346;298,8224872676596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,80597667007544;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,381630998153504;0;0;0;0;0;0;0;0;0
2023-06-02T16:00:00;58,27;24,6;71,31405713953549;0;301,25;0,026049380000000004;300,75;0,00246224;301,15;3,473185553484449;294,6281370060927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,15769607240844;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,31405713953549;0;0;0;0;0;0;0;0;0
2023-06-02T17:00:00;76,62;24,6;66,1140740273405;0;301,54999999999995;0,03139356;301,65;0,010085390999999999;302,04999999999995;3,3326992511303946;294,8820203457941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,5070803028012;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,1140740273405;0;0;0;0;0;0;0;0;0
2023-06-02T18:00:00;85,96;26,6;99,7669155432112;0;301,54999999999995;0,030917900000000005;301,65;0,010218296;301,95;3,513479965635623;294,852025479828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,48412959477093;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,7669155432112;0;0;0;0;0;0;0;0;0
2023-06-02T19:00:00;101,12;27,5;135,41993048547198;0;301,45;0,031274645000000004;301,65;0,009602736;301,95;3,6680410677015662;294,66830038000137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,58898118181145;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,41993048547198;0;0;0;0;0;0;0;0;0
2023-06-02T20:00:00;110,5;28,5;135,18987438167;0;302,04999999999995;0,039297910000000005;303,75;0,012926759999999999;303,65;3,5325324178124182;297,93517860604277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,64122228369325;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,18987438167;0;0;0;0;0;0;0;0;0
2023-06-02T21:00:00;101,31;28,5;107,044252120572;0;302,04999999999995;0,039808544999999994;303,65;0,016746029999999995;303,65;3,70238898951949;297,7596283645145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,6157581614649;0;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,044252120572;0;0;0;0;0;0;0;0;0
2023-06-02T22:00:00;92,56;29,1;84,3997119737282;0;301,95;0,04059338399999999;303,54999999999995;0,021387911999999995;303,54999999999995;3,4176978599191896;297,5083889512482;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,23829658564875;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,3997119737282;0;0;0;0;0;0;0;0;0
2023-06-02T23:00:00;85,06;25,9;90,6170347216043;0;301,75;0,041499935999999994;303,45;0,022046840999999998;303,45;2,1020497267904203;296,36488546180624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,94991486125335;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,6170347216043;0;0;0;0;0;0;0;0;0
2023-06-03T00:00:00;84,95;25;87,8903770943177;0;301,65;0,04195321199999999;303,34999999999997;0,024258659999999994;303,34999999999997;1,2549593691138714;294,2649346479505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,67741986976722;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,8903770943177;0;0;0;0;0;0;0;0;0
2023-06-03T01:00:00;80,3;25,6;75,08605937377361;0;301,54999999999995;0,041824504000000005;303,25;0,027398015999999997;303,34999999999997;1,7003972955792073;295,8005551058088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,7051837067276;0;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,08605937377361;0;0;0;0;0;0;0;0;0
2023-06-03T02:00:00;77,79;26,1;72,6430660067967;0;301,45;0,042248401000000005;303,25;0,027835903000000002;303,25;1,7071865194902751;296,1545535172222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,20932897783064;0;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,6430660067967;0;0;0;0;0;0;0;0;0
2023-06-03T03:00:00;75,2;29,7;72,79385077662411;0;301,34999999999997;0,04210989999999999;303,15;0,027840099999999996;303,15;1,3056683585053304;295,40268425841674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,40490804493285;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,79385077662411;0;0;0;0;0;0;0;0;0
2023-06-03T04:00:00;80,71;31,4;73,8301489315967;0;301,25;0,042809400000000004;303,15;0,0267209;303,15;1,421260613404429;295,7754638476559;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,88266755412837;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0;73,8301489315967;0;0;0;0;0;0;0;0;0
2023-06-03T05:00:00;78,64;36,1;77,239385464002;0;301,15;0,042519806999999986;303,04999999999995;0,02645369099999999;303,04999999999995;1,6655520509168296;296,20893039049236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,27863191895193;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0;77,239385464002;0;0;0;0;0;0;0;0;0
2023-06-03T06:00:00;77,76;37;82,3055599324434;0;301,15;0,04307381099999998;303,04999999999995;0,026869193999999992;303,04999999999995;1,3223183170790813;295,59359472998693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,75670405576003;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;7;0;0;82,3055599324434;0;0;0;0;0;0;0;0;0
2023-06-03T07:00:00;73,63;37,6;69,4192655377599;0;301,25;0,047291796000000004;303,95;0,029807094;303,75;1,4702770709395447;295,7416989200019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,1529810169334;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;69,4192655377599;0;0;0;0;0;0;0;0;0
2023-06-03T08:00:00;70;34,9;53,7406378515973;0;302,15;0,06317324400000002;307,34999999999997;0,03907406999999999;306,45;1,5301466430259807;295,8689072305512;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,55241835041068;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;53,7406378515973;0;0;0;0;0;0;0;0;0
2023-06-03T09:00:00;59,97;30,4;44,386157350633496;0;302,25;0,06446592;307,54999999999995;0,040605975;306,65;1,9032138757253927;296,3803704236223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,9550157401546;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,4;0,4;0;0;44,386157350633496;0;0;0;0;0;0;0;0;0
2023-06-03T10:00:00;27,36;27,7;46,9012889607534;0;302,45;0,063660096;307,54999999999995;0,03890619;306,65;1,773748769836609;296,7461250252474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,2547202385806;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,9012889607534;0;0;0;0;0;0;0;0;0
2023-06-03T11:00:00;5;25,4;48,8552611823916;0;302,54999999999995;0,061465065;307,65;0,03475116;306,65;2,41407968343395;297,7545061834758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,36679476655675;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,8552611823916;0;0;0;0;0;0;0;0;0
2023-06-03T12:00:00;-0,01;24,8;61,4052338109973;0;302,54999999999995;0,06166792000000001;307,65;0,035506619999999996;306,65;2,24435035892511;297,3521169457128;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,24119492918535;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,4052338109973;0;0;0;0;0;0;0;0;0
2023-06-03T13:00:00;-4,91;23,6;104,169661529328;0;302,75;0,06170149599999998;307,95;0,03373268800000001;306,84999999999997;0,9865685741584167;293,27346052366636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,38136554653454;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,169661529328;0;0;0;0;0;0;0;0;0
2023-06-03T14:00:00;-3,39;22,8;124,468869121016;0;303,04999999999995;0,06331874;308,65;0,03158662200000001;307,34999999999997;0,2550563778604938;288,53054887773527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,0261274099799;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,468869121016;0;0;0;0;0;0;0;0;0
2023-06-03T15:00:00;-0,05;22,7;140,036939286706;0;303,04999999999995;0,06325718400000001;308,84999999999997;0,031024224;307,54999999999995;0,28639326559648626;288,2643910564892;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,11398795513364;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,036939286706;0;0;0;0;0;0;0;0;0
2023-06-03T16:00:00;5,38;23,1;108,75433289571599;0;303,25;0,06277592799999998;308,95;0,030433846000000004;307,75;0,12480677362775655;287,1906635367942;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,78318708265391;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,75433289571599;0;0;0;0;0;0;0;0;0
2023-06-03T17:00:00;45,66;23;68,3965566619093;0;304,65;0,07599367999999998;312,54999999999995;0,034079639999999994;310,54999999999995;0,2077149992724456;287,81863303471863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,62060876394565;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,3965566619093;0;0;0;0;0;0;0;0;0
2023-06-03T18:00:00;75;25,3;111,517100226991;0;305,04999999999995;0,0780642;313,15;0,04501702200000001;311,75;0,2348010327442524;288,01279943084904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,64084670306926;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,517100226991;0;0;0;0;0;0;0;0;0
2023-06-03T19:00:00;84,96;29,4;144,90461544363;0;305,54999999999995;0,07682188799999999;313,95;0,042708672;312,34999999999997;0,19094897763525892;287,82363375493856;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,67631419734633;0;29,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,90461544363;0;0;0;0;0;0;0;0;0
2023-06-03T20:00:00;94,9;26,4;148,737314979781;0;304,84999999999997;0,07516827;313,04999999999995;0,04787937600000001;311,75;0,2828396103512014;288,0625986591052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,74224656592662;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,737314979781;0;0;0;0;0;0;0;0;0
2023-06-03T21:00:00;94,9;26,3;139,517081419015;0;304,95;0,078868625;313,65;0,051571336999999995;312,25;0,29688010056093855;288,2968206651814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,71067234127003;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,517081419015;0;0;0;0;0;0;0;0;0
2023-06-03T22:00:00;87,89;25,7;154,643739024351;0;304,45;0,07894556999999998;312,95;0,05338584000000001;311,15;0,1910442764101816;287,59140197302054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,63896969508852;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,643739024351;0;0;0;0;0;0;0;0;0
2023-06-03T23:00:00;81,17;23,6;152,131546469227;0;304,34999999999997;0,079901087;313,04999999999995;0,054644939999999996;311,15;0,3473687957879129;288,8250244782614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,04260579811904;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,131546469227;0;0;0;0;0;0;0;0;0
2023-06-04T00:00:00;81,12;23;171,095943826467;0;304,15;0,08212829499999999;313,04999999999995;0,054477060000000015;310,84999999999997;0,3302715122646076;288,91209401049707;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,81347522174974;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,095943826467;0;0;0;0;0;0;0;0;0
2023-06-04T01:00:00;74,9;22,6;170,279089436987;0;303,95;0,08019207899999997;312,45;0,05598797999999999;310,54999999999995;0,2700495420725809;288,55818264167266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,00782019001704;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,279089436987;0;0;0;0;0;0;0;0;0
2023-06-04T02:00:00;72,51;22,4;158,650533584355;0;303,95;0,08576569499999999;313,25;0,061102724;311,04999999999995;0,15967570652716054;287,3323393612928;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,27401940799805;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,650533584355;0;0;0;0;0;0;0;0;0
2023-06-04T03:00:00;71,65;23,4;163,028967183309;0;303,65;0,082731264;312,34999999999997;0,05953864199999999;310,45;0,5028472306085713;289,58496512298734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,48809200605726;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,028967183309;0;0;0;0;0;0;0;0;0
2023-06-04T04:00:00;73,14;27,4;159,080235970992;0;303,75;0,08697862799999999;312,95;0,065243764;310,95;0,23023700785442588;287,93551595995785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,62783793369877;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,080235970992;0;0;0;0;0;0;0;0;0
2023-06-04T05:00:00;72,23;30,3;145,079546290193;0;303,45;0,08684991999999998;312,54999999999995;0,065238168;310,54999999999995;0,16098369335827106;287,3947490803397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,03362778148436;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0;145,079546290193;0;0;0;0;0;0;0;0;0
2023-06-04T06:00:00;69,07;31,5;128,438444800558;0;303,45;0,086842925;312,25;0,066455298;310,54999999999995;0,17558826241608164;287,5514623830093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,5215244187062;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0;128,438444800558;0;0;0;0;0;0;0;0;0
2023-06-04T07:00:00;64,77;31;114,65739518424101;0;303,54999999999995;0,09002564999999998;312,95;0,06685821000000002;310,84999999999997;0,13944010069587187;287,22188887371436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,92762489784327;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1;1;0;0;114,65739518424101;0;0;0;0;0;0;0;0;0
2023-06-04T08:00:00;50,81;30,1;88,8668674025962;0;303,45;0,084705253;312,25;0,06136014000000001;310,34999999999997;0,28130903381565336;288,1241044852861;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,33688476693244;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,1;0,1;0;0;88,8668674025962;0;0;0;0;0;0;0;0;0
2023-06-04T09:00:00;21,93;31,8;81,34986930159691;0;302,95;0,074239334;310,04999999999995;0,05434275600000001;308,75;0,3781848678119658;289,0754747278146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,82825107845575;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0;81,34986930159691;0;0;0;0;0;0;0;0;0
2023-06-04T10:00:00;5,11;29;50,2359657635895;0;302,54999999999995;0,06592088;308,34999999999997;0,04517231100000001;307,25;0,4059907638351235;289,0085207148058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,3667682533479;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,2359657635895;0;0;0;0;0;0;0;0;0
2023-06-04T11:00:00;0;27;48,607051544246296;0;302,25;0,07123708000000001;308,34999999999997;0,05502826600000001;307,34999999999997;0,33431408356934605;289,2411024226236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,00253157652259;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,607051544246296;0;0;0;0;0;0;0;0;0
2023-06-04T12:00:00;-4,98;25,6;56,036134072228194;0;301,45;0,08025363499999999;308,04999999999995;0,07582160299999999;307,45;0,3618346965930732;288,66914372280536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,03836290231231;0;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,036134072228194;0;0;0;0;0;0;0;0;0
2023-06-04T13:00:00;-29,45;25,4;78,1587505971122;0;301,45;0,07962828199999998;308,04999999999995;0,07191419600000001;307,34999999999997;0,22825067746905509;288,31287867240786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,1542590660221;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,1587505971122;0;0;0;0;0;0;0;0;0
2023-06-04T14:00:00;-36,35;22,3;98,4934045010691;0;301,45;0,079002929;308,04999999999995;0,070920906;307,34999999999997;0,3026818646188964;288,338439882282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,6640594295892;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,4934045010691;0;0;0;0;0;0;0;0;0
2023-06-04T15:00:00;-4,33;22,6;112,995014148557;0;301,45;0,07953314999999998;308,15;0,07182046299999999;307,45;0,26972142156048573;288,0842658801096;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,11989302364626;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,995014148557;0;0;0;0;0;0;0;0;0
2023-06-04T16:00:00;0;23,2;70,8114727160433;0;301,54999999999995;0,07816912499999999;308,04999999999995;0,07171553800000001;307,34999999999997;0,16075668162598664;287,40155328875545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,68252840276494;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,8114727160433;0;0;0;0;0;0;0;0;0
2023-06-04T17:00:00;34,5;23,1;61,6468778464776;0;301,45;0,07574745599999999;307,54999999999995;0,07008150599999999;306,95;0,24476797039883402;287,92995884539306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,35287067624046;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,6468778464776;0;0;0;0;0;0;0;0;0
2023-06-04T18:00:00;78,21;23,5;105,669030647562;0;301,54999999999995;0,07574745599999999;307,54999999999995;0,06969538199999999;306,95;0,38261679270325716;288,8214683102185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,66643538917282;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,669030647562;0;0;0;0;0;0;0;0;0
2023-06-04T19:00:00;98,94;23,4;146,345845594362;0;301,65;0,075546;307,54999999999995;0,06911619599999999;306,95;0,2334335137419025;288,15345963031126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,02118979826548;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,345845594362;0;0;0;0;0;0;0;0;0
2023-06-04T20:00:00;109,79;22,8;133,831469830303;0;301,15;0,05786263999999999;304,15;0,055506724;304,04999999999995;0,4020132154118041;289,09001229907835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,00998767928566;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,831469830303;0;0;0;0;0;0;0;0;0
2023-06-04T21:00:00;102,6;23,3;116,60136384247299;0;300,75;0,04383346799999999;301,54999999999995;0,04283178400000001;301,75;0,23019377864912405;288,21235472507493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,13618668051774;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,60136384247299;0;0;0;0;0;0;0;0;0
2023-06-04T22:00:00;99;21,3;87,8246320836158;0;299,65;0,018441617999999993;297,04999999999995;0,017593824;297,95;0,2655169629591623;288,5580220794999;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,70412043027075;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,8246320836158;0;0;0;0;0;0;0;0;0
2023-06-04T23:00:00;86,98;11,3;82,70744094153119;0;299,04999999999995;0,011449416000000006;296,25;0,00414104;297,15;0,2987922445112304;288,570378773293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,43035001822773;11,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,70744094153119;0;0;0;0;0;0;0;0;0
2023-06-05T00:00:00;78,71;22,6;79,43586246431;0;299,15;0,012188088000000003;296,45;0,002925309000000001;297,25;0,20855462640016165;288,08072194297404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,8905069832259;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,43586246431;0;0;0;0;0;0;0;0;0
2023-06-05T01:00:00;71,1;18,2;72,8518263116794;0;299,04999999999995;0,012649758000000002;296,45;0,004244566000000001;297,25;0,5086054367187448;291,4671525687264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,72062319568548;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,8518263116794;0;0;0;0;0;0;0;0;0
2023-06-05T02:00:00;70,07;20,3;75,20791936845379;0;299,04999999999995;0,012669343999999997;296,34999999999997;0,00548408;297,15;0,8540615230730335;292,9910056269222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,99555113336591;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,20791936845379;0;0;0;0;0;0;0;0;0
2023-06-05T03:00:00;71,14;22,1;85,4666474915178;0;299,04999999999995;0,013699007999999993;296,54999999999995;0,007339154000000001;297,45;0,8523768597243498;292,92402483050097;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,97855157825256;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,4666474915178;0;0;0;0;0;0;0;0;0
2023-06-05T04:00:00;74,26;18,4;89,2148038768403;0;299,15;0,014991684000000002;296,95;0,009009560000000002;297,75;0,9268381828385059;292,92200717171715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,59603267046317;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,2148038768403;0;0;0;0;0;0;0;0;0
2023-06-05T05:00:00;88,36;31,9;147,58861323793198;0;299,15;0,014991684000000002;296,95;0,009781808000000003;297,75;1,9202884038740642;295,9126100888471;0;0,6934020618556695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,08387306719612;30;0;0;0;0;0;0;0;1,9;3,9175257731958735;0,6934020618556695;0;0;0;0;0;0;0;0;147,58861323793198;0;0;0;0;0;0;0;0;0
2023-06-05T06:00:00;122,09;32;162,612208897527;0;299,54999999999995;0,021024171999999997;298,34999999999997;0,012599393999999998;298,84999999999997;1,7251072531486815;294,4639140897293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,17412783778414;0;17;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;162,612208897527;0;0;0;0;0;0;0;0;0
2023-06-05T07:00:00;113,79;27;120,35592546035801;0;300,15;0,03084795;300,65;0,017989740999999997;300,84999999999997;0,7893655389554747;292,26509221418837;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,56091042500037;12;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;120,35592546035801;0;0;0;0;0;0;0;0;0
2023-06-05T08:00:00;99,95;27,4;99,02999225540229;0;300,75;0,04127329799999999;303,04999999999995;0,022160159999999998;302,75;2,939842320717069;291,2233414026351;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,7044490708;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,02999225540229;0;0;0;0;0;0;0;0;0
2023-06-05T09:00:00;86,41;27,6;84,2667427491281;0;300,95;0,05580471100000001;304,45;0,043089199999999994;304,15;5,098514714877539;291,12864645734413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,64034704694555;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,2667427491281;0;0;0;0;0;0;0;0;0
2023-06-05T10:00:00;75;28,4;103,044915681433;0;301,84999999999997;0,04835363699999999;305,45;0,018175808000000005;304,75;9,907644364151801;293,15529341279705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,61178301224086;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,044915681433;0;0;0;0;0;0;0;0;0
2023-06-05T11:00:00;70,08;27,4;141,35983710820798;0;302,15;0,042230214;304,84999999999997;0,003794088;304,45;23,227251530950085;298,24894350182456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,63052183393964;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,35983710820798;0;0;0;0;0;0;0;0;0
2023-06-05T12:00:00;69,37;25;154,271807424603;0;300,84999999999997;0,027469364999999996;300,84999999999997;0,0022663800000000006;301,25;39,48752934512599;302,1265401760296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,30086930807205;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,271807424603;0;0;0;0;0;0;0;0;0
2023-06-05T13:00:00;69,33;23,6;164,954800606233;0;301,45;0,03781077299999999;303,04999999999995;0,0075406100000000005;302,95;34,35699314003364;299,88070821862135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,70963922114123;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,954800606233;0;0;0;0;0;0;0;0;0
2023-06-05T14:00:00;68,07;22,7;143,669397074552;0;301,95;0,03949516899999999;304,04999999999995;0,0026944739999999992;303,84999999999997;10,676067920175155;294,1016593031405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,2611682572191;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,669397074552;0;0;0;0;0;0;0;0;0
2023-06-05T15:00:00;69,85;22,4;116,71098256801301;0;301,45;0,03259110400000001;302,25;0,0006505350000000002;302,45;17,5859975294287;298,13900961615053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,66659477197234;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,71098256801301;0;0;0;0;0;0;0;0;0
2023-06-05T16:00:00;78,89;22,8;108,711437396042;0;301,45;0,03336615;302,15;0,002831576;302,34999999999997;32,413613614000724;300,82244535615973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,31332811249516;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,711437396042;0;0;0;0;0;0;0;0;0
2023-06-05T17:00:00;89,8;26;158,202713960855;0;303,15;0,050365399;307,04999999999995;0,0036374;306,15;22,7309867834655;299,00827884773577;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,92947572705232;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,202713960855;0;0;0;0;0;0;0;0;0
2023-06-05T18:00:00;100,76;27,4;223,923207539056;0;302,75;0,05639368999999999;307,04999999999995;0,03144532299999999;306,45;22,72811774739109;298,2593006433002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,07467751632173;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,923207539056;0;0;0;0;0;0;0;0;0
2023-06-05T19:00:00;135,35;27,2;243,450098730809;0;302,34999999999997;0,05864608000000001;306,25;0,044756807999999995;306,04999999999995;30,3012538606624;301,38442030210285;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,6548700485701;12,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;243,450098730809;0;0;0;0;0;0;0;0;0
2023-06-05T20:00:00;157,37;26,8;233,65155699686298;0;302,34999999999997;0,05898184000000001;306,75;0,04255757999999999;306,15;22,92171030151227;299,8417968763821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,2228519299863;0;11,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;233,65155699686298;0;0;0;0;0;0;0;0;0
2023-06-05T21:00:00;128,4;26,6;186,659153597579;0;301,45;0,037269359999999994;301,15;0,035011374000000005;301,75;28,008165972692417;301,32673392973584;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,23312964479331;11,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;186,659153597579;0;0;0;0;0;0;0;0;0
2023-06-05T22:00:00;101,04;26,4;154,656201166676;0;302,45;0,067388431;308,25;0,053062671000000006;307,25;19,277313221201002;298,6033746839763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,30230633182885;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,656201166676;0;0;0;0;0;0;0;0;0
2023-06-05T23:00:00;88,98;26;138,658672925142;0;302,75;0,06722195;308,65;0,05065499200000001;307,75;14,003316347430228;296,24346525696893;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,92055504856408;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,658672925142;0;0;0;0;0;0;0;0;0
2023-06-06T00:00:00;80,23;24,5;139,981294578914;0;302,45;0,06095303100000001;307,25;0,04442944199999999;306,54999999999995;17,1485503392076;298,42378266805724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,18496299305923;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,981294578914;0;0;0;0;0;0;0;0;0
