timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-06-12T04:00:00;83,95;26,6;136,614723154177;2,0543853329999995;336,04999999999995;1,6890266900000004;330,15;1,8904631040000002;329,95;1,2055330260677235;294,82277339223486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,4433531221984;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,614723154177;0;0;0;0;0;0;0;0;0
2023-06-12T05:00:00;95,08;28,3;147,87511604872;2,0345936799999995;335,54999999999995;1,69122312;329,95;1,8961080690000003;329,84999999999997;2,0238948864929407;296,4684923116215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,31850878688618;28,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,87511604872;0;0;0;0;0;0;0;0;0
2023-06-12T06:00:00;107,43;27;166,648119665468;2,010929595;332,65;1,7371900630000001;330,25;1,97320556;330,15;2,3997428955187634;297,34854854293883;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,9559769360075;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,648119665468;0;0;0;0;0;0;0;0;0
2023-06-12T07:00:00;126,84;26,1;153,778560380453;2,3927152959999995;331,95;1,8828791249999997;330,65;2,227927086;330,95;3,2292754209581616;295,92100150926586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,2566708119981;0;11,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;153,778560380453;0;0;0;0;0;0;0;0;0
2023-06-12T08:00:00;124,39;26,4;124,69679036002799;2,6653650069999997;335,04999999999995;1,9396561410000002;331,25;2,292118802;331,34999999999997;6,141524851378281;293,6848429278973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,0727451449169;11,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;124,69679036002799;0;0;0;0;0;0;0;0;0
2023-06-12T09:00:00;106,01;25,3;104,416325581775;2,831896371;337,04999999999995;1,950316521;331,25;2,295179814;331,25;14,272020485764592;295,0907606358703;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,0927378704024;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,416325581775;0;0;0;0;0;0;0;0;0
2023-06-12T10:00:00;89,97;24,6;108,799802231869;2,702922561;337,04999999999995;1,9412551980000001;331,25;2,2573354649999997;331,65;7,358394356171601;292,76288615635724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,1805917545101;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,799802231869;0;0;0;0;0;0;0;0;0
2023-06-12T11:00:00;75,96;24,3;103,788101990105;2,5985151909999997;337,04999999999995;1,9295287800000003;331,25;2,2734225659999994;332,95;9,03925366812491;293,62958797794136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,25077369533466;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,788101990105;0;0;0;0;0;0;0;0;0
2023-06-12T12:00:00;66,63;23,3;107,355459077781;2,6214587910000002;337,25;1,9412649909999997;331,45;2,291973306;333,04999999999995;22,186520313396358;298,05949379806987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,70733282849142;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,355459077781;0;0;0;0;0;0;0;0;0
2023-06-12T13:00:00;61,01;21,9;125,08993187018;2,538060204;336,95;1,9524947639999997;331,95;2,256046986;332,84999999999997;34,58309243469087;301,02056177774267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,64003051626119;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,08993187018;0;0;0;0;0;0;0;0;0
2023-06-12T14:00:00;64,22;21,8;133,726148829515;2,5525818239999998;337,34999999999997;1,9380738720000001;332,34999999999997;2,2896089959999997;333,54999999999995;35,022689896052306;301,2689724170355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,33766651320957;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,726148829515;0;0;0;0;0;0;0;0;0
2023-06-12T15:00:00;75,96;21,8;141,18856220870802;2,311153596;336,75;1,8993033849999998;332,65;2,250480365;334,45;32,254197652058814;301,35396041219997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,03323274655827;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,18856220870802;0;0;0;0;0;0;0;0;0
2023-06-12T16:00:00;84,82;21,5;175,760980643319;2,1957305;336,15;1,9107080329999997;333,45;2,2397150599999995;334,95;23,999060099184245;299,21590499448325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,3851504759152;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,760980643319;0;0;0;0;0;0;0;0;0
2023-06-12T17:00:00;97,6;22,4;171,89315373039;2,1907122869999998;337,04999999999995;1,852603366;332,54999999999995;2,1367906299999997;333,45;24,13079922603346;298,9998202157108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,6509119608676;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,89315373039;0;0;0;0;0;0;0;0;0
2023-06-12T18:00:00;109,68;22,3;196,490403205459;2,2748159699999997;337,65;1,8780931459999997;332,95;2,1870385129999996;333,84999999999997;26,911975934489092;299,73661045054763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,1608626591452;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,490403205459;0;0;0;0;0;0;0;0;0
2023-06-12T19:00:00;133,04;23,4;207,355931961643;0,9637487159999999;334,45;0,701615288;325,95;0,9974422320000002;329,75;22,682183880152017;298,60872755628304;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,3047413097214;0;8,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;207,355931961643;0;0;0;0;0;0;0;0;0
2023-06-12T20:00:00;142,89;22,9;204,159569117172;0;331,75;0;325,45;0;329,75;13,997808865446299;296,6957409620917;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,79661083559043;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,159569117172;0;0;0;0;0;0;0;0;0
2023-06-12T21:00:00;116,93;23,5;195,948174996905;0;330,45;0;324,34999999999997;0;328,04999999999995;15,665853068599478;297,22353491554475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,83536275345423;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;195,948174996905;0;0;0;0;0;0;0;0;0
2023-06-12T22:00:00;107;21,7;197,32696145794202;0;328,15;0;321,15;0;324,95;27,737040593535347;302,1209652295221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,4373792171789;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,32696145794202;0;0;0;0;0;0;0;0;0
2023-06-12T23:00:00;98,1;20,1;147,223282512329;0,38989010800000007;329,25;0,27586741099999995;322,45;0,373499424;325,54999999999995;17,799711342068857;298,9172571341693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,51733547925716;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,223282512329;0;0;0;0;0;0;0;0;0
2023-06-13T00:00:00;89,11;19,8;128,13402628968902;2,0765860640000002;333,75;1,872600672;331,34999999999997;2,1948295439999996;332,45;9,487816606813801;296,06518964721545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,65827848255134;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,13402628968902;0;0;0;0;0;0;0;0;0
2023-06-13T01:00:00;82,78;19,4;132,389560877406;2,2869159210000003;337,84999999999997;1,8408041999999998;331,84999999999997;2,0489586120000003;331,34999999999997;1,715933789895757;296,39725831584303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,0734126547031;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,389560877406;0;0;0;0;0;0;0;0;0
2023-06-13T02:00:00;83,29;19,3;125,42270234463301;2,324838614;336,54999999999995;1,8555342709999998;331,45;2,0632787759999998;330,84999999999997;1,5146311693181602;296,1054143437046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,74091583975343;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,42270234463301;0;0;0;0;0;0;0;0;0
2023-06-13T03:00:00;82,75;19,3;120,87150530160599;1,6286822239999996;330,84999999999997;1,652954874;331,34999999999997;1,8355411619999997;330,95;1,9065493927809907;297,00753421529487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,41045227448525;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,87150530160599;0;0;0;0;0;0;0;0;0
2023-06-13T04:00:00;84,77;20,5;145,405675737552;1,5783014360000003;328,75;1,6878235499999998;331,45;1,8900853739999999;331,25;1,8169831492711281;297,22476229147094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,8728112292578;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,405675737552;0;0;0;0;0;0;0;0;0
2023-06-13T05:00:00;90,04;23,7;173,620162852871;1,642051068;328,75;1,7362821119999998;331,54999999999995;1,936458027;331,25;2,124238163654749;297,98269655382336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,91085552708225;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,620162852871;0;0;0;0;0;0;0;0;0
2023-06-13T06:00:00;115,14;24,2;200,246950139414;1,6196390880000002;328,75;1,72572246;331,65;1,9231325519999996;331,25;2,5039545986202443;296,7774338877271;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,21455391521374;0;9,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;200,246950139414;0;0;0;0;0;0;0;0;0
2023-06-13T07:00:00;119,53;25,5;186,360998610102;1,6170761200000003;328,65;1,727338305;331,65;1,8984206160000001;330,75;2,0355228088149264;296,8360956305402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,15080088087485;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;186,360998610102;0;0;0;0;0;0;0;0;0
2023-06-13T08:00:00;120,04;25,7;139,591411913738;1,93725126;335,15;1,7139428799999998;331,15;1,8687562200000003;330,04999999999995;12,039528269721458;295,5835033839523;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,87762790604994;0;10,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;139,591411913738;0;0;0;0;0;0;0;0;0
2023-06-13T09:00:00;103,12;24,3;96,6720561906014;1,9416203369999998;335,45;1,511944068;327,04999999999995;1,6728122799999998;326,54999999999995;18,927043909144352;297,27385758412;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,95374014325932;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,6720561906014;0;0;0;0;0;0;0;0;0
2023-06-13T10:00:00;85,08;23,6;75,1179727267955;2,000635753;335,04999999999995;1,573144722;328,04999999999995;1,749720906;327,34999999999997;28,899569951591612;299,6429870030267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,362544769245;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,1179727267955;0;0;0;0;0;0;0;0;0
2023-06-13T11:00:00;77,27;22,8;73,8297418906833;1,838203459;335,25;1,4933065900000002;327,75;1,642365843;327,04999999999995;28,96600719410431;299,8092817427751;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,34910851476809;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,8297418906833;0;0;0;0;0;0;0;0;0
2023-06-13T12:00:00;56,12;23,8;68,5856586838988;1,91139774;335,15;1,535419288;327,75;1,772526005;328,65;30,108978295402245;300,0563087056134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,9480736039166;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,5856586838988;0;0;0;0;0;0;0;0;0
2023-06-13T13:00:00;50,2;23,7;74,8607070544641;1,8888458599999998;334,95;1,50118296;327,15;1,8336525120000002;330,04999999999995;32,21347655153019;300,3715327676654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,44977879655622;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,8607070544641;0;0;0;0;0;0;0;0;0
2023-06-13T14:00:00;48,5;22,1;83,3638428632159;1,87261746;335,15;1,51266875;327,75;1,8714297089999998;331,25;32,76730546895125;300,87700473329767;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,17107592393972;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,3638428632159;0;0;0;0;0;0;0;0;0
2023-06-13T15:00:00;63,07;23,2;96,6824867176969;1,864038792;334,34999999999997;1,5707482350000002;328,84999999999997;1,9006702079999998;331,54999999999995;37,24363949702478;301,4269031501285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,19785881634732;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,6824867176969;0;0;0;0;0;0;0;0;0
2023-06-13T16:00:00;73,38;24,5;118,814769518547;1,79740722;333,04999999999995;1,588347655;329,25;1,8610729119999998;330,75;43,11805093685513;301,6095763313224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,39296534625518;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,814769518547;0;0;0;0;0;0;0;0;0
2023-06-13T17:00:00;84,63;23,4;168,212010566653;1,9297078520000002;335,04999999999995;1,629804222;329,75;1,9105443500000001;331,34999999999997;40,150811792323026;300,59894691488427;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,74854710235215;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,212010566653;0;0;0;0;0;0;0;0;0
2023-06-13T18:00:00;101,38;23,4;199,12044568649;1,8675726659999998;335,04999999999995;1,5317958779999998;328,54999999999995;1,8828147709999998;331,04999999999995;42,555083802460985;301,0038007030213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,96817224764192;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,12044568649;0;0;0;0;0;0;0;0;0
2023-06-13T19:00:00;111,99;23,5;197,36485896434598;0,6724713199999999;332,54999999999995;0,47373637500000004;323,25;0,6532378679999999;326,54999999999995;31,244380220838647;298,84863404247534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,28057543041714;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,36485896434598;0;0;0;0;0;0;0;0;0
2023-06-13T20:00:00;120,08;23,4;204,968382076507;0;329,95;0;323,65;0;327,34999999999997;17,858679742517722;297,07617844604493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,4236421097162;0;8,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,968382076507;0;0;0;0;0;0;0;0;0
2023-06-13T21:00:00;115;24,1;208,514987653179;0;328,84999999999997;0;323,04999999999995;0;326,25;17,869382169003437;296,8771647820242;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,05469974550525;9,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,514987653179;0;0;0;0;0;0;0;0;0
2023-06-13T22:00:00;105;24,3;167,510745372284;0;327,45;0;322,45;0;325,25;28,87583762837079;300,9707160785457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,1248942755307;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,510745372284;0;0;0;0;0;0;0;0;0
2023-06-13T23:00:00;98,38;21,6;141,00636309335601;0,5421055050000001;325,84999999999997;0,428446548;321,34999999999997;0,5781087699999999;324,15;11,398653869673876;295,8426410883104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,37093968084;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,00636309335601;0;0;0;0;0;0;0;0;0
2023-06-14T00:00:00;96,28;21,3;138,012841108876;1,6180694100000004;329,34999999999997;1,5174141580000002;326,95;1,7109392270000001;326,84999999999997;2,74275358553837;297,3468152900294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,5911025868719;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,012841108876;0;0;0;0;0;0;0;0;0
2023-06-14T01:00:00;88,68;20,9;144,251981590529;1,6468916079999998;331,95;1,496850257;328,45;1,653349392;327,95;1,4864092732470744;295,0053657398468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,57424347661322;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,251981590529;0;0;0;0;0;0;0;0;0
2023-06-14T02:00:00;86,98;21,5;137,341779141297;1,5662532480000002;328,84999999999997;1,530431853;328,45;1,6922891580000001;327,84999999999997;2,019433743807826;297,0365632802433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,92800710489713;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,341779141297;0;0;0;0;0;0;0;0;0
2023-06-14T03:00:00;86,25;22,2;146,438396007652;1,5193979400000002;327,65;1,536851864;328,45;1,6956411620000003;327,75;2,320703240745452;297,0131873252702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,00561430418665;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,438396007652;0;0;0;0;0;0;0;0;0
2023-06-14T04:00:00;88,27;24,7;154,07946571995402;1,5034829159999998;326,34999999999997;1,554170085;328,25;1,721630385;327,65;2,0013024462671347;297,56802346349855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,45611374275623;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,07946571995402;0;0;0;0;0;0;0;0;0
2023-06-14T05:00:00;98,14;27,7;187,044342371194;1,5271707840000002;326,34999999999997;1,5773585099999998;328,54999999999995;1,7437471760000005;327,84999999999997;1,927545862070693;297,32183437274745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,28137339453986;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,044342371194;0;0;0;0;0;0;0;0;0
2023-06-14T06:00:00;126,93;28,9;202,662473716823;1,799644221;326,45;1,7004229440000003;328,34999999999997;1,883635984;327,54999999999995;1,8119591215395598;296,84292642536076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,47244525720038;13,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,662473716823;0;0;0;0;0;0;0;0;0
2023-06-14T07:00:00;136,21;29,4;180,53994359120702;1,7603337200000002;326,34999999999997;1,6813517760000003;328,25;1,8731840550000003;327,65;3,207682127436349;292,8475444355894;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,29930327583256;0;14,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,53994359120702;0;0;0;0;0;0;0;0;0
2023-06-14T08:00:00;128;28,2;141,417103120881;2,0876213759999995;331,54999999999995;1,7178950550000003;328,65;1,9074861359999997;327,95;21,41962389716619;297,4470784767987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,82557334550498;13,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,417103120881;0;0;0;0;0;0;0;0;0
2023-06-14T09:00:00;103,32;26,3;95,39017078432491;2,21635176;335,15;1,688593;328,65;1,8680231440000001;327,84999999999997;28,02977882289858;298,8469713041935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,79559078817044;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,39017078432491;0;0;0;0;0;0;0;0;0
2023-06-14T10:00:00;87,66;24,9;91,2312121384109;1,6808061659999998;335,34999999999997;1,4558763450000003;328,84999999999997;1,5640148480000005;328,34999999999997;37,371592452292944;299,5571695663392;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,56758491330214;0;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,2312121384109;0;0;0;0;0;0;0;0;0
2023-06-14T11:00:00;78,41;24,8;95,2879842913578;1,608386931;334,84999999999997;1,4143778079999998;328,45;1,510466724;328,25;33,32633469020923;298,7737380180047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,1127281548108;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,2879842913578;0;0;0;0;0;0;0;0;0
2023-06-14T12:00:00;74,13;24,1;141,4750966986;1,6140263000000001;334,65;1,4268610850000003;328,65;1,5839436029999998;329,45;19,482300905866644;296,77365537142856;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,99051688199535;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,4750966986;0;0;0;0;0;0;0;0;0
2023-06-14T13:00:00;75,25;22,7;132,25603438180698;1,7104034099999998;334,65;1,4973217200000002;329,15;1,745409188;331,34999999999997;28,01862877466515;299,21413495287584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,0762809882019;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,25603438180698;0;0;0;0;0;0;0;0;0
2023-06-14T14:00:00;77,93;22,4;148,530453230385;2,2980253800000003;335,15;1,7207420199999999;328,75;2,122880373;331,84999999999997;32,17729151612342;299,5443313608897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,33917336010308;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,530453230385;0;0;0;0;0;0;0;0;0
2023-06-14T15:00:00;78,46;22,1;157,543652112461;2,1090960259999996;334,04999999999995;1,7308651839999998;329,95;2,067457589;332,04999999999995;30,208715431415094;299,65334798120927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,05678154803022;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,543652112461;0;0;0;0;0;0;0;0;0
2023-06-14T16:00:00;83,52;22,1;162,731421675392;2,034041075;335,65;1,673104671;330,04999999999995;2,036875449;333,04999999999995;23,12252027494626;297,9492664751037;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,77671797513855;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,731421675392;0;0;0;0;0;0;0;0;0
2023-06-14T17:00:00;98,56;22,1;156,85803064975602;2,141275824;336,34999999999997;1,7377090919999998;330,95;2,0963119640000003;333,54999999999995;14,037220767894576;295,0066903179384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,75714030334103;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,85803064975602;0;0;0;0;0;0;0;0;0
2023-06-14T18:00:00;114,77;22,3;196,520243230343;2,1706884;336,25;1,7780086860000002;331,34999999999997;2,104096;333,15;27,629938918025793;299,14745082237624;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,05625406299492;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,520243230343;0;0;0;0;0;0;0;0;0
2023-06-14T19:00:00;142,07;22,5;213,695189562373;1,034666824;331,75;0,771853482;323,75;1,083307256;327,54999999999995;29,490127818889945;300,3825045965675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,14561159548336;0;7,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,695189562373;0;0;0;0;0;0;0;0;0
2023-06-14T20:00:00;152,18;22,7;215,969972538889;0;330,95;0;324,75;0;328,54999999999995;18,04131711584613;296,958945559402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,02523387642907;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,969972538889;0;0;0;0;0;0;0;0;0
2023-06-14T21:00:00;139,91;24,1;208,275989395544;0;329,84999999999997;0;322,25;0;326,04999999999995;24,15026288728161;299,24628641193755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,65593135304144;9,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,275989395544;0;0;0;0;0;0;0;0;0
2023-06-14T22:00:00;119,77;23;209,301091442177;0;328,65;0;321,15;0;324,45;24,216042766830018;300,70115454869693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,2197131283272;0;8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,301091442177;0;0;0;0;0;0;0;0;0
2023-06-14T23:00:00;108,87;20,9;200,968768326205;1,120821441;332,25;0,8563586780000002;325,34999999999997;1,146239872;327,75;16,248574064249798;297,08375965533367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,06039115701435;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,968768326205;0;0;0;0;0;0;0;0;0
2023-06-15T00:00:00;107,12;19,6;159,761890432225;2,0224783399999997;334,15;1,7846105669999999;330,04999999999995;2,122708296;331,34999999999997;18,622188061229487;298,99672102823786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,66408511789865;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,761890432225;0;0;0;0;0;0;0;0;0
2023-06-15T01:00:00;102,77;18,9;169,038704603519;2,027923248;333,54999999999995;1,6469797449999999;328,45;1,832894254;328,04999999999995;2,085359139597223;295,9377913970359;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,75118186728162;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,038704603519;0;0;0;0;0;0;0;0;0
2023-06-15T02:00:00;100,62;19,5;179,567454520751;1,71107493;328,54999999999995;1,6402575499999998;328,95;1,8080424180000003;328,25;1,3995325242910925;292,62999837303136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,26000674909488;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,567454520751;0;0;0;0;0;0;0;0;0
2023-06-15T03:00:00;100,38;21,1;202,282264656374;1,5881448;327,54999999999995;1,6021935579999997;328,95;1,768380768;328,34999999999997;1,781505984473765;294,04862755904594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,0314544326305;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,282264656374;0;0;0;0;0;0;0;0;0
2023-06-15T04:00:00;100,37;23,7;242,701954441223;1,668942646;327,45;1,634082364;328,75;1,805063947;328,04999999999995;1,9246873654606362;295,07429572062455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,0682828661346;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,701954441223;0;0;0;0;0;0;0;0;0
2023-06-15T05:00:00;113,96;25,9;239,646937991875;1,8193757170000004;326,84999999999997;1,6892925;328,15;1,8712492380000003;327,34999999999997;2,020746757890152;297,6663874747153;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,58129182732169;0;10,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;239,646937991875;0;0;0;0;0;0;0;0;0
2023-06-15T06:00:00;163,92;27,6;241,521784972374;1,80869715;326,95;1,677142185;328,04999999999995;1,861680078;327,34999999999997;2,136495583886307;297,72357372952354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,3059758034021;0;12,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;241,521784972374;0;0;0;0;0;0;0;0;0
2023-06-15T07:00:00;166,1;28,3;212,777730124255;1,963574844;327,25;1,744432686;328,95;1,9897305480000005;328,25;3,1063288837225858;294,97839604632054;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,93014520582177;13,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;212,777730124255;0;0;0;0;0;0;0;0;0
2023-06-15T08:00:00;140,07;27,4;165,437078805177;2,6737100419999997;332,84999999999997;1,8338959380000004;328,54999999999995;2,140486788;327,75;12,756873559270073;294,0117722340303;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,86542061235382;0;12,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;165,437078805177;0;0;0;0;0;0;0;0;0
2023-06-15T09:00:00;116;25,5;151,839053226258;2,7399442979999997;335,34999999999997;1,8045169380000001;328,45;2,08627274;327,75;33,43856662352561;298,703233437515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,82963407029257;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,839053226258;0;0;0;0;0;0;0;0;0
2023-06-15T10:00:00;103,66;24,2;133,979268344716;2,899115523;335,45;1,8676650000000004;328,75;2,1997652160000003;328,34999999999997;28,16305878491633;297,99747546058103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,80785110688555;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,979268344716;0;0;0;0;0;0;0;0;0
2023-06-15T11:00:00;98,02;23,3;135,164684701286;2,8634997810000002;336,25;1,819477844;327,84999999999997;2,23732277;329,25;36,14433476519325;299,8650829520904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,26745453230119;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,164684701286;0;0;0;0;0;0;0;0;0
2023-06-15T12:00:00;92,24;22,5;142,68330878096998;2,867117595;336,25;1,840946898;328,84999999999997;2,3415202899999996;331,45;30,977915393397385;299,62708885212265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,63082778684796;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,68330878096998;0;0;0;0;0;0;0;0;0
2023-06-15T13:00:00;90;22,2;170,80595836106897;2,7750424099999997;336,15;1,8551467480000001;329,54999999999995;2,377785168;332,75;28,84499494509415;299,79122809384984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,70706470406927;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,80595836106897;0;0;0;0;0;0;0;0;0
2023-06-15T14:00:00;90;22;181,609890896896;2,5897518550000007;336,25;1,7605365750000002;328,84999999999997;2,3145000039999997;331,75;19,184901579498895;297,1722156507934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,53329926075676;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,609890896896;0;0;0;0;0;0;0;0;0
2023-06-15T15:00:00;92,01;20,9;201,337373510586;2,220733428;328,95;1,56644631;325,04999999999995;2,059786872;326,95;18,02167427161542;296,76532359051606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,37474593083067;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,337373510586;0;0;0;0;0;0;0;0;0
2023-06-15T16:00:00;96,75;20,2;198,78663715755098;1,8552138999999996;322,95;1,3875198060000002;321,34999999999997;1,7941167719999995;322,54999999999995;24,445917859394008;298,49969943230093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,54920845623758;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,78663715755098;0;0;0;0;0;0;0;0;0
2023-06-15T17:00:00;104,9;21,2;203,752189069869;1,615678519;319,04999999999995;1,177619442;317,04999999999995;1,5284075;318,15;39,78408951294926;302,02943133678014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,21596406170775;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,752189069869;0;0;0;0;0;0;0;0;0
2023-06-15T18:00:00;125,39;21,2;254,553589943044;1,46826449;316,65;1,1822109600000001;317,15;1,4968110849999998;317,65;38,021693465664086;302,0121384928136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,6744266758279;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,553589943044;0;0;0;0;0;0;0;0;0
2023-06-15T19:00:00;156,32;21,2;293,007219713222;1,507204256;319,34999999999997;1,343237259;320,45;1,721051199;321,45;26,650992703891966;298,92925528243023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,13354344368665;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,007219713222;0;0;0;0;0;0;0;0;0
2023-06-15T20:00:00;179,28;21,6;314,062266158423;2,1835857809999997;333,45;1,6897821499999999;328,15;1,8852504300000001;327,65;30,390090074879367;301,1814898900319;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,3896300893423;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;314,062266158423;0;0;0;0;0;0;0;0;0
2023-06-15T21:00:00;172,54;21,1;361,11458887332196;2,2398549599999997;335,15;1,711591161;328,84999999999997;1,9856678520000002;329,75;26,947149223000018;300,31681854151986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,9540384947544;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;361,11458887332196;0;0;0;0;0;0;0;0;0
2023-06-15T22:00:00;149,96;20;398,46913787926104;2,21551236;335,54999999999995;1,717504734;329,45;2,099305824;332,34999999999997;19,67012312420305;298,1441971510483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,69014309090494;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;398,46913787926104;0;0;0;0;0;0;0;0;0
2023-06-15T23:00:00;125,02;19,6;401,345792863999;2,1991440599999996;335,75;1,72299441;329,75;2,0079371339999996;330,95;21,308236634272426;299,84813532315496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,83366881343795;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;401,345792863999;0;0;0;0;0;0;0;0;0
2023-06-16T00:00:00;126,16;19,1;395,82593562530997;2,213447436;335,75;1,7228824900000002;329,65;1,91937204;329,15;2,2048230184140616;296,38435429825086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,71478544655662;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;395,82593562530997;0;0;0;0;0;0;0;0;0
2023-06-16T01:00:00;121,62;18;368,89321758662703;2,2634462969999998;335,25;1,745435769;329,45;1,951781274;328,95;1,9756261847183227;296,86778822028884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,54261923116985;0;3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;368,89321758662703;0;0;0;0;0;0;0;0;0
2023-06-16T02:00:00;115,59;18,4;347,109214867041;1,99139256;329,15;1,7821161500000002;329,65;1,9878698780000001;329,04999999999995;1,8340412872544394;296,5540471977992;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,75866496924672;3,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,109214867041;0;0;0;0;0;0;0;0;0
2023-06-16T03:00:00;112,7;17,9;345,763187960664;1,964162424;329,75;1,73554344;329,15;1,9403920149999998;328,65;2,1722169863969265;297,24622539049585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,90228383959192;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,763187960664;0;0;0;0;0;0;0;0;0
2023-06-16T04:00:00;113,08;19,6;355,510801389925;2,251696096;334,75;1,745919823;329,25;1,9453584650000002;328,65;2,1245991168464804;297,4910872731202;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,25831466383953;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,510801389925;0;0;0;0;0;0;0;0;0
2023-06-16T05:00:00;117,77;21,6;324,52323227060896;2,22480172;334,65;1,73554344;329,15;1,9319546459999997;328,54999999999995;2,100030911522155;297,42724635182964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,30062041132051;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;324,52323227060896;0;0;0;0;0;0;0;0;0
2023-06-16T06:00:00;142,9;21,5;307,134335129363;2,1970259739999998;334,95;1,7226880290000002;329,25;1,9180429899999998;328,65;2,4063466159394076;297,8052297180872;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,44888508612149;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;307,134335129363;0;0;0;0;0;0;0;0;0
2023-06-16T07:00:00;153,74;22;283,905841219388;2,208730008;335,04999999999995;1,718668702;329,04999999999995;1,909706349;328,45;3,552899758832812;295,59108486896133;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,08994019761289;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,905841219388;0;0;0;0;0;0;0;0;0
2023-06-16T08:00:00;145,59;21,8;271,662677793827;2,0824422780000003;335,84999999999997;1,6926501000000005;330,15;1,88162702;329,54999999999995;20,045886808270705;298,0419080589895;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,92243646675102;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;271,662677793827;0;0;0;0;0;0;0;0;0
2023-06-16T09:00:00;124,16;21,3;235,602420526114;2,082428288;339,54999999999995;1,8207005699999996;332,15;2,124503213;333,25;25,33092979243178;299,60358906368555;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,89854422310435;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;235,602420526114;0;0;0;0;0;0;0;0;0
2023-06-16T10:00:00;112,2;22,9;247,16728245744;2,0916798749999996;337,45;1,7051585589999998;330,84999999999997;1,8821026800000002;330,15;18,386742473699503;296,1653001265762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,64405436868203;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,16728245744;0;0;0;0;0;0;0;0;0
2023-06-16T11:00:00;108,99;22,8;266,262095641749;1,935678784;334,75;1,690390715;330,84999999999997;2,035270796;333,54999999999995;26,513736917077054;298,5760320490797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,63238996324517;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,262095641749;0;0;0;0;0;0;0;0;0
2023-06-16T12:00:00;107,35;22,3;255,86174260294902;1,9291426560000002;336,34999999999997;1,6397902839999996;330,54999999999995;1,928753734;332,25;16,076559444382244;295,9479543514317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,80812672424885;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,86174260294902;0;0;0;0;0;0;0;0;0
2023-06-16T13:00:00;101,4;22,7;242,700417757134;1,9467994349999997;336,65;1,6545259509999999;330,84999999999997;1,984702542;333,34999999999997;12,823156439202407;296,0706680416146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,3617459115764;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,700417757134;0;0;0;0;0;0;0;0;0
2023-06-16T14:00:00;99,31;22,2;259,860829401999;2,384256942;336,95;1,8689884540000001;331,75;2,2579818030000003;334,25;13,800689054579678;296,5126208842682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,97978868435366;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,860829401999;0;0;0;0;0;0;0;0;0
2023-06-16T15:00:00;101,65;22;275,465828575535;2,4019151200000004;337,15;1,8889018199999996;332,15;2,181622984;332,84999999999997;14,514508775380502;297,3485943178167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,86859070548522;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,465828575535;0;0;0;0;0;0;0;0;0
2023-06-16T16:00:00;108,47;21,4;305,296372723094;2,5633149520000003;337,45;1,93636989;332,15;2,3570352;334,75;14,869764666585647;297,3519045980777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,32898805694099;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,296372723094;0;0;0;0;0;0;0;0;0
2023-06-16T17:00:00;115,04;21,2;280,102595939342;2,5856751689999995;337,25;2,0050467999999997;333,15;2,350510264;334,34999999999997;19,2892456219023;299,5361661763345;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,7916393686616;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;280,102595939342;0;0;0;0;0;0;0;0;0
2023-06-16T18:00:00;135,35;21,3;323,654374006633;2,6449032329999995;337,25;2,0167018690000003;333,45;2,364865403;334,04999999999995;20,892123474530464;301,80192331011204;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,76626020472474;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;323,654374006633;0;0;0;0;0;0;0;0;0
2023-06-16T19:00:00;161,19;22;359,07691675397103;2,286906128;330,84999999999997;1,790070864;329,75;2,3872731860000003;332,54999999999995;6,434063740067453;295,1582400577101;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,3868625260727;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;359,07691675397103;0;0;0;0;0;0;0;0;0
2023-06-16T20:00:00;175,1;21,9;362,781834320021;2,016272376;326,45;1,5893157629999999;326,04999999999995;2,0289319270000004;327,25;3,541601041877034;297,7146126552591;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,93162383982009;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;362,781834320021;0;0;0;0;0;0;0;0;0
2023-06-16T21:00:00;170,39;21,2;343,592170501294;1,6924318559999998;321,04999999999995;1,371978315;321,65;1,742924564;322,45;4,269291163901364;297,062752649756;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,39441488796243;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;343,592170501294;0;0;0;0;0;0;0;0;0
2023-06-16T22:00:00;152,04;21,3;326,95045622026805;1,4531329059999998;317,04999999999995;1,1377451440000002;316,75;1,465751886;317,75;3,6198047230050445;298,00006844864447;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,75259649910521;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;326,95045622026805;0;0;0;0;0;0;0;0;0
2023-06-16T23:00:00;138,69;19,1;278,718920740514;1,3143744899999998;316,54999999999995;1,116041058;316,84999999999997;1,4523298800000002;317,75;3,491160171864328;297,8852675314146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,4272317657711;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;278,718920740514;0;0;0;0;0;0;0;0;0
2023-06-17T00:00:00;130,81;19,1;271,808947260329;1,440949015;323,65;1,5322799320000002;326,34999999999997;1,759449552;326,75;3,4365922300812928;297,8143890159456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,10229956891031;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;271,808947260329;0;0;0;0;0;0;0;0;0
2023-06-17T01:00:00;122,8;18,7;234,518937281396;2,1968524979999997;334,54999999999995;1,80366075;330,65;2,0532577389999997;330,84999999999997;2,6497566852882275;297,6169793551968;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,19885249684816;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;234,518937281396;0;0;0;0;0;0;0;0;0
2023-06-17T02:00:00;120,01;18,8;193,042809572127;2,103805008;336,34999999999997;1,7532827599999996;331,15;2,016763425;331,84999999999997;1,420555266330719;295,70880061800693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,80053261159847;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;193,042809572127;0;0;0;0;0;0;0;0;0
2023-06-17T03:00:00;116,45;18,7;163,30878961157399;2,120234864;336,75;1,74849818;331,15;2,0118907079999997;331,84999999999997;0,7583034845125679;294,1749150260517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,89711571623205;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,30878961157399;0;0;0;0;0;0;0;0;0
2023-06-17T04:00:00;111,07;22,2;144,621827616082;2,0089947779999995;332,45;1,7537989910000003;330,25;2,015283283;330,84999999999997;1,587494907065679;296,2458677177681;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,97882600466043;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,621827616082;0;0;0;0;0;0;0;0;0
2023-06-17T05:00:00;110;25,6;129,80442894894;1,7163211800000002;327,65;1,7319899800000003;330,15;1,9915268639999997;330,75;0,38209264213409944;294,0042115750654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,28842812205997;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,80442894894;0;0;0;0;0;0;0;0;0
2023-06-17T06:00:00;110,31;26,2;128,37126384713602;1,820339628;327,95;1,7836046859999994;330,45;2,04918525;330,95;0,4558360024686025;293,2499749104329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,6966519108267;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,37126384713602;0;0;0;0;0;0;0;0;0
2023-06-17T07:00:00;108,05;25,7;118,26928724709;1,969789202;329,04999999999995;1,8655665;331,25;2,1477853710000003;331,84999999999997;0,3516338501826171;292,1406997747204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,10158224563563;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,26928724709;0;0;0;0;0;0;0;0;0
2023-06-17T08:00:00;101;25,2;79,9489417422356;2,27040912;334,54999999999995;1,8672564919999999;331,34999999999997;2,1495355199999997;331,95;0,5110968995482635;291,8525002105972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,02907208741107;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,9489417422356;0;0;0;0;0;0;0;0;0
2023-06-17T09:00:00;95,6;24,1;67,2229598892898;2,453573195;337,04999999999995;1,8751608419999999;331,25;2,159155044;331,84999999999997;0,5147455778773091;293,48612489791617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,64574812757074;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,2229598892898;0;0;0;0;0;0;0;0;0
2023-06-17T10:00:00;85;23,6;57,4112356126477;2,5065603199999997;337,15;1,8856561399999996;331,15;2,164916126;331,75;0,5361586267190397;293,5318272617922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,053383552758;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,4112356126477;0;0;0;0;0;0;0;0;0
2023-06-17T11:00:00;69,99;22,8;49,3876574025386;2,47332008;337,15;1,8750237399999998;331,15;2,148175692;331,75;0,3159192240323231;291,26557000429324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,03877821440273;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,3876574025386;0;0;0;0;0;0;0;0;0
2023-06-17T12:00:00;59,36;22,1;48,931362654379896;2,5037315420000006;337,34999999999997;1,923241674;332,04999999999995;2,179565055;332,04999999999995;0,3195473801671295;290,9306878234813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,76341644184444;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,931362654379896;0;0;0;0;0;0;0;0;0
2023-06-17T13:00:00;48,4;22;48,1870706185721;2,441895742;337,34999999999997;1,9638938160000001;333,34999999999997;2,2281257439999997;333,45;0,2778933075014954;290,8788914419165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,65354010020025;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,1870706185721;0;0;0;0;0;0;0;0;0
2023-06-17T14:00:00;39,38;21,7;55,0807669998918;2,32502608;337,34999999999997;1,922838762;333,34999999999997;2,2092294509999997;334,04999999999995;0,30054983298217264;291,49783959104917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,25657474619024;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,0807669998918;0;0;0;0;0;0;0;0;0
2023-06-17T15:00:00;56,08;21,9;75,47218837364849;1,94689037;337,04999999999995;1,76362137;333,75;1,9786406749999998;333,84999999999997;0,4401445712507528;291,7972180734051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,18991750976826;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,47218837364849;0;0;0;0;0;0;0;0;0
2023-06-17T16:00:00;85;21,7;93,8411823179513;1,6107204629999998;334,84999999999997;1,618019046;333,34999999999997;1,8001100879999998;334,54999999999995;0,3333768130292155;290,9474875350455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,79319851801728;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,8411823179513;0;0;0;0;0;0;0;0;0
2023-06-17T17:00:00;101,52;21,4;108,224544417534;1,6238192999999999;336,95;1,600671446;332,84999999999997;1,6438809599999997;333,95;0,33887621889030956;291,39419474267135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,25310340869179;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,224544417534;0;0;0;0;0;0;0;0;0
2023-06-17T18:00:00;115,31;21,2;131,22652684493798;1,6411221320000002;337,34999999999997;1,557334623;332,25;1,6444069839999997;333,84999999999997;0,3471920027788087;291,4480946628596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,71526230887723;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;131,22652684493798;0;0;0;0;0;0;0;0;0
2023-06-17T19:00:00;137,79;21,1;145,31861434155098;1,955866354;337,34999999999997;1,269810744;328,54999999999995;1,74158712;332,15;0,30178190794089255;290,59896881863455;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,49939078264634;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;145,31861434155098;0;0;0;0;0;0;0;0;0
2023-06-17T20:00:00;146,97;21,3;149,152431355999;1,56430584;329,15;1,200280444;327,25;1,5595604320000003;329,25;0,35116949745283005;290,6218931400253;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,85636189619966;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,152431355999;0;0;0;0;0;0;0;0;0
2023-06-17T21:00:00;155;21,9;151,683288768024;1,3492095899999998;324,15;1,0657917759999997;323,54999999999995;1,375884323;325,04999999999995;0,40325025917407226;291,68773675925456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,40057626001003;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,683288768024;0;0;0;0;0;0;0;0;0
2023-06-17T22:00:00;146,37;21,1;149,635253430873;1,1861057760000002;320,34999999999997;0,9056034779999999;318,95;1,1840940139999998;320,54999999999995;0,3047732193625792;291,40677787748956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,96808357080508;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,635253430873;0;0;0;0;0;0;0;0;0
2023-06-17T23:00:00;136,65;19,9;155,42628209991798;1,0887577599999998;318,75;0,8685859379999998;318,45;1,1208676080000002;319,75;0,16559694104648334;289,291364073134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,612286762448;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;155,42628209991798;0;0;0;0;0;0;0;0;0
2023-06-18T00:00:00;128,6;19,4;174,619536718133;1,1381970209999999;323,04999999999995;1,1883679589999998;324,04999999999995;1,340181843;325,04999999999995;0,35902863261683143;290,794919931821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,96944658640332;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,619536718133;0;0;0;0;0;0;0;0;0
2023-06-18T01:00:00;118,39;19,1;182,437965227924;1,6051398519999998;330,45;1,4393765390000002;326,84999999999997;1,5830664300000001;326,15;0,2625332303840942;290,5979862989003;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,85364964174468;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,437965227924;0;0;0;0;0;0;0;0;0
2023-06-18T02:00:00;111,01;19,3;180,665500421304;1,56644631;328,25;1,4713003200000003;326,75;1,6350966390000004;326,25;0,38019249445725506;291,03829563591836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,1774642767805;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,665500421304;0;0;0;0;0;0;0;0;0
