timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-06-18T03:00:00;108,86;19,6;174,357440263524;1,5815135399999998;326,34999999999997;1,527708;326,75;1,6878655200000003;326,15;0,34134079830682373;290,89605243619485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,53286758298442;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,357440263524;0;0;0;0;0;0;0;0;0
2023-06-18T04:00:00;104;21,8;166,685344442422;1,5150778280000001;325,75;1,492800152;326,34999999999997;1,6578821520000002;325,84999999999997;0,225064815037506;289,89447507073317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,23191429622614;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,685344442422;0;0;0;0;0;0;0;0;0
2023-06-18T05:00:00;102,59;24,2;153,68908894082801;1,45223195;325,65;1,45403666;326,25;1,628077856;325,95;0,18139291718969716;289,9336005558782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,20889110479652;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,68908894082801;0;0;0;0;0;0;0;0;0
2023-06-18T06:00:00;98,03;25,1;141,664189844153;1,4849769440000002;325,75;1,480991193;326,45;1,6527786;326,15;0,22758951127583832;289,7083711311589;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,77251758410709;0;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,664189844153;0;0;0;0;0;0;0;0;0
2023-06-18T07:00:00;92,06;23,7;119,950656970605;1,582411698;326,04999999999995;1,4891459639999998;325,25;1,7032125500000002;325,65;0,3280004406287993;290,7250674787502;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,27484033234867;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,950656970605;0;0;0;0;0;0;0;0;0
2023-06-18T08:00:00;85;23,2;104,152891852587;1,627307007;331,25;1,4247416;326,65;1,563185241;325,84999999999997;0,15193211672302234;289,286471305408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,29991284831544;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,152891852587;0;0;0;0;0;0;0;0;0
2023-06-18T09:00:00;78,13;22,9;102,76686258659299;1,730641344;333,95;1,407850074;326,45;1,6096418339999998;327,04999999999995;0,14438313683484905;289,33370232058917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,17751969913587;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,76686258659299;0;0;0;0;0;0;0;0;0
2023-06-18T10:00:00;63,36;21,9;98,32507153016739;1,999708216;333,84999999999997;1,5237544260000002;326,54999999999995;1,8677433440000004;329,34999999999997;0,16983972805076097;289,3636377862991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,96780194716595;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,32507153016739;0;0;0;0;0;0;0;0;0
2023-06-18T11:00:00;53,65;22,1;88,66421703592731;1,5474171119999998;333,95;1,3956424;327,54999999999995;1,568631548;330,54999999999995;0,18864678876241564;289,5228100846522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,6878472722344;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,66421703592731;0;0;0;0;0;0;0;0;0
2023-06-18T12:00:00;45,79;21,9;91,4139747943597;1,491552244;333,75;1,4351193819999999;328,45;1,4698453599999999;329,95;0,32032626238218687;291,04019157236604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,6207469085598;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,4139747943597;0;0;0;0;0;0;0;0;0
2023-06-18T13:00:00;29,38;20,8;102,028676512908;1,510886424;333,95;1,454007281;329,25;1,544689062;331,25;0,16081262265799462;289,3711652363878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,36858483386894;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,028676512908;0;0;0;0;0;0;0;0;0
2023-06-18T14:00:00;24,99;20,9;99,031580531247;1,4940872319999998;333,84999999999997;1,4777776900000001;329,65;1,527366644;331,34999999999997;0,2431393209252472;289,86422202998847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,20944797538553;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,031580531247;0;0;0;0;0;0;0;0;0
2023-06-18T15:00:00;48,98;20,9;105,863920859715;1,7251292839999999;334,34999999999997;1,571247678;330,54999999999995;1,8410280399999999;332,54999999999995;0,34328165706979885;290,73451265795484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,193327030588;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,863920859715;0;0;0;0;0;0;0;0;0
2023-06-18T16:00:00;75;20,6;133,660692700499;1,586667456;332,75;1,5197616800000002;330,15;1,7308973609999998;331,84999999999997;0,1829992320668385;289,34502544114696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,74940769788492;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,660692700499;0;0;0;0;0;0;0;0;0
2023-06-18T17:00:00;93,63;20,6;166,813652421563;1,8398738650000002;334,65;1,5770479320000004;329,34999999999997;1,8468702639999997;330,75;0,3869327424733531;291,2649621492497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,30353275711514;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,813652421563;0;0;0;0;0;0;0;0;0
2023-06-18T18:00:00;107,23;20,6;185,14044837691;1,79740722;335,15;1,57689684;330,34999999999997;1,8827252349999999;332,65;0,32527895010962415;290,4365520672488;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,60149187752364;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,14044837691;0;0;0;0;0;0;0;0;0
2023-06-18T19:00:00;131,1;20,8;183,660931975013;2,1484834719999997;335,54999999999995;1,7821273419999997;331,45;2,042968094;332,04999999999995;0,4083927276135966;291,22423989626316;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,48056857044116;0;5,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;183,660931975013;0;0;0;0;0;0;0;0;0
2023-06-18T20:00:00;140,25;21,1;132,191299992366;2,19931194;335,15;1,7811172639999997;330,75;2,0125678239999996;330,75;0,4601511156792347;292,1951135805858;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,04446788200516;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;132,191299992366;0;0;0;0;0;0;0;0;0
2023-06-18T21:00:00;137,47;21,3;148,48001446171799;2,16093737;334,65;1,7363072940000002;329,75;1,9778642300000002;330,15;0,49993604656198126;292,8697850782548;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,01506343521697;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,48001446171799;0;0;0;0;0;0;0;0;0
2023-06-18T22:00:00;137,47;20,7;209,38597761612098;2,118847056;334,84999999999997;1,7319899800000003;330,15;1,9894395559999998;330,84999999999997;1,3187232791029866;294,44100517491967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,00006192887346;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,38597761612098;0;0;0;0;0;0;0;0;0
2023-06-18T23:00:00;117,62;19,2;176,180324566874;2,0377610159999997;334,25;1,7329245119999996;330,54999999999995;2,03839896;332,15;2,3538717294277345;296,4021250089191;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,9756619226806;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,180324566874;0;0;0;0;0;0;0;0;0
2023-06-19T00:00:00;100,02;19,2;131,431017325298;1,8719291519999997;333,54999999999995;1,6829969999999996;330,65;1,9640574990000002;332,04999999999995;4,000564519512399;298,4445864566784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,20086435648832;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,431017325298;0;0;0;0;0;0;0;0;0
2023-06-19T01:00:00;93,72;18;144,398183280121;1,686880624;333,45;1,329584418;326,45;1,744839795;329,65;3,9428846895388228;298,1942306398218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,23687584900006;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,398183280121;0;0;0;0;0;0;0;0;0
2023-06-19T02:00:00;88,63;18,1;114,252271082864;0;329,45;0;323,95;0;327,04999999999995;3,963580326767872;298,25592793205726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,41715216141515;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,252271082864;0;0;0;0;0;0;0;0;0
2023-06-19T03:00:00;89,72;17,9;103,832863951975;0;330,84999999999997;0;324,15;0;327,84999999999997;3,9444135983183086;298,13299142625317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,405710446199;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,832863951975;0;0;0;0;0;0;0;0;0
2023-06-19T04:00:00;94,25;19,1;116,401005298984;0,32336486;329,54999999999995;0,23503199999999996;323,15;0,313062624;326,45;3,7692163336897173;298,05594101549264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,28230671725964;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,401005298984;0;0;0;0;0;0;0;0;0
2023-06-19T05:00:00;95,95;20,5;143,548964914375;1,8557595099999997;332,04999999999995;1,7256483130000002;329,84999999999997;2,11567972;331,65;3,8380881432876284;298,2537237784917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,6872311181669;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,548964914375;0;0;0;0;0;0;0;0;0
2023-06-19T06:00:00;117,97;20,4;188,073716551675;2,180727624;335,95;1,70507322;329,75;1,9216636020000002;329,75;3,808937058653295;298,1339285956032;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,9890518687393;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,073716551675;0;0;0;0;0;0;0;0;0
2023-06-19T07:00:00;134,13;20,3;242,340162428067;1,8451355040000001;335,75;1,58084202;330,15;1,81215268;330,75;0,945313024926595;294,9975427645646;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,39670559513138;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,340162428067;0;0;0;0;0;0;0;0;0
2023-06-19T08:00:00;132,63;22,1;231,646825853121;1,835003946;335,75;1,600691032;330,75;1,8836387819999998;332,45;3,2621711897205397;293,978687759966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,91018171404555;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,646825853121;0;0;0;0;0;0;0;0;0
2023-06-19T09:00:00;115,65;21,8;245,919568476714;1,871761272;335,95;1,6352631199999998;331,15;1,8738485800000002;331,75;6,207083436884083;293,9086969854368;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,35809069587414;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,919568476714;0;0;0;0;0;0;0;0;0
2023-06-19T10:00:00;104,12;21,3;218,06374310419;1,88126328;336,25;1,659463022;331,75;1,997760808;334,34999999999997;6,376779775917813;293,9398119901106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,58035488680457;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,06374310419;0;0;0;0;0;0;0;0;0
2023-06-19T11:00:00;97,27;21,1;182,826793711592;2,452750583;336,45;1,86871425;332,15;2,3310487749999997;334,65;13,12179383138663;296,4947152190444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,35507053552641;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,826793711592;0;0;0;0;0;0;0;0;0
2023-06-19T12:00:00;93,32;21;170,62097038361;2,9923141049999997;336,65;2,1057748;333,15;2,6280103079999995;334,95;24,648732627808087;301,3549091527116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,29253502847286;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,62097038361;0;0;0;0;0;0;0;0;0
2023-06-19T13:00:00;90,06;21,1;176,72963970802698;2,37449472;333,95;1,981448468;333,25;2,3648584079999995;334,95;25,873335073680106;302,20995989545236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,32300577497;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,72963970802698;0;0;0;0;0;0;0;0;0
2023-06-19T14:00:00;88,43;20,3;180,09846672799702;2,479665944;336,54999999999995;1,9951418799999998;333,54999999999995;2,329448319;334,84999999999997;19,552172384060547;299,07343185658067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,93805242176091;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,09846672799702;0;0;0;0;0;0;0;0;0
2023-06-19T15:00:00;94,23;20,2;218,962726460706;2,444605605;336,65;1,960691505;333,25;2,3238788999999995;335,15;7,1174312579766665;294,5920813883439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,11365861651873;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,962726460706;0;0;0;0;0;0;0;0;0
2023-06-19T16:00:00;98,17;20,3;266,674634527045;2,328232588;336,75;1,94640072;333,95;2,2709967;335,15;7,417464247270084;294,82322451907766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,3823472506571;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,674634527045;0;0;0;0;0;0;0;0;0
2023-06-19T17:00:00;110,08;20,6;273,98647720549303;1,867099804;336,75;1,7195668599999998;333,84999999999997;1,8906267869999998;333,04999999999995;7,904878704738414;295,00266500866104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,67989848961625;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,98647720549303;0;0;0;0;0;0;0;0;0
2023-06-19T18:00:00;137;21,5;300,210423934899;1,9308130620000001;336,95;1,7574685679999997;333,95;2,023172244;334,84999999999997;8,10001748088639;295,1124070754842;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,8217252366094;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;300,210423934899;0;0;0;0;0;0;0;0;0
2023-06-19T19:00:00;170,31;20,8;312,468409202676;1,9575843260000003;336,84999999999997;1,7797294559999999;333,95;2,048841096;334,84999999999997;8,677609770825743;295,4082713549224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,701079906191;0;5,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;312,468409202676;0;0;0;0;0;0;0;0;0
2023-06-19T20:00:00;197,77;21,5;305,792112924228;2,088292896;336,95;1,8498935029999999;334,04999999999995;2,120597205;334,84999999999997;8,596018041006719;295,95528347904855;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,8613097982004;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;305,792112924228;0;0;0;0;0;0;0;0;0
2023-06-19T21:00:00;178,48;21,9;311,884839476303;2,0133009;334,15;1,866996278;333,75;2,1429881999999996;334,54999999999995;8,52502301932124;296,1826461248207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,58276577248375;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;311,884839476303;0;0;0;0;0;0;0;0;0
2023-06-19T22:00:00;150,31;21,8;328,384122302406;2,05573257;336,65;1,831212656;333,75;2,096211236;334,45;5,242840891708772;298,0842382897228;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,0281074959065;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;328,384122302406;0;0;0;0;0;0;0;0;0
2023-06-19T23:00:00;135,13;20,2;284,345531225296;1,9900075500000003;336,65;1,751760648;332,75;2,0598106549999997;334,45;4,6207816573560985;298,67668932483355;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,53912047463058;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;284,345531225296;0;0;0;0;0;0;0;0;0
2023-06-20T00:00:00;121,19;19,5;287,393259238641;2,012148124;336,54999999999995;1,7728128;333,15;2,0511578399999997;334,15;4,5537468278352815;298,4208454065221;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,79936656258312;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;287,393259238641;0;0;0;0;0;0;0;0;0
2023-06-20T01:00:00;110,72;17,8;290,049222628332;1,97540199;336,65;1,750585488;332,95;1,9650521879999998;332,75;4,574596658570703;298,60756999622265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,69418662592685;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,049222628332;0;0;0;0;0;0;0;0;0
2023-06-20T02:00:00;104,19;17,8;268,674972597755;1,9107514019999998;336,54999999999995;1,6729046139999997;332,04999999999995;2,0091962339999996;334,54999999999995;4,783379265990772;298,3416782780926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,9404751020011;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,674972597755;0;0;0;0;0;0;0;0;0
2023-06-20T03:00:00;101,37;17,5;250,701624489246;1,9650563849999998;336,65;1,6618441199999998;331,15;2,059925373;334,84999999999997;4,315765080342086;298,47142868090776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,55048105449092;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,701624489246;0;0;0;0;0;0;0;0;0
2023-06-20T04:00:00;101,1;18,2;258,25606351173;1,9748004199999998;336,45;1,6608550269999998;330,84999999999997;2,003170741;333,45;4,41611863796643;298,6665814489314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,37593126954337;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,25606351173;0;0;0;0;0;0;0;0;0
2023-06-20T05:00:00;106,69;19,8;212,254618849078;1,867039647;333,84999999999997;1,658339625;330,65;1,9855559319999996;332,95;4,196578618265385;298,5354920630365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,51908841325852;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,254618849078;0;0;0;0;0;0;0;0;0
2023-06-20T06:00:00;129,95;21;214,355461530359;0,55773933;334,25;0,43073810999999995;326,15;0,5787061429999998;330,45;4,442764625764511;298,7300445947947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,19064703073299;0;6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;214,355461530359;0;0;0;0;0;0;0;0;0
2023-06-20T07:00:00;145,38;22,4;208,297866416657;1,7639487359999997;332,95;1,2151714;327,54999999999995;0;326,45;4,69266722427746;298,8147450573312;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,3891542818194;0;7,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,297866416657;0;0;0;0;0;0;0;0;0
2023-06-20T08:00:00;146,79;22,1;176,888951123286;1,827775313;327,45;1,3998673800000003;325,84999999999997;0,953459071;326,25;12,623249453797692;296,18282793236096;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,12291536639123;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,888951123286;0;0;0;0;0;0;0;0;0
2023-06-20T09:00:00;130,94;21,1;155,047363995972;1,5364293660000004;322,25;1,22234827;321,75;1,5641799299999994;323,45;25,389981339958673;299,07163492474865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,68995044327565;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;155,047363995972;0;0;0;0;0;0;0;0;0
2023-06-20T10:00:00;114,09;20,4;141,168032595536;1,3916580479999998;319,54999999999995;1,13000028;319,65;1,425569808;320,75;24,232405127717243;298,65030336070924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,80868144823131;5,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,168032595536;0;0;0;0;0;0;0;0;0
2023-06-20T11:00:00;105,61;20,3;171,483239319657;1,2850374599999996;317,45;1,012924965;316,84999999999997;1,2878858239999997;317,95;29,88367994613159;301,80962594782983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,08190058008648;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,483239319657;0;0;0;0;0;0;0;0;0
2023-06-20T12:00:00;100,12;20;154,83855018488399;1,1777131749999996;315,45;0,9581751000000001;315,65;1,2148552259999998;316,54999999999995;20,12635268825808;298,3454306827565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,01556081108112;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,83855018488399;0;0;0;0;0;0;0;0;0
2023-06-20T13:00:00;95,65;19,6;169,03606389209;1,1122721519999998;314,25;0,9365745400000001;315,15;1,1817912599999998;315,95;9,362900378623124;295,1194462825021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,62395925500002;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,03606389209;0;0;0;0;0;0;0;0;0
2023-06-20T14:00:00;94,62;19,2;168,47646746255901;1,072656669;313,45;0,9362667600000001;315,15;1,16826293;315,75;8,105873562122765;294,8623826057471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,85049685907452;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,47646746255901;0;0;0;0;0;0;0;0;0
2023-06-20T15:00:00;101,18;19,5;199,375740008846;1,044851544;312,95;0,9180349919999999;314,75;1,1402521520000002;315,25;7,431328801644087;294,95871354899344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,30889601991495;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,375740008846;0;0;0;0;0;0;0;0;0
2023-06-20T16:00:00;105,37;20,2;220,33087862950202;1,0248290559999997;312,54999999999995;0,8979649380000001;314,25;1,119310521;314,84999999999997;6,160029199641053;295,9189845732687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,03250723557612;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,33087862950202;0;0;0;0;0;0;0;0;0
2023-06-20T17:00:00;118,64;19,9;224,08349123026;1,0034327499999998;312,15;0,8647708649999998;313,45;1,08790437;314,15;5,187735473599645;296,27130361987844;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,86350924801046;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,08349123026;0;0;0;0;0;0;0;0;0
2023-06-20T18:00:00;140;20,7;230,756390006633;0,9928702999999998;311,95;0,8633508799999998;313,45;1,0833086549999997;314,04999999999995;5,730845761775738;296,3663477522707;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,85292289708566;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;230,756390006633;0;0;0;0;0;0;0;0;0
2023-06-20T19:00:00;160,59;20,5;247,045790950195;0,9778030700000001;311,65;0,8650548619999999;313,45;1,0807442879999998;313,95;6,770728076063506;296,5414259319645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,05346392058543;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;247,045790950195;0;0;0;0;0;0;0;0;0
2023-06-20T20:00:00;165,08;21,2;257,05092662350995;0,9622014220000001;311,34999999999997;0,855407358;313,25;1,064012248;313,75;6,776632109567188;298,3950308730935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,93405857419337;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,05092662350995;0;0;0;0;0;0;0;0;0
2023-06-20T21:00:00;150;21,2;312,32239123399603;0,938065874;310,95;0,8407010699999999;312,95;1,0433518160000002;313,34999999999997;4,802629021144008;298,07629042632715;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,39774937886227;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;312,32239123399603;0;0;0;0;0;0;0;0;0
2023-06-20T22:00:00;138;20,6;347,737854915113;0,39361984200000005;310,54999999999995;0,8302309539999999;312,54999999999995;0,4409871839999999;313,04999999999995;5,050179157169385;298,14163115904387;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,7084096039244;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,737854915113;0;0;0;0;0;0;0;0;0
2023-06-20T23:00:00;120,27;18,9;367,023021693302;0;310,65;0,8248951680000001;312,34999999999997;0;312,75;5,329285283966493;298,5694928878982;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,59327560506927;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;367,023021693302;0;0;0;0;0;0;0;0;0
2023-06-21T00:00:00;119,7;18,4;349,14098951811803;0;310,54999999999995;0,8173657499999999;312,15;0;312,65;6,436275874514418;298,3612524182353;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,81381627750876;3,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;349,14098951811803;0;0;0;0;0;0;0;0;0
2023-06-21T01:00:00;110,79;18,1;328,958366064519;0;309,84999999999997;0,7809273960000003;311,25;0;312,04999999999995;3,0091639870800866;296,2195035235169;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,99903489588101;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,958366064519;0;0;0;0;0;0;0;0;0
2023-06-21T02:00:00;104,84;18,3;298,009533654743;0;309,15;0,755774775;310,65;0;311,54999999999995;3,9592462260848427;297,66280296812516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,72437709765458;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,009533654743;0;0;0;0;0;0;0;0;0
2023-06-21T03:00:00;103,93;18,5;262,380057558875;0;308,54999999999995;0,7212250710000001;309,84999999999997;0;310,95;4,073868449817683;297,5754998322769;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,28980465994482;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,380057558875;0;0;0;0;0;0;0;0;0
2023-06-21T04:00:00;103,77;19,3;247,682195597594;0;307,95;0,7169063580000002;309,75;0;310,95;2,4128930132488544;297,58039405953053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,61347567947882;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,682195597594;0;0;0;0;0;0;0;0;0
2023-06-21T05:00:00;107,03;22,6;219,735114822671;0;307,34999999999997;0,6823566539999999;308,95;0;310,25;2,3366741451184745;297,3329499432338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,81084064770036;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,735114822671;0;0;0;0;0;0;0;0;0
2023-06-21T06:00:00;127,17;24,6;223,55423192915399;0;307,45;0,6819145699999999;308,95;0;310,34999999999997;2,221018215598119;296,8573658803054;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,92005956363559;9,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;223,55423192915399;0;0;0;0;0;0;0;0;0
2023-06-21T07:00:00;137,67;25,7;257,504036589563;0;307,75;0,699404868;309,34999999999997;0;310,25;3,7920301483012357;296,65681468811755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,64520966294239;0;10,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,504036589563;0;0;0;0;0;0;0;0;0
2023-06-21T08:00:00;144,57;25,1;259,26636472011097;0;307,84999999999997;0,6795754420000002;308,84999999999997;0;310,04999999999995;6,790680678208515;294,52595001751814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,22964514197609;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,26636472011097;0;0;0;0;0;0;0;0;0
2023-06-21T09:00:00;126,2;23,5;213,861344470681;0;308,25;0,7209914380000002;309,84999999999997;0;310,84999999999997;18,649875801901572;299,208628056461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,27075375640926;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,861344470681;0;0;0;0;0;0;0;0;0
2023-06-21T10:00:00;109,94;21,8;192,66555093106498;0;308,04999999999995;0,6830197799999999;308,95;0;309,95;27,253925929766506;301,5704828672545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,97012668103363;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,66555093106498;0;0;0;0;0;0;0;0;0
2023-06-21T11:00:00;103,01;22,2;196,155242706825;0;308,45;0,699404868;309,34999999999997;0;310,45;25,91156264373106;300,4577009261528;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,04742966836554;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,155242706825;0;0;0;0;0;0;0;0;0
2023-06-21T12:00:00;98,21;21,2;202,745732353235;0;308,54999999999995;0,7269539759999999;309,95;0,017581233;310,84999999999997;19,42270118569489;298,45089567419035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,71683545171449;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,745732353235;0;0;0;0;0;0;0;0;0
2023-06-21T13:00:00;94,79;20,5;198,706436275528;0;307,84999999999997;0,6852301999999998;308,95;0,00184668;309,65;16,32502853988388;297,4990940164242;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,1792637681693;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,706436275528;0;0;0;0;0;0;0;0;0
2023-06-21T14:00:00;92,36;19,6;196,519922089606;0;308,25;0,71010442;309,54999999999995;0;310,54999999999995;11,757252411513578;296,37731533462824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,53316689442407;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,519922089606;0;0;0;0;0;0;0;0;0
2023-06-21T15:00:00;97,88;20,1;192,55635880514902;0;307,84999999999997;0,6665899239999998;308,54999999999995;0;309,45;5,4986487495998695;296,0944493530536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,36281884089252;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,55635880514902;0;0;0;0;0;0;0;0;0
2023-06-21T16:00:00;100,21;19,7;207,266886534272;0;308,34999999999997;0,711481036;309,54999999999995;0;310,45;5,034237886865402;296,74790474625445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,06748255900843;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,266886534272;0;0;0;0;0;0;0;0;0
2023-06-21T17:00:00;113,66;19,4;249,126858625329;0;308,15;0,6836829059999998;308,95;0;309,84999999999997;4,979583574614701;296,72223489837387;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,4236968633841;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;249,126858625329;0;0;0;0;0;0;0;0;0
2023-06-21T18:00:00;138,21;20,1;224,327062285904;0;308,54999999999995;0,7003114200000001;309,34999999999997;0;310,65;5,324188372241604;296,8068003827916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,04353344106619;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,327062285904;0;0;0;0;0;0;0;0;0
2023-06-21T19:00:00;167,51;20,4;234,91677364895;0;308,45;0,6925609600000001;309,15;0;310,25;5,160152621921085;296,5644742957489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,3481185614063;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;234,91677364895;0;0;0;0;0;0;0;0;0
2023-06-21T20:00:00;190,71;20,7;242,06540972761601;0;308,75;0,6964389880000001;309,25;0;310,65;4,863125507376425;298,8952701960248;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,75248374955015;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,06540972761601;0;0;0;0;0;0;0;0;0
2023-06-21T21:00:00;181,22;20,4;263,91893095505696;0;308,54999999999995;0,696213749;309,25;0;310,34999999999997;4,813308379624227;298,96561633001784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,0570979748594;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,91893095505696;0;0;0;0;0;0;0;0;0
2023-06-21T22:00:00;155;19;267,791998604383;0;308,54999999999995;0,6847881159999999;308,95;0;310,25;4,022968725993392;298,76835003130867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,83596594927243;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,791998604383;0;0;0;0;0;0;0;0;0
2023-06-21T23:00:00;134,88;17,7;255,966913381022;0;308,45;0,697790422;309,25;0;310,25;3,474030800128356;298,34549687038924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,98367708951962;0;2,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,966913381022;0;0;0;0;0;0;0;0;0
2023-06-22T00:00:00;132,95;17,1;264,146063546847;0;308,15;0,667451708;308,54999999999995;0;309,65;3,5180389959510596;298,85254805312024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,76325240602118;0;2,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;264,146063546847;0;0;0;0;0;0;0;0;0
2023-06-22T01:00:00;123,52;17,1;267,457975122222;0;308,25;0,688454895;309,04999999999995;0;310,15;5,061539816409272;298,75154292132305;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,5430497649911;0;2,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,457975122222;0;0;0;0;0;0;0;0;0
2023-06-22T02:00:00;115,49;17;262,838020047544;0;307,75;0,6589961520000001;308,34999999999997;0;309,25;4,825428448986633;298,5453109655647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,4335954600146;2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;262,838020047544;0;0;0;0;0;0;0;0;0
2023-06-22T03:00:00;111,34;17,1;251,08409579568902;0;308,04999999999995;0,67546518;308,75;0;309,95;3,5152543099367715;298,8035915780051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,6689521004686;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,08409579568902;0;0;0;0;0;0;0;0;0
2023-06-22T04:00:00;107,02;18,2;231,107955770407;0;307,54999999999995;0,6536044060000001;308,25;0;309,15;3,4018837299073983;298,84947649555426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,94768520525855;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,107955770407;0;0;0;0;0;0;0;0;0
2023-06-22T05:00:00;115,75;20,3;196,969574706922;0;307,75;0,6572949680000001;308,34999999999997;0;309,54999999999995;3,7944170733053886;298,0538719019647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,35574306831698;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,969574706922;0;0;0;0;0;0;0;0;0
2023-06-22T06:00:00;137,62;21,9;197,158492119816;0;307,45;0,657720264;308,34999999999997;0;309,04999999999995;3,2880556029841097;298,7269071867771;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,08014959927331;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,158492119816;0;0;0;0;0;0;0;0;0
2023-06-22T07:00:00;152,72;23,7;209,77166846901;0;307,45;0,6402047839999999;307,95;0;309,15;4,092865467087701;298,8178263740165;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,91054684747128;0;8,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,77166846901;0;0;0;0;0;0;0;0;0
2023-06-22T08:00:00;153,94;23,1;192,322373766738;0;307,34999999999997;0,661833324;308,45;0;309,25;6,759847375846341;297,01518914085005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,59475579278654;8,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;192,322373766738;0;0;0;0;0;0;0;0;0
2023-06-22T09:00:00;130,12;21,6;177,240062077339;0;307,34999999999997;0,6276333700000001;307,65;0;308,84999999999997;4,751905425030627;296,78889382951854;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,63582789615464;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;177,240062077339;0;0;0;0;0;0;0;0;0
2023-06-22T10:00:00;116;21,5;148,333679334917;0;307,95;0,6711352749999999;308,65;0;309,75;3,82024527446595;296,1468758350168;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,79996431336502;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,333679334917;0;0;0;0;0;0;0;0;0
2023-06-22T11:00:00;107,74;20,8;139,335771366737;0;307,65;0,6352621170000001;307,84999999999997;0;309,04999999999995;4,313474162607135;296,3702416345179;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,5484843169337;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,335771366737;0;0;0;0;0;0;0;0;0
2023-06-22T12:00:00;106,72;21;148,198840720537;0;308,54999999999995;0,677598655;308,84999999999997;0;310,25;4,766934524593849;296,55079580684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,42976631060728;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,198840720537;0;0;0;0;0;0;0;0;0
2023-06-22T13:00:00;106,79;20,3;175,765482421384;0;308,04999999999995;0,651069418;308,25;0;309,54999999999995;3,862722445206394;296,8043288702183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,70352333397622;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,765482421384;0;0;0;0;0;0;0;0;0
2023-06-22T14:00:00;106,46;20,8;222,638970763638;0;309,34999999999997;0,68987488;309,15;0;310,84999999999997;4,892357469500608;297,0420489836866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,45035298164282;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,638970763638;0;0;0;0;0;0;0;0;0
2023-06-22T15:00:00;106,81;20,5;235,408374356361;0;308,84999999999997;0,6635736799999999;308,54999999999995;0;310,15;4,18970669235597;297,18980909793265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,85626057792362;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,408374356361;0;0;0;0;0;0;0;0;0
2023-06-22T16:00:00;108,19;20,7;179,88557407614599;0;310,04999999999995;0,6880841600000001;309,15;0;311,34999999999997;4,414366025883123;297,1155732759021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,50827495186581;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,88557407614599;0;0;0;0;0;0;0;0;0
2023-06-22T17:00:00;125,77;20,9;170,184988450107;0;309,04999999999995;0,68897952;309,15;0;310,54999999999995;5,413576313087833;297,31980439386075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,28279780858114;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,184988450107;0;0;0;0;0;0;0;0;0
2023-06-22T18:00:00;137,3;20,7;220,899782094202;0;309,04999999999995;0,6932856420000001;309,25;0;310,84999999999997;6,674839403931143;297,92780072922847;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,26846952880027;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;220,899782094202;0;0;0;0;0;0;0;0;0
2023-06-22T19:00:00;157,43;21,3;244,412511228276;0;308,25;0,7048623669999998;309,45;0,0007050959999999999;309,95;8,005775614364008;298,0585602465953;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,62316373447896;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;244,412511228276;0;0;0;0;0;0;0;0;0
2023-06-22T20:00:00;155;21,4;237,644672287849;0;308,25;0,6864529259999999;309,04999999999995;0,000230835;309,65;5,4356939113610645;298,9497057053784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,69010141810554;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;237,644672287849;0;0;0;0;0;0;0;0;0
2023-06-22T21:00:00;147,18;21,4;245,24958959079802;0;308,15;0,7044062929999998;309,45;0;309,75;3,654907212363011;298,6673991934077;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,9395903027006;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,24958959079802;0;0;0;0;0;0;0;0;0
2023-06-22T22:00:00;134,34;20,5;255,40810581045997;0;307,84999999999997;0,676774644;308,75;0,00022384;309,15;7,430223261787432;299,4579973919379;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,15159634367032;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,40810581045997;0;0;0;0;0;0;0;0;0
2023-06-22T23:00:00;120,87;18,6;199,87374751041;0;307,45;0,6963662399999999;309,15;0,008437368999999998;309,45;6,034002834627458;298,5758432973117;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,34860749982545;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;199,87374751041;0;0;0;0;0;0;0;0;0
2023-06-23T00:00:00;103,8;17,9;205,548336060893;0;307,04999999999995;0,6602720400000001;308,34999999999997;0,012200678999999996;308,45;7,873593613822242;299,09670662059807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,34047263907547;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,548336060893;0;0;0;0;0;0;0;0;0
2023-06-23T01:00:00;95,2;17,3;212,250350024825;0;306,84999999999997;0,680048304;308,75;0,03138796399999999;308,95;8,424576961768324;299,1831822789023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,76063859181156;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,250350024825;0;0;0;0;0;0;0;0;0
2023-06-23T02:00:00;91,79;17,1;174,59845947733598;0;306,45;0,6505755709999999;308,04999999999995;0,03966164999999999;308,15;5,386973575436719;298,8538956112716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,74416252795237;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,59845947733598;0;0;0;0;0;0;0;0;0
2023-06-23T03:00:00;91,28;17,1;182,99034750630798;0;306,45;0,657406888;308,25;0,02800798;308,54999999999995;3,331703768944295;298,41251594563687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,97448811169957;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,99034750630798;0;0;0;0;0;0;0;0;0
2023-06-23T04:00:00;90,94;18;193,54105352922298;0;306,25;0,6453810839999998;307,95;0,02980849299999999;308,04999999999995;4,166001642831821;298,7295487052285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,01082224183577;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,54105352922298;0;0;0;0;0;0;0;0;0
2023-06-23T05:00:00;94,56;20,4;188,465615060543;0;306,15;0,6370682260000001;307,75;0,026473276999999993;308,04999999999995;3,45588792676687;298,6589560352423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,52273694908529;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,465615060543;0;0;0;0;0;0;0;0;0
2023-06-23T06:00:00;115,09;23,3;174,907114264128;0;306,15;0,649116414;308,04999999999995;0,019725899999999998;308,15;3,4468436191603637;298,0595737260785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,77364257012721;0;8,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,907114264128;0;0;0;0;0;0;0;0;0
2023-06-23T07:00:00;128,94;25,1;189,52596138368799;0;305,95;0,6198129600000001;307,34999999999997;0,02555973;307,65;3,7671601978645226;298,09277748962654;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,13068625850177;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;189,52596138368799;0;0;0;0;0;0;0;0;0
2023-06-23T08:00:00;130,87;22,7;163,495812868882;0;306,04999999999995;0,6543122999999998;308,15;0,017649784;308,34999999999997;5,335662455711948;295,6336623957835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,43537318987592;7,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,495812868882;0;0;0;0;0;0;0;0;0
2023-06-23T09:00:00;121,65;22,3;129,243008356464;0;305,75;0,6158425980000001;307,25;0,038276639999999994;307,54999999999995;5,41312584773708;295,7361337519241;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,74011912624114;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;129,243008356464;0;0;0;0;0;0;0;0;0
2023-06-23T10:00:00;106,27;20,6;139,894689563697;0;305,65;0,6382937500000001;307,75;0,05315500499999999;308,04999999999995;5,145271865228723;296,0062121749604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,29984511432852;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,894689563697;0;0;0;0;0;0;0;0;0
2023-06-23T11:00:00;98,1;20,4;171,159300851704;0;305,34999999999997;0,6178151880000001;307,25;0,04410207600000001;307,34999999999997;4,472828285204996;295,8380634502075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,66761512981708;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,159300851704;0;0;0;0;0;0;0;0;0
2023-06-23T12:00:00;93;19,4;144,52262682974902;0;305,45;0,634327585;307,65;0,03499178799999999;307,95;4,205684039202879;296,3117373253141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,23239573672517;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,52262682974902;0;0;0;0;0;0;0;0;0
2023-06-23T13:00:00;86,87;20,1;151,223554367365;0;305,25;0,6084684689999998;307,04999999999995;0,037676469000000004;307,25;4,438392389826085;296,1227033068939;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,3152724971515;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,223554367365;0;0;0;0;0;0;0;0;0
2023-06-23T14:00:00;79,98;19,3;134,004129883558;0;305,25;0,6267785809999998;307,45;0,047265215;307,65;3,831654086246306;296,4265516536383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,6362409699018;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,004129883558;0;0;0;0;0;0;0;0;0
2023-06-23T15:00:00;79,3;20,2;117,0552782715;0;305,34999999999997;0,6208062500000001;307,34999999999997;0,025807352999999995;307,45;3,9879786139655895;296,09699600013647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,35721945106795;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,0552782715;0;0;0;0;0;0;0;0;0
2023-06-23T16:00:00;86,87;19,4;122,639848521942;0;305,25;0,6130418;307,15;0,027207751999999998;307,45;3,865283817022015;296,66742976062943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,77348372912286;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,639848521942;0;0;0;0;0;0;0;0;0
2023-06-23T17:00:00;97;19,4;168,387281571934;0;305,34999999999997;0,628744176;307,54999999999995;0,009534184999999999;307,65;4,004935660566546;296,1634268363394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,33685374917098;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,387281571934;0;0;0;0;0;0;0;0;0
2023-06-23T18:00:00;107,49;19,9;190,93405873566698;0;305,25;0,6046701839999999;306,95;0,011124848000000005;307,34999999999997;4,160722823783054;296,2948758059235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,37595164274344;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,93405873566698;0;0;0;0;0;0;0;0;0
2023-06-23T19:00:00;129,66;20,2;188,52680801161202;0;305,54999999999995;0,63371902;307,65;0,0018634679999999994;307,95;4,086933027878427;295,88628785906667;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,30451404757918;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,52680801161202;0;0;0;0;0;0;0;0;0
2023-06-23T20:00:00;137,1;20,5;214,52126058398798;0;305,45;0,5907697199999999;306,65;0,002761626000000001;307,25;3,5106925230943036;298,2073058617989;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,5031099119639;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;214,52126058398798;0;0;0;0;0;0;0;0;0
2023-06-23T21:00:00;134,99;20,5;219,626800035896;0;305,65;0,6237777259999998;307,45;0,0006211559999999998;307,95;2,487286116395909;297,0409801469517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,71675960097271;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;219,626800035896;0;0;0;0;0;0;0;0;0
2023-06-23T22:00:00;130,68;20,3;232,261300393446;0;305,45;0,593243152;306,75;0;307,34999999999997;1,6406663438274525;296,46209950706486;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,12594055659156;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,261300393446;0;0;0;0;0;0;0;0;0
2023-06-23T23:00:00;122,32;18,6;203,01497330389202;0;305,75;0,614067267;307,25;0;307,95;1,6161995706845338;296,5232853305823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,53462796253591;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,01497330389202;0;0;0;0;0;0;0;0;0
2023-06-24T00:00:00;117,34;17,4;203,05739054073598;0;305,45;0,5879367449999999;306,65;0;307,25;2,341335513453735;297,8081320273762;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,99665871026598;0;2,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,05739054073598;0;0;0;0;0;0;0;0;0
2023-06-24T01:00:00;109,72;17,4;192,167657113702;0;305,54999999999995;0,6017742539999998;306,95;0;307,75;2,459063342466969;297,69349192750605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,51525904439495;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,167657113702;0;0;0;0;0;0;0;0;0
2023-06-24T02:00:00;102,88;17,7;172,543882715193;0;305,34999999999997;0,59267236;306,75;0;307,34999999999997;1,9276825674330436;297,65983235333835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,3172075184905;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,543882715193;0;0;0;0;0;0;0;0;0
2023-06-24T03:00:00;100,31;17;169,688140058319;0;305,34999999999997;0,584144056;306,54999999999995;0;307,45;1,7936821328873698;297,4398431889159;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,4077389556334;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,688140058319;0;0;0;0;0;0;0;0;0
2023-06-24T04:00:00;94,33;18,7;174,344553789553;0;305,25;0,6021603779999999;306,95;0,00019865800000000005;307,34999999999997;1,6884488801743571;297,8644593615462;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,1597981817378;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,344553789553;0;0;0;0;0;0;0;0;0
2023-06-24T05:00:00;92,51;20,3;176,210219261111;0;305,04999999999995;0,5712494730000001;306,25;0,000579186;306,95;2,3926963260916483;298,08847279129225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,43008220191965;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,210219261111;0;0;0;0;0;0;0;0;0
