timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-12T18:00:00;99,36;21,4;238,218191744962;0;309,45;0,012826032;312,25;0,006575299999999998;311,95;2,7483044029018684;294,9872494395772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,80789343239564;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,218191744962;0;0;0;0;0;0;0;0;0
2023-07-12T19:00:00;119,38;21,6;227,975156530349;0;309,25;0,012098552;311,54999999999995;0,004837742000000001;311,34999999999997;1,3460289949787616;292,25300048374936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,84764422199979;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;227,975156530349;0;0;0;0;0;0;0;0;0
2023-07-12T20:00:00;146,26;21,4;202,001297859983;0;308,84999999999997;0,0028203839999999996;309,95;0,001182155;310,04999999999995;1,2837931642539246;294,85236454228317;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,09861735231443;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,001297859983;0;0;0;0;0;0;0;0;0
2023-07-12T21:00:00;151,89;21,6;174,618361972165;0;308,95;0,0007302779999999999;310,54999999999995;0;310,34999999999997;1,5368663870141361;295,7044865004922;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,13973906952657;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,618361972165;0;0;0;0;0;0;0;0;0
2023-07-12T22:00:00;126,41;21,6;188,435268807904;0;308,95;0,000996088;310,95;0;310,75;2,7413918596031484;296,2614208795893;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,39892509561962;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,435268807904;0;0;0;0;0;0;0;0;0
2023-07-12T23:00:00;113,91;19,7;169,209322274743;0;308,65;0,014527216;310,75;0,008763336;310,54999999999995;3,1207729082542484;297,208141344786;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,44011678205743;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,209322274743;0;0;0;0;0;0;0;0;0
2023-07-13T00:00:00;105,09;17,7;143,199813437141;0;308,25;0,030737428999999997;310,45;0,027511335;310,25;2,0870956511298893;296,70121120705085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,24417277037922;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,199813437141;0;0;0;0;0;0;0;0;0
2023-07-13T01:00:00;97,03;18,1;149,704509497744;0;308,04999999999995;0,041382419999999996;310,15;0,039956839;310,04999999999995;0,6588864623803967;294,888426682934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,4265483531022;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,704509497744;0;0;0;0;0;0;0;0;0
2023-07-13T02:00:00;95,04;18;142,063560231797;0;307,95;0,03782896;310,04999999999995;0,024297832000000005;309,84999999999997;0,655439846848872;297,11021813479124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,46483727721426;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,063560231797;0;0;0;0;0;0;0;0;0
2023-07-13T03:00:00;92,25;19,4;147,598466434322;0;307,75;0,034577684000000004;309,84999999999997;0,026939144;309,75;0,6442743634991658;296,276312369778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,88239079348654;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,598466434322;0;0;0;0;0;0;0;0;0
2023-07-13T04:00:00;92,1;21,9;162,767345557632;0;307,65;0,036939196;309,54999999999995;0,030100883999999994;309,45;0,5022969510944317;294,80546249449134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,6731025544072;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,767345557632;0;0;0;0;0;0;0;0;0
2023-07-13T05:00:00;93,63;25,4;173,739088169484;0;307,75;0,043581648000000014;310,84999999999997;0,035577968999999994;310,45;0,5281253231165876;295,44733402687837;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,9198931388886;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,739088169484;0;0;0;0;0;0;0;0;0
2023-07-13T06:00:00;107,39;28;165,316926177348;0;307,65;0,040408716;310,54999999999995;0,025597503000000004;310,25;0,594455137429525;295,25964321439994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,5062011495747;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,316926177348;0;0;0;0;0;0;0;0;0
2023-07-13T07:00:00;122,29;28,7;188,54780410057;0;307,45;0,043300449000000005;310,25;0,037840151999999995;309,95;0,5998109300900067;294,64371853870665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,0687978978808;0;13,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,54780410057;0;0;0;0;0;0;0;0;0
2023-07-13T08:00:00;119,1;26,1;166,200748336666;0;307,54999999999995;0,023879531;310,04999999999995;0,004180212;309,75;1,2551356308245996;292,1055316613429;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,59889101809102;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;166,200748336666;0;0;0;0;0;0;0;0;0
2023-07-13T09:00:00;104,51;23,1;153,166004308548;0;307,34999999999997;0,023830566000000004;309,84999999999997;0,009406875999999998;309,54999999999995;1,4754176119689382;292,8215518906416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,267141655305;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,166004308548;0;0;0;0;0;0;0;0;0
2023-07-13T10:00:00;91,17;21,3;173,38347796340202;0;307,25;0,024476904;309,34999999999997;0,006531931;309,25;1,2161179870164993;292,4768056278759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,83256230956054;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,38347796340202;0;0;0;0;0;0;0;0;0
2023-07-13T11:00:00;84,14;21,3;178,496032424019;0;307,25;0,024856032999999996;309,45;0,00716288;309,15;1,6063019092626794;293,75916829330794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,0562790533296;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,496032424019;0;0;0;0;0;0;0;0;0
2023-07-13T12:00:00;77,3;20,9;169,53640974928;0;307,34999999999997;0,025265940000000004;310,34999999999997;0,008410788;309,84999999999997;1,5885079779274185;293,8183864027796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,89797342542425;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,53640974928;0;0;0;0;0;0;0;0;0
2023-07-13T13:00:00;60,78;20,4;165,67354103715002;0;307,34999999999997;0,014269800000000001;310,15;0,0034835100000000004;309,75;1,4291789478005974;293,5743142646243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,4089994175554;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,67354103715002;0;0;0;0;0;0;0;0;0
2023-07-13T14:00:00;50,02;20,3;171,974460642103;0;307,34999999999997;0,012221664;309,95;0,0029826679999999995;309,54999999999995;1,3739134881384931;293,51224568277263;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,68085851761364;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,974460642103;0;0;0;0;0;0;0;0;0
2023-07-13T15:00:00;62,13;20;180,79090313279;0;307,15;0,016874737999999997;309,45;0,012162906000000001;309,25;1,0897867799090664;293,3294894574567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,66579043176188;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,79090313279;0;0;0;0;0;0;0;0;0
2023-07-13T16:00:00;76,3;20,5;191,588978441541;0;306,95;0,023209409999999996;308,95;0,013312884;308,75;1,4053246204291883;293,54516903970824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,06987648429765;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,588978441541;0;0;0;0;0;0;0;0;0
2023-07-13T17:00:00;87,57;20;217,761587949529;0;307,34999999999997;0,028634732000000003;310,34999999999997;0,015186145000000003;309,84999999999997;1,7412857668736914;293,8782576592201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,05506949664922;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,761587949529;0;0;0;0;0;0;0;0;0
2023-07-13T18:00:00;93,7;20,3;228,76160889155;0;307,04999999999995;0,022749139;309,25;0,008007875999999999;309,04999999999995;2,167479855700024;294,19273092825017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,66994293706796;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,76160889155;0;0;0;0;0;0;0;0;0
2023-07-13T19:00:00;117,36;21,1;228,69719329525802;0;307,04999999999995;0,017330811999999998;309,45;0,009625120000000001;309,15;8,94445611809613;295,5566657278243;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,23432331119528;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;228,69719329525802;0;0;0;0;0;0;0;0;0
2023-07-13T20:00:00;130,86;20,6;197,947175724721;0;307,15;0,021663514999999994;309,45;0,006715199999999999;309,15;12,759641446837472;297,70841251033244;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,54039987886415;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,947175724721;0;0;0;0;0;0;0;0;0
2023-07-13T21:00:00;137,89;19,7;171,012890383858;0;307,34999999999997;0,026243841000000004;310,04999999999995;0,0013682219999999997;309,45;15,52060884981994;298,2430778209349;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,57857741782362;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;171,012890383858;0;0;0;0;0;0;0;0;0
2023-07-13T22:00:00;129,67;19,5;192,54264691114702;0;307,34999999999997;0,019043188;309,75;0;309,25;11,87864313668911;296,22535370393797;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,83961956008184;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;192,54264691114702;0;0;0;0;0;0;0;0;0
2023-07-13T23:00:00;117,72;18,4;168,148686001579;0;307,15;0,01261898;309,54999999999995;0;309,04999999999995;1,204480326538697;294,59498084630934;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,2462882297048;0;3,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;168,148686001579;0;0;0;0;0;0;0;0;0
2023-07-14T00:00:00;101;17,3;155,645662658623;0;307,45;0,009625120000000003;310,34999999999997;0;309,65;0,4736105428817649;293,9966190126725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,66726360088182;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,645662658623;0;0;0;0;0;0;0;0;0
2023-07-14T01:00:00;96,36;16,3;174,355738213228;0;306,95;0,024756703999999997;308,95;0;308,65;0,5938928616173047;295,8536442901183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,49370213767963;0;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,355738213228;0;0;0;0;0;0;0;0;0
2023-07-14T02:00:00;92,91;16,1;181,323236289058;0;307,04999999999995;0,037370087999999996;309,95;0,0018131040000000003;309,34999999999997;0,5533116927741193;296,58883164857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,77475276746586;16,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,323236289058;0;0;0;0;0;0;0;0;0
2023-07-14T03:00:00;94,01;16,5;199,796501399572;0;306,75;0,036480323999999995;309,04999999999995;0;308,75;0,4892329054970908;295,92603856699327;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,4342752921891;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,796501399572;0;0;0;0;0;0;0;0;0
2023-07-14T04:00:00;93,35;17,3;171,95723058794198;0;306,65;0,038086376;309,54999999999995;0,00044488199999999996;309,04999999999995;0,2525088007788088;293,0435509500304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,20670554887042;0;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,95723058794198;0;0;0;0;0;0;0;0;0
2023-07-14T05:00:00;99,35;20;147,84517878525;0;306,45;0,040291200000000006;309,15;0,0058925880000000016;308,75;0,30984057326775644;293,5256197230665;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,19148487831552;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,84517878525;0;0;0;0;0;0;0;0;0
2023-07-14T06:00:00;114;22,3;135,286188747896;0;306,25;0,042753440000000004;309,15;0,00910749;308,65;0,31897557785431957;293,86110020012836;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,4901552035119;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;135,286188747896;0;0;0;0;0;0;0;0;0
2023-07-14T07:00:00;114;23,1;158,68618407302702;0;306,34999999999997;0,041701392000000004;309,34999999999997;0,005930361000000001;308,84999999999997;0,5404956596404726;297,2894512420637;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,16880618799155;8,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;158,68618407302702;0;0;0;0;0;0;0;0;0
2023-07-14T08:00:00;103,76;22,3;148,186755277149;0;306,34999999999997;0,03316609300000001;308,84999999999997;0,00042529600000000003;308,34999999999997;1,4745809652450963;293,2736964064684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,67800509684645;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,186755277149;0;0;0;0;0;0;0;0;0
2023-07-14T09:00:00;85,07;19,8;115,06216927975301;0;305,95;0,02367108;307,25;0;307,15;4,649455066708152;294,9656951150215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,82113203317888;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,06216927975301;0;0;0;0;0;0;0;0;0
2023-07-14T10:00:00;79,71;20,6;95,42339323166881;0;305,75;0,017186715;306,65;0;306,65;16,175907714697363;299,08780178989724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,37844991997557;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,42339323166881;0;0;0;0;0;0;0;0;0
2023-07-14T11:00:00;76,54;19,7;89,9503224550848;0;305,75;0,010954170000000001;306,65;0;306,65;13,775054716897534;297,9164729667369;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,62696996972042;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,9503224550848;0;0;0;0;0;0;0;0;0
2023-07-14T12:00:00;73,95;19,7;91,2579680116128;0;304,75;0,0017627399999999998;303,65;0;304,25;12,52406420912781;297,69494873278535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,87756516746029;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,2579680116128;0;0;0;0;0;0;0;0;0
2023-07-14T13:00:00;69,99;19,2;90,6811253462521;0;304,34999999999997;0,00027140599999999997;302,84999999999997;0;303,45;18,340168492780627;300,7618945531048;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,10707741094355;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,6811253462521;0;0;0;0;0;0;0;0;0
2023-07-14T14:00:00;75,13;19,5;86,7448099806412;0;305,15;0,0006939039999999999;305,54999999999995;0;305,45;21,056215497479574;301,8455389168409;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,61976670320246;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,7448099806412;0;0;0;0;0;0;0;0;0
2023-07-14T15:00:00;80,05;19,4;92,43931987843621;0;305,95;0,0013612270000000002;307,04999999999995;0;306,95;13,024578740379354;297,50708999535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,18455209495319;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,43931987843621;0;0;0;0;0;0;0;0;0
2023-07-14T16:00:00;85,1;19,1;106,72429878697399;0;305,65;0,0009163450000000002;306,25;0;306,45;6,273913348736778;294,3236945483398;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,3174336397437;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,72429878697399;0;0;0;0;0;0;0;0;0
2023-07-14T17:00:00;97,46;18,7;114,88911074831199;0;305,65;0,0027280499999999997;306,15;0;306,34999999999997;5,446017018951;293,9901041460946;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,61929137006396;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,88911074831199;0;0;0;0;0;0;0;0;0
2023-07-14T18:00:00;115,25;19,7;145,446806385038;0;305,65;0,000366538;306,25;0;306,45;4,365010262908587;294,56869562590174;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,65996101987433;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;145,446806385038;0;0;0;0;0;0;0;0;0
2023-07-14T19:00:00;140,19;19,4;149,942288903472;0;305,65;0,0009163450000000002;306,25;0;306,45;5,750889032955345;295,3976078791912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,82849502377233;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,942288903472;0;0;0;0;0;0;0;0;0
2023-07-14T20:00:00;139,92;21,1;133,731942923165;0;305,65;0;306,25;0;306,45;9,63628128763063;299,3252900072996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,39555954269102;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;133,731942923165;0;0;0;0;0;0;0;0;0
2023-07-14T21:00:00;123,92;20;116,814802483982;0;305,75;0;306,25;0;306,54999999999995;6,470111958774061;296,3230582352536;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,13431998673676;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;116,814802483982;0;0;0;0;0;0;0;0;0
2023-07-14T22:00:00;95,25;19,8;113,41121879947801;0;305,84999999999997;0,000366538;306,25;0;306,54999999999995;2,9019887047718895;294,691565787081;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,93260655473807;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,41121879947801;0;0;0;0;0;0;0;0;0
2023-07-14T23:00:00;80,94;18,2;109,109033678146;0;306,04999999999995;0,002916914999999999;307,04999999999995;0;307,04999999999995;0,2576546477221681;293,89334066379234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,76111855724048;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,109033678146;0;0;0;0;0;0;0;0;0
2023-07-15T00:00:00;72,28;17,1;106,791229111335;0;306,95;0,011704033999999997;310,95;0;310,15;0,3129570676920779;293,66798752475245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,99444244538475;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,791229111335;0;0;0;0;0;0;0;0;0
2023-07-15T01:00:00;53,46;17,1;100,10703268629199;0;307,34999999999997;0,02800798000000001;311,34999999999997;0;310,34999999999997;0,46494806921865867;294,3707580351728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,22614300114023;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,10703268629199;0;0;0;0;0;0;0;0;0
2023-07-15T02:00:00;29,15;16,5;99,8531993083854;0;307,45;0,043760719999999996;311,54999999999995;0,014437680000000001;310,34999999999997;0,30739454887822487;293,61301452071115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,84279933420854;0;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,8531993083854;0;0;0;0;0;0;0;0;0
2023-07-15T03:00:00;19,95;16,7;94,77805873811131;0;307,25;0,049411280999999994;311,45;0,028946709;310,25;0,173655268100342;292,52407820787147;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,69461505427512;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,77805873811131;0;0;0;0;0;0;0;0;0
2023-07-15T04:00:00;16,98;18,1;108,760742447243;0;307,04999999999995;0,052416333;311,25;0,03543667;310,15;0,1279721481003421;292,12533223804303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,87484559276967;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,760742447243;0;0;0;0;0;0;0;0;0
2023-07-15T05:00:00;13,69;20,1;112,330347544306;0;307,15;0,05179937400000001;311,84999999999997;0,025412834999999995;310,45;0,24842622440285766;293,2141875624011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,7004633713683;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,330347544306;0;0;0;0;0;0;0;0;0
2023-07-15T06:00:00;19,9;22,1;121,389956286932;0;307,34999999999997;0,051572736;312,34999999999997;0,011818752000000002;310,75;0,3613375360699773;293,3950896778025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,68109332503116;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,389956286932;0;0;0;0;0;0;0;0;0
2023-07-15T07:00:00;22,6;23,8;129,384578758795;0;309,15;0,06559351399999999;316,95;0,013771756000000001;314,54999999999995;0,27022531173678116;292,9080604600114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,6119936367513;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,384578758795;0;0;0;0;0;0;0;0;0
2023-07-15T08:00:00;29,95;23,1;107,374808563119;0;308,95;0,0569393;315,15;0,0059345579999999995;313,34999999999997;0,5038052897690838;294,61125972376567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,2822429637034;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,374808563119;0;0;0;0;0;0;0;0;0
2023-07-15T09:00:00;17,41;22,1;83,6163835029145;0;309,45;0,053273919999999995;315,54999999999995;0,00144097;313,75;0,27925650565237947;293,1095375032697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,26571473940703;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,6163835029145;0;0;0;0;0;0;0;0;0
2023-07-15T10:00:00;4,6;22,5;88,1449142245029;0;310,25;0,045529056000000005;315,75;0;313,95;0,2871389816882528;293,3510126190884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,6270881679331;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,1449142245029;0;0;0;0;0;0;0;0;0
2023-07-15T11:00:00;0;21,2;86,7136378269195;0;310,75;0,037483406999999996;316,04999999999995;0;314,15;0,4564926113422345;294,37713082143694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,29553598543208;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,7136378269195;0;0;0;0;0;0;0;0;0
2023-07-15T12:00:00;-0,02;20,8;91,4291128817503;0;311,04999999999995;0,028886552000000003;316,34999999999997;0;314,34999999999997;0,26499865606390915;293,7616995834806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,04200643183353;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,4291128817503;0;0;0;0;0;0;0;0;0
2023-07-15T13:00:00;-0,13;19,2;103,301345649624;0;310,84999999999997;0,015713568;316,54999999999995;0;314,65;0,18898851049281323;292,6242390308418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,26650223119034;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,301345649624;0;0;0;0;0;0;0;0;0
2023-07-15T14:00:00;-1,03;19,6;104,77482320343701;0;311,65;0,010565248000000001;316,75;0;314,84999999999997;0,16247527997954822;292,720799557336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,61759663359882;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,77482320343701;0;0;0;0;0;0;0;0;0
2023-07-15T15:00:00;-0,1;20,7;124,083696013192;0;311,45;0,0059429520000000005;316,75;0;314,95;0,24204911886697417;293,2023835405434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,26733487393545;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,083696013192;0;0;0;0;0;0;0;0;0
2023-07-15T16:00:00;0,02;19,9;103,993028025505;0;311,45;0,010191715;316,65;0,0027322470000000006;314,84999999999997;0,2282666568354493;292,90388997384775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,30273971939542;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,993028025505;0;0;0;0;0;0;0;0;0
2023-07-15T17:00:00;15,54;19,2;88,5446789922759;0;311,15;0,009779009999999998;316,45;0;314,75;0,12769967433754495;292,29156101962553;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,077083129634;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,5446789922759;0;0;0;0;0;0;0;0;0
2023-07-15T18:00:00;74,51;19,4;108,711153581218;0;311,45;0,0023894919999999996;317,54999999999995;0,0006211560000000001;315,34999999999997;0,17117843148368878;292,53964487938987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,49397542132104;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,711153581218;0;0;0;0;0;0;0;0;0
2023-07-15T19:00:00;84,18;20,2;122,986311644599;0;312,84999999999997;0,0007386719999999999;319,54999999999995;0;317,04999999999995;0,07884319990153031;291,9948344050929;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,6690260237789;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,986311644599;0;0;0;0;0;0;0;0;0
2023-07-15T20:00:00;88,36;19,8;114,142811636237;0;312,54999999999995;0,00218244;319,15;0;316,95;0,18317243006907172;292,6844898107099;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,81005385801865;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,142811636237;0;0;0;0;0;0;0;0;0
2023-07-15T21:00:00;83,63;20;129,440543215814;0;312,34999999999997;0,008830488;319,45;0;317,25;0,12903953192542536;292,36641304223576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,79527285263285;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,440543215814;0;0;0;0;0;0;0;0;0
2023-07-15T22:00:00;83,02;19,1;139,837311123618;0;312,54999999999995;0,025168009999999998;318,84999999999997;0;316,95;0,17178255942159068;292,4215141365407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,67333016745286;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,837311123618;0;0;0;0;0;0;0;0;0
2023-07-15T23:00:00;71,82;17,1;115,728099409122;0;311,45;0,041902848;318,75;0;316,75;0,15535667923546376;292,3134749686961;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,65866283443611;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,728099409122;0;0;0;0;0;0;0;0;0
2023-07-16T00:00:00;56,94;17,7;114,04297293204101;0;310,45;0,05592362599999999;318,45;0,007823208;316,45;0,25484502629134653;293,00970087140644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,46079696815266;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,04297293204101;0;0;0;0;0;0;0;0;0
2023-07-16T01:00:00;19,7;17,3;125,298684634007;0;310,04999999999995;0,057707351;317,84999999999997;0,008256898000000002;315,84999999999997;0,6244100309469809;291,9080669547186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,23572457266638;0;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,298684634007;0;0;0;0;0;0;0;0;0
2023-07-16T02:00:00;2,68;15,7;134,38550068705098;0;309,84999999999997;0,062955;318,15;0,014353739999999999;315,95;0,4757370600413708;292,9620353274806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,69668521073544;0;15,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,38550068705098;0;0;0;0;0;0;0;0;0
2023-07-16T03:00:00;0,07;16,6;128,406978588708;0;309,65;0,06792984399999999;317,54999999999995;0,019966527999999997;315,45;0,22235608391077186;292,4986264896666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,45561554221436;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,406978588708;0;0;0;0;0;0;0;0;0
2023-07-16T04:00:00;0;17,5;131,396298116741;0;309,65;0,064880024;317,95;0,018489184;315,54999999999995;0,4115993993827201;293,0793527697137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,06796998066014;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,396298116741;0;0;0;0;0;0;0;0;0
2023-07-16T05:00:00;-0,42;20,5;144,607748798523;0;309,34999999999997;0,06221213099999999;317,45;0,01939014;315,15;0,4107868607395223;292,7193977155231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,47471581524103;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,607748798523;0;0;0;0;0;0;0;0;0
2023-07-16T06:00:00;-2,07;22,3;150,85449137906102;0;309,45;0,06116288100000001;317,84999999999997;0,019876992000000003;315,34999999999997;0,30743524894111557;292,6730879037149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,6475683436595;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,85449137906102;0;0;0;0;0;0;0;0;0
2023-07-16T07:00:00;-1,1;22,8;188,23784751141002;0;309,34999999999997;0,06425187299999999;317,45;0,03293805599999999;314,95;0,36063895245477134;292,56712339871876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,29330358682512;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,23784751141002;0;0;0;0;0;0;0;0;0
2023-07-16T08:00:00;-2,09;22,3;182,027167876426;0;308,95;0,07683028199999999;317,45;0,056116688;314,95;0,3619875708283692;291,94132936922625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,80319004594014;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,027167876426;0;0;0;0;0;0;0;0;0
2023-07-16T09:00:00;-9,92;23;144,084390626104;0;308,75;0,07954993799999997;317,45;0,05184693999999999;314,95;0,2588780798059081;292,1903844376599;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,63910972693554;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,084390626104;0;0;0;0;0;0;0;0;0
2023-07-16T10:00:00;-19,34;23,2;113,34382319230001;0;308,34999999999997;0,081896061;316,84999999999997;0,06436798999999999;314,54999999999995;0,6486699029391211;292,77173842964845;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,66284581596284;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,34382319230001;0;0;0;0;0;0;0;0;0
2023-07-16T11:00:00;-24,8;21,4;106,757710970957;0;308,65;0,07786834000000001;317,34999999999997;0,052882200000000004;314,75;0,29845451360079983;292,23785365079107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,11806374190758;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,757710970957;0;0;0;0;0;0;0;0;0
2023-07-16T12:00:00;-38,39;20;111,060348255221;0;308,65;0,07121889299999999;317,04999999999995;0,035793414999999995;314,65;0,36965496276124554;292,7547561954207;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,10185193553338;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,060348255221;0;0;0;0;0;0;0;0;0
2023-07-16T13:00:00;-50,09;20,1;127,125682117701;0;308,95;0,07266405999999999;317,65;0,035864764;315,25;0,18071186709842418;291,904971487259;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,9258470134977;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,125682117701;0;0;0;0;0;0;0;0;0
2023-07-16T14:00:00;-60,04;21,1;135,907264899038;0;308,95;0,07017384;317,15;0,031413145999999996;314,95;0,3148141504760077;292,4089296725787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,69932811300689;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,907264899038;0;0;0;0;0;0;0;0;0
2023-07-16T15:00:00;-48,31;19,4;134,64381892573599;0;309,15;0,06786548999999999;317,65;0,028701883999999997;315,45;0,25642281499902836;292,3266151810625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,1155581801956;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,64381892573599;0;0;0;0;0;0;0;0;0
2023-07-16T16:00:00;-26,57;20,3;156,840055221434;0;309,15;0,067768959;317,25;0,030470220000000003;315,15;0,3592868689555359;292,85608564135543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,38494662437756;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,840055221434;0;0;0;0;0;0;0;0;0
2023-07-16T17:00:00;-5,01;19,5;177,922147685186;0;309,45;0,064356798;317,75;0,018489184;315,54999999999995;0,2657274551434121;292,2646780445051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,84109234024146;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,922147685186;0;0;0;0;0;0;0;0;0
2023-07-16T18:00:00;30,61;19,3;175,761713119982;0;309,75;0,06178543599999999;317,54999999999995;0,012167103;315,45;0,2843293019385321;292,44677422948854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,16060823100744;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,761713119982;0;0;0;0;0;0;0;0;0
2023-07-16T19:00:00;92,51;20,3;195,810265029124;0;311,04999999999995;0,048809711000000006;318,25;0,0009569159999999999;315,95;0,18381991808855158;291,81007455499844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,42829217018433;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,810265029124;0;0;0;0;0;0;0;0;0
2023-07-16T20:00:00;100,76;20,2;195,009558321033;0;308,34999999999997;0,046025700999999995;312,84999999999997;0,0015696780000000003;311,84999999999997;0,2961397404672951;292,5189975046642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,14589144623048;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,009558321033;0;0;0;0;0;0;0;0;0
2023-07-16T21:00:00;109,21;20;187,280241340083;0;307,45;0,039384648;311,54999999999995;0;310,45;0,2857417366908565;292,49226998890776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,07614527813848;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,280241340083;0;0;0;0;0;0;0;0;0
2023-07-16T22:00:00;114,38;19,7;183,21330181468701;0;306,34999999999997;0,031678955999999994;308,45;0;308,04999999999995;0,3021739591729122;292,42941023877984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,11376924255805;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;183,21330181468701;0;0;0;0;0;0;0;0;0
2023-07-16T23:00:00;110;18,1;193,169122575314;0;306,25;0,03253514400000001;308,34999999999997;0;308,04999999999995;0,3574172573613789;293,2453564764422;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,2942578656338;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,169122575314;0;0;0;0;0;0;0;0;0
2023-07-17T00:00:00;109,26;18,7;191,974913328777;0;305,15;0,02764983600000001;305,34999999999997;0;305,54999999999995;0,3466694607508899;292,76064405888536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,04302843984723;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,974913328777;0;0;0;0;0;0;0;0;0
2023-07-17T01:00:00;102,17;18,4;200,652781313642;0;304,95;0,02501412;305,15;0;305,34999999999997;0,4067470064953003;294,2003749608352;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,65660308437168;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,652781313642;0;0;0;0;0;0;0;0;0
2023-07-17T02:00:00;95,19;18,3;196,211182353855;0;307,34999999999997;0,040190472;312,04999999999995;0,0007176870000000001;310,25;0,5208995936494761;294,62750340592527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,02553742406323;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,211182353855;0;0;0;0;0;0;0;0;0
2023-07-17T03:00:00;88,1;17,8;193,756696263911;0;307,25;0,039065676;311,04999999999995;0,00023783000000000002;310,15;0,7656373867413504;295,86556834686536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,91773487032083;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,756696263911;0;0;0;0;0;0;0;0;0
2023-07-17T04:00:00;90,59;20,1;215,73432649281298;0;305,95;0,039170601;308,45;0,003933987999999999;307,95;0,41430715229459114;295,3012521150592;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,74034835999169;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,73432649281298;0;0;0;0;0;0;0;0;0
2023-07-17T05:00:00;97,23;23,1;215,604978829492;0;305,65;0,0398715;308,15;0,0028399700000000003;307,65;1,1315335239915258;295,97819802030676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,66797432515568;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,604978829492;0;0;0;0;0;0;0;0;0
2023-07-17T06:00:00;120,02;23;220,089574527652;0;305,54999999999995;0,04092075;308,15;0,003424752;307,54999999999995;0,8554646362694315;296,283700499992;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,22735489614422;0;8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;220,089574527652;0;0;0;0;0;0;0;0;0
2023-07-17T07:00:00;129,66;21,9;206,067426310053;0;305,25;0,047414907999999985;307,95;0,02200627;307,45;1,3665639404235945;297,64528302917796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,76363216065462;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;206,067426310053;0;0;0;0;0;0;0;0;0
2023-07-17T08:00:00;112,47;23,2;193,428048467908;0;304,84999999999997;0,046670639999999985;307,04999999999995;0,03258271000000001;306,84999999999997;2,1066889347237736;294,19090083803457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,32320316585964;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,428048467908;0;0;0;0;0;0;0;0;0
2023-07-17T09:00:00;94,14;23,3;200,750383069437;0;303,65;0,024969352;302,34999999999997;0,006306692;302,95;2,4791184137018973;294,08214722256207;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,77995505606935;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,750383069437;0;0;0;0;0;0;0;0;0
2023-07-17T10:00:00;77,9;21,9;214,587825220577;0;303,95;0,028175860000000004;303,75;0,011785176000000003;303,95;4,811511675614521;294,2417298083852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,57047706056375;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,587825220577;0;0;0;0;0;0;0;0;0
2023-07-17T11:00:00;45,07;21,8;204,59929829064;0;304,04999999999995;0,025534548;303,95;0,00492448;304,15;4,354341923615154;294,303220637058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,60655159180507;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,59929829064;0;0;0;0;0;0;0;0;0
2023-07-17T12:00:00;0,88;20,2;225,089701838119;0;304,15;0,029614032;304,34999999999997;0,010685562;304,54999999999995;7,305309886441827;295,23904222567876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,32913304190906;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,089701838119;0;0;0;0;0;0;0;0;0
2023-07-17T13:00:00;0,63;20,4;222,856649259988;0;304,45;0,03447695600000001;305,34999999999997;0,016420063000000002;305,25;32,63681470147674;302,9698178507437;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,69700012860488;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,856649259988;0;0;0;0;0;0;0;0;0
2023-07-17T14:00:00;0;20,3;198,991568130754;0;304,65;0,027146196;305,75;0,003122567999999999;305,54999999999995;26,18317051936141;300,2985913636607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,967930428592;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,991568130754;0;0;0;0;0;0;0;0;0
2023-07-17T15:00:00;7,18;19,3;188,839752378896;0;304,95;0,037949274000000005;306,84999999999997;0,017676364999999996;306,45;38,39164400811928;303,0565500017386;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,63614416186493;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,839752378896;0;0;0;0;0;0;0;0;0
2023-07-17T16:00:00;48,72;20,1;188,870920994242;0;304,75;0,048707584000000005;306,75;0,03655587;306,54999999999995;22,951228286198347;298,3707893449877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,71718054744875;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,870920994242;0;0;0;0;0;0;0;0;0
2023-07-17T17:00:00;75,51;19,9;197,682844126407;0;304,95;0,04268349;306,65;0,02121163799999999;306,45;26,28706951556195;299,69791215662053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,606308829394;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,682844126407;0;0;0;0;0;0;0;0;0
2023-07-17T18:00:00;85,28;19,4;212,051422195888;0;305,45;0,04138242;307,65;0,0137102;307,15;10,921969068104712;295,12181531748973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,16749556693213;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,051422195888;0;0;0;0;0;0;0;0;0
2023-07-17T19:00:00;106,52;21,1;214,972707572094;0;305,54999999999995;0,04759118200000001;307,75;0,02719656;307,54999999999995;9,136519057809048;294,8967642206198;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,94125250158595;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,972707572094;0;0;0;0;0;0;0;0;0
2023-07-17T20:00:00;119,78;21,3;207,414189496395;0;305,34999999999997;0,03328221;306,15;0,004398456;306,25;20,394581514765726;300,6226509245578;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,29617942896738;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;207,414189496395;0;0;0;0;0;0;0;0;0
2023-07-17T21:00:00;124,31;21,1;202,717716286356;0;304,84999999999997;0,021809011;305,04999999999995;0;305,15;26,23959075072463;302,3378935137558;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,07834981102448;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,717716286356;0;0;0;0;0;0;0;0;0
2023-07-17T22:00:00;125;20,5;196,768137218097;0;306,15;0,028069536000000003;308,34999999999997;0;307,84999999999997;24,12509890187533;300,771159991756;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,27546829183285;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,768137218097;0;0;0;0;0;0;0;0;0
2023-07-17T23:00:00;110,44;18,3;173,001160425693;0;306,34999999999997;0,032518356;308,75;0;308,15;4,28489752281903;295,82963070478576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,64764074500366;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,001160425693;0;0;0;0;0;0;0;0;0
2023-07-18T00:00:00;100,05;19,1;184,802123022272;0;305,84999999999997;0,028941113000000008;306,84999999999997;0;306,84999999999997;3,521444108207687;295,3574786631892;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,77807598092917;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,802123022272;0;0;0;0;0;0;0;0;0
2023-07-18T01:00:00;96,3;18,5;185,688664552174;0;305,75;0,023444441999999992;306,45;0;306,45;0,9107998093471563;296,8143546784854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,28801396280477;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,688664552174;0;0;0;0;0;0;0;0;0
2023-07-18T02:00:00;87,79;17;185,81095154493698;0;304,84999999999997;0,018833338;303,75;0;304,34999999999997;0,8121046858196563;297,0145028058685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,42358516140848;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,81095154493698;0;0;0;0;0;0;0;0;0
2023-07-18T03:00:00;86,92;18,9;183,272539511075;0;304,25;0,018662659999999998;302,34999999999997;0;303,04999999999995;0,3973350951137337;294,9362422068642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,36254280289234;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,272539511075;0;0;0;0;0;0;0;0;0
2023-07-18T04:00:00;88,04;20,4;194,27770363828;0;305,04999999999995;0,021622944;304,34999999999997;0;304,65;0,40305728375550326;294,56940592027286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,87102233808574;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,27770363828;0;0;0;0;0;0;0;0;0
2023-07-18T05:00:00;96,35;23,9;207,715277589161;0;305,65;0,028564781999999986;305,45;0,0035254800000000005;305,75;0,34621353740974936;294,0148539466626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,56033523585194;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,715277589161;0;0;0;0;0;0;0;0;0
2023-07-18T06:00:00;103,39;25,7;211,03120639632002;0;307,75;0,05812845;308,15;0,06078654999999999;308,95;0,6393990474374897;296,19555389428746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,489747623381;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,03120639632002;0;0;0;0;0;0;0;0;0
2023-07-18T07:00:00;114,25;25,5;206,250999416625;0;313,75;0,100035495;315,84999999999997;0,12068473499999996;317,45;2,29850978144553;295,7539230370098;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,4218670696713;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;206,250999416625;0;0;0;0;0;0;0;0;0
2023-07-18T08:00:00;110;23,8;201,835954403108;1,6041465619999997;332,95;1,329655767;327,84999999999997;1,727661474;329,45;5,182148941924186;293,8959513908876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,01772488296433;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,835954403108;0;0;0;0;0;0;0;0;0
2023-07-18T09:00:00;93,22;20,4;182,999591426455;2,111713555;335,84999999999997;1,7780086860000002;331,34999999999997;2,3702389619999997;333,75;20,733679645572874;298,8830152993059;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,38132311047602;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,999591426455;0;0;0;0;0;0;0;0;0
2023-07-18T10:00:00;82,74;19,9;175,553312499267;2,498223679;342,84999999999997;2,17022673;334,65;2,69294909;337,34999999999997;25,734826311422015;300,26409769989414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,41561655711234;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,553312499267;0;0;0;0;0;0;0;0;0
2023-07-18T11:00:00;78,81;19,4;185,783584471769;3,18254313;342,54999999999995;2,16689711;333,75;2,6468422469999995;334,45;25,450101029709604;299,96941231391077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,82937499545665;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,783584471769;0;0;0;0;0;0;0;0;0
2023-07-18T12:00:00;79,16;19;243,701883119299;3,276045295;344,65;2,3413887840000003;333,95;2,946576598;336,54999999999995;19,198057544547478;298,2283477955139;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,86129205795712;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,701883119299;0;0;0;0;0;0;0;0;0
2023-07-18T13:00:00;81,18;19,7;289,858091930848;3,38230634;342,15;2,1792167039999994;333,04999999999995;2,585164534;332,25;14,508703146197016;297,09382182260356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,10456382348818;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,858091930848;0;0;0;0;0;0;0;0;0
2023-07-18T14:00:00;90,03;20,4;227,403906368241;2,8378323280000006;338,54999999999995;1,9637693049999998;331,45;2,307616924;331,34999999999997;9,996999058110992;296,8950919346436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,46675336710584;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,403906368241;0;0;0;0;0;0;0;0;0
2023-07-18T15:00:00;89,94;19,1;206,786588957026;2,3911428200000002;338,84999999999997;1,8952980480000001;332,34999999999997;2,2404425399999996;334,15;10,620987115297442;297,6887951546696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,3417435338744;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,786588957026;0;0;0;0;0;0;0;0;0
2023-07-18T16:00:00;87,5;19,9;231,57623066525503;2,446554412;338,34999999999997;1,9041383289999998;332,25;2,2329508949999997;333,65;8,758494661945022;298,2111762040491;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,37664093846837;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,57623066525503;0;0;0;0;0;0;0;0;0
2023-07-18T17:00:00;96,78;20;242,27913031545302;2,3428213600000003;337,15;1,8867795369999998;332,04999999999995;2,2100842399999996;333,45;7,123889804327178;297,44062746230685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,36100327437453;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,27913031545302;0;0;0;0;0;0;0;0;0
2023-07-18T18:00:00;121,62;19,8;255,161869991667;1,7282490539999997;337,04999999999995;1,5229947689999999;331,84999999999997;1,7340940759999999;332,54999999999995;10,893018617615375;299,3763367623966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,2908355950997;0;4,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,161869991667;0;0;0;0;0;0;0;0;0
2023-07-18T19:00:00;168,26;20,1;254,619501479735;1,6808984999999999;337,65;1,4813339479999998;331,95;1,6555765999999996;331,95;9,232747576652233;298,4419587707653;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,9053854589086;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,619501479735;0;0;0;0;0;0;0;0;0
2023-07-18T20:00:00;188;20,2;258,153160591225;1,7689095899999998;337,75;1,58489912;332,34999999999997;1,8199367159999997;333,45;6,457369468007125;297,9503753397731;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,4152107098364;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;258,153160591225;0;0;0;0;0;0;0;0;0
2023-07-18T21:00:00;163,8;20,7;249,613381007345;1,7032545200000002;337,15;1,5296442159999997;331,95;1,7440045919999998;332,75;11,48669585947863;300,248506329673;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,81426918876542;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;249,613381007345;0;0;0;0;0;0;0;0;0
2023-07-18T22:00:00;139,26;18,4;248,41629526462998;1,66016532;336,65;1,450588125;330,65;1,650226824;331,25;17,48837462966791;300,668456101108;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,2188403934255;0;3,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;248,41629526462998;0;0;0;0;0;0;0;0;0
2023-07-18T23:00:00;111,76;17;220,610305176758;1,9104170409999996;341,25;1,8572144699999997;334,25;2,475147174;337,84999999999997;4,2284147041740505;296,7219238198337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,35271850938616;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,610305176758;0;0;0;0;0;0;0;0;0
2023-07-19T00:00:00;108,11;16,6;200,01995884440598;2,1982459020000005;344,54999999999995;1,934324552;336,25;2,3354598219999994;337,75;2,5434119806336;297,7725479500524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,8612990270089;0;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,01995884440598;0;0;0;0;0;0;0;0;0
2023-07-19T01:00:00;101;16,6;201,30420906711498;1,672135164;336,54999999999995;1,53698337;332,15;1,8031655039999999;334,25;2,807814183345403;297,64885973268844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,37162868657987;0;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,30420906711498;0;0;0;0;0;0;0;0;0
2023-07-19T02:00:00;97,25;16,5;205,112499089658;1,596661912;336,25;1,4778812159999999;331,54999999999995;1,6945807199999998;332,34999999999997;0,48364930334044376;295,664421486816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,03239152371123;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,112499089658;0;0;0;0;0;0;0;0;0
