timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-19T03:00:00;96,85;16,7;223,972804387993;2,6346121890000007;337,84999999999997;1,9134542699999997;332,15;2,2730784120000003;332,75;0,6735684474003294;297,012490967983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,4376409161378;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,972804387993;0;0;0;0;0;0;0;0;0
2023-07-19T04:00:00;98,08;17,5;235,350369033116;2,7002812489999997;337,45;1,9286110359999997;331,95;2,2888465409999994;332,45;0,597120513186325;296,38110707421737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,00254452046725;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,350369033116;0;0;0;0;0;0;0;0;0
2023-07-19T05:00:00;104,43;19,7;224,904930901737;2,585470915;337,65;1,9080037660000002;332,04999999999995;2,2137454229999998;332,25;0,5977726412329457;296,83478285014525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,7053442660152;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,904930901737;0;0;0;0;0;0;0;0;0
2023-07-19T06:00:00;126,44;22,3;228,743208603189;2,4652422539999996;337,75;1,9204758509999997;332,45;2,1855527749999997;332,65;0,6600669707142027;296,80026573683136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,00706320527283;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;228,743208603189;0;0;0;0;0;0;0;0;0
2023-07-19T07:00:00;124,99;22,7;233,789313385638;2,2655769739999996;337,75;1,843747696;332,34999999999997;2,092473108;332,75;1,6617192434240053;296,5854956225391;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,3087624989523;7,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;233,789313385638;0;0;0;0;0;0;0;0;0
2023-07-19T08:00:00;117,81;22,9;210,453367525836;2,1753974339999997;337,25;1,812787826;332,25;2,0455254659999995;332,54999999999995;3,8324053858494307;294,3915082667191;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,97894214901817;0;7,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,453367525836;0;0;0;0;0;0;0;0;0
2023-07-19T09:00:00;99,9;21,3;163,08056230872;2,05006662;335,15;1,8070603199999997;332,15;2,1170675279999998;333,95;14,267746025816223;299,68723523836445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,20074425480328;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,08056230872;0;0;0;0;0;0;0;0;0
2023-07-19T10:00:00;88,48;19,7;125,950567717106;1,7487639899999998;336,15;1,6093004780000002;332,25;1,877914074;334,25;22,381233914957974;303,7885649145414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,9005241803778;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,950567717106;0;0;0;0;0;0;0;0;0
2023-07-19T11:00:00;80,74;19,4;135,582942036393;1,6849975700000002;336,15;1,5236257180000001;331,34999999999997;1,80338095;333,75;20,365854131272265;302,99821921043815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,46238149638083;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,582942036393;0;0;0;0;0;0;0;0;0
2023-07-19T12:00:00;76,83;18,6;135,591981034216;1,72640797;335,84999999999997;1,5459845359999997;330,75;1,7856164479999999;332,34999999999997;12,247225492155724;298,62236516143287;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,1173352582312;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,591981034216;0;0;0;0;0;0;0;0;0
2023-07-19T13:00:00;68,66;18,7;150,617409351766;1,787116176;336,34999999999997;1,566005625;330,65;1,8173261819999997;332,54999999999995;8,056083778153369;296,58036803597116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,4163129983896;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,617409351766;0;0;0;0;0;0;0;0;0
2023-07-19T14:00:00;62,47;19;152,678947884163;1,9130121859999998;336,45;1,6275784129999997;330,45;1,9421785379999998;333,25;5,949706765268034;295,6683204698318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,40147136708975;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,678947884163;0;0;0;0;0;0;0;0;0
2023-07-19T15:00:00;62,24;18,3;146,91118307353602;2,047363752;336,54999999999995;1,7639571299999997;332,15;2,0358709669999997;333,45;4,358305129347134;295,02046943257596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,77363121995305;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,91118307353602;0;0;0;0;0;0;0;0;0
2023-07-19T16:00:00;71,55;18,3;136,596878896145;2,00068192;336,75;1,7448607799999998;332,15;2,020922652;333,75;5,918125798662526;295,86674622651026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,14405385683105;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,596878896145;0;0;0;0;0;0;0;0;0
2023-07-19T17:00:00;75,82;18,7;166,130910205222;1,8630972650000002;334,65;1,7462317999999997;332,65;1,994794928;333,75;5,275199194507027;295,7190304592804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,44352892512958;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,130910205222;0;0;0;0;0;0;0;0;0
2023-07-19T18:00:00;94,32;18,6;187,74133961539;2,024565648;336,95;1,704594762;331,25;2,0437011700000003;334,15;6,316349792009587;296,05660698509365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,09918457223705;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,74133961539;0;0;0;0;0;0;0;0;0
2023-07-19T19:00:00;112,81;19;202,924245776412;1,95606781;337,65;1,6783243399999996;331,65;2,015992576;334,75;6,242476439316517;296,04594192434035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,08307465377982;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,924245776412;0;0;0;0;0;0;0;0;0
2023-07-19T20:00:00;128,58;20,2;201,14770788717502;1,901811792;337,75;1,6475197590000001;331,84999999999997;1,98249492;335,15;5,897285371302774;296,652940470841;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,59528213578812;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;201,14770788717502;0;0;0;0;0;0;0;0;0
2023-07-19T21:00:00;123,87;20,2;224,261649858746;1,8981701949999998;337,65;1,6390054449999998;331,65;1,916411756;333,75;5,607323565727315;296,5726873565079;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,52172260757453;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,261649858746;0;0;0;0;0;0;0;0;0
2023-07-19T22:00:00;113,79;18,8;233,29597313526;2,062551296;337,45;1,6963966219999997;331,45;2,048254915;334,45;5,347779615269257;296,6203883422589;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,50767043531377;0;3,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;233,29597313526;0;0;0;0;0;0;0;0;0
2023-07-19T23:00:00;100,59;17,6;219,980908279428;2,043054832;337,34999999999997;1,727648883;331,84999999999997;2,015378415;333,65;3,286964052748282;295,7214949229111;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,21401966827023;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,980908279428;0;0;0;0;0;0;0;0;0
2023-07-20T00:00:00;98,13;16,4;188,787189146184;1,9939107600000003;337,54999999999995;1,7053642119999997;331,75;2,037272765;334,65;1,4134137209550286;297,8946093485105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,77869826630342;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,787189146184;0;0;0;0;0;0;0;0;0
2023-07-20T01:00:00;94,35;16,4;179,413636892073;1,846936017;335,45;1,67674347;331,75;2,008587669;334,84999999999997;0,8789597926564033;297,370078134613;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,49866250173994;0;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,413636892073;0;0;0;0;0;0;0;0;0
2023-07-20T02:00:00;83,29;15,5;178,27377342201402;1,9057863509999997;337,25;1,6675632319999998;331,75;1,995753243;334,84999999999997;0,5469320786671398;297,3178923871257;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,20851263548977;15,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,27377342201402;0;0;0;0;0;0;0;0;0
2023-07-20T03:00:00;82,86;15,7;177,588121680783;1,884192786;337,25;1,6422791049999996;331,45;1,94848523;334,15;0,47822788425521856;297,0271015752308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,66557599475254;0;15,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,588121680783;0;0;0;0;0;0;0;0;0
2023-07-20T04:00:00;86,09;17,6;194,935201086118;1,8866606219999997;337,25;1,6294152999999998;331,15;1,9135270179999997;333,45;0,417480907321869;296,6957324106113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,1242936476794;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,935201086118;0;0;0;0;0;0;0;0;0
2023-07-20T05:00:00;86,36;19,4;224,4976667919;1,90885156;337,15;1,6350113;330,84999999999997;1,875693861;332,25;0,38215690619354264;296,77184230532816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,54118121831465;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,4976667919;0;0;0;0;0;0;0;0;0
2023-07-20T06:00:00;99,51;21,6;220,563450685798;2,039963042;337,34999999999997;1,7103278639999997;331,45;1,94735204;332,25;0,45642115961476665;296,65407799005493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,78938499492966;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,563450685798;0;0;0;0;0;0;0;0;0
2023-07-20T07:00:00;113,95;22,1;209,037590707176;2,1036539160000003;337,34999999999997;1,731778731;331,25;1,9506312959999998;331,54999999999995;0,5638100499232025;297,52266773327824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,30302184590386;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,037590707176;0;0;0;0;0;0;0;0;0
2023-07-20T08:00:00;111,45;21;219,93750429674898;2,0890273710000002;336,84999999999997;1,716416312;330,75;1,889784589;330,25;1,3119644807377517;293,33826019899357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,24109154371925;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,93750429674898;0;0;0;0;0;0;0;0;0
2023-07-20T09:00:00;98,87;20,3;157,31446768029;1,992836328;334,84999999999997;1,7408400539999995;331,25;1,9117334999999995;330,65;2,59394581705851;294,58372825174405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,8587463819333;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,31446768029;0;0;0;0;0;0;0;0;0
2023-07-20T10:00:00;86,72;19,4;142,627819697432;2,09767459;336,15;1,6861167700000002;329,65;1,9281507649999996;330,45;3,681861965172265;294,5701972663863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,42590787571616;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,627819697432;0;0;0;0;0;0;0;0;0
2023-07-20T11:00:00;79,16;19,2;129,257709057254;2,031578835;336,04999999999995;1,6550393840000002;329,34999999999997;1,878621968;329,95;5,930577650223748;296,06811345069025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,65616528492859;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,257709057254;0;0;0;0;0;0;0;0;0
2023-07-20T12:00:00;77,62;18,7;132,003519310586;2,146211496;336,04999999999995;1,6982069279999998;329,45;1,9552479960000002;330,34999999999997;1,1254008832322941;293,04113676528556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,4095996684001;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,003519310586;0;0;0;0;0;0;0;0;0
2023-07-20T13:00:00;69,41;19,1;149,698921632268;2,162416113;336,04999999999995;1,7007461130000001;329,45;1,953106127;330,25;1,1589356134162285;293,2298518462189;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,29099555053853;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,698921632268;0;0;0;0;0;0;0;0;0
2023-07-20T14:00:00;69,97;18,8;169,823590939264;2,2379579159999996;336,75;1,805976095;331,65;2,0791490319999997;332,54999999999995;1,0732257505235792;293,274518300703;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,13966645098347;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,823590939264;0;0;0;0;0;0;0;0;0
2023-07-20T15:00:00;74,11;18,8;182,198449659397;2,1581225819999994;337,25;1,8235965;332,65;2,059610598;332,95;1,072032119825622;292,9588736488997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,33707880012784;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,198449659397;0;0;0;0;0;0;0;0;0
2023-07-20T16:00:00;76,51;18,2;200,180915985673;2,0871722969999995;337,25;1,8499564579999999;333,75;2,0245320719999995;332,95;1,9301964660672264;294,8944536964879;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,16805035540574;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,180915985673;0;0;0;0;0;0;0;0;0
2023-07-20T17:00:00;85,45;18,8;221,166629995687;2,10882462;335,15;1,88902773;333,65;2,1073053059999998;333,34999999999997;6,882969537937158;297,1299740634094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,0188335503702;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,166629995687;0;0;0;0;0;0;0;0;0
2023-07-20T18:00:00;102,54;18,8;222,082817827778;2,25317344;337,95;1,8231600119999998;332,45;2,158563267;333,04999999999995;13,502775932638423;300,04251771946986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,21835798280463;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,082817827778;0;0;0;0;0;0;0;0;0
2023-07-20T19:00:00;126,15;18,9;246,20262628936302;0,551502588;333,04999999999995;0,41858779500000004;325,84999999999997;0,6099416160000001;330,34999999999997;16,882580023927122;300,27166606216576;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,10407298911161;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;246,20262628936302;0;0;0;0;0;0;0;0;0
2023-07-20T20:00:00;143,55;19,3;254,06411668247196;0;329,95;0;324,25;0;328,75;13,472633858696868;300,0099758470912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,18046258181269;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,06411668247196;0;0;0;0;0;0;0;0;0
2023-07-20T21:00:00;139,3;20,1;251,013782861565;0;328,95;0;324,54999999999995;0;328,15;2,7805445442944268;297,7213892927789;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,80302348292294;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;251,013782861565;0;0;0;0;0;0;0;0;0
2023-07-20T22:00:00;121,46;19,3;246,098117847789;0;327,25;0;321,75;0;325,25;2,3378465244282762;298,5574746919888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,87954318057464;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;246,098117847789;0;0;0;0;0;0;0;0;0
2023-07-20T23:00:00;109,4;17,7;231,926394789253;0,14584295200000003;326,34999999999997;0,113493875;320,65;0,16089899;324,15;0,481762152573044;297,53822145026913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,68565522625659;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,926394789253;0;0;0;0;0;0;0;0;0
2023-07-21T00:00:00;102,07;17,7;230,185145321303;1,944877209;334,04999999999995;1,8191966450000001;330,25;2,315242873;333,25;0,46891077433636486;297,4658297844294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,04350771336556;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,185145321303;0;0;0;0;0;0;0;0;0
2023-07-21T01:00:00;99,67;17,7;229,342919183744;1,8411105810000001;338,04999999999995;1,5443561;331,15;1,75234543;331,75;0,4064076147168377;296,79887635590285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,84980336259422;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,342919183744;0;0;0;0;0;0;0;0;0
2023-07-21T02:00:00;96,31;17,6;233,496508927668;1,76681109;337,65;1,5330549779999998;330,95;1,74694529;331,75;0,45949048115622465;296,8071170141346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,55941838225796;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,496508927668;0;0;0;0;0;0;0;0;0
2023-07-21T03:00:00;94,46;16,9;228,93168518236402;1,6852983549999998;336,25;1,4903379119999998;330,45;1,7108636809999997;331,45;0,46784765837278747;296,41251625526706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,75788875620921;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,93168518236402;0;0;0;0;0;0;0;0;0
2023-07-21T04:00:00;96,76;18,1;243,10344816990002;1,669768056;334,25;1,5456515739999999;330,45;1,774736425;331,65;0,22299225270137044;294,93562645675587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,94261296733359;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,10344816990002;0;0;0;0;0;0;0;0;0
2023-07-21T05:00:00;100,67;18,7;234,769292438943;1,7016960339999998;334,04999999999995;1,5838051019999997;330,54999999999995;1,8092077850000001;331,65;0,2522560612328085;295,00046755528996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,24640817972107;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,769292438943;0;0;0;0;0;0;0;0;0
2023-07-21T06:00:00;122,13;21,1;232,382679969383;2,418936753;335,25;1,833322348;330,84999999999997;2,204337148;331,75;0,4051465598904676;296,01911261298386;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,81533090732415;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,382679969383;0;0;0;0;0;0;0;0;0
2023-07-21T07:00:00;153,77;21,3;197,39263599908;2,8666349400000004;337,54999999999995;1,9967535279999997;332,34999999999997;2,4318089520000004;333,34999999999997;0,5116069517375083;296,417016444215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,79094937423342;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,39263599908;0;0;0;0;0;0;0;0;0
2023-07-21T08:00:00;123,26;21,4;200,30918212062;2,8628968120000002;336,25;2,0411158179999997;332,54999999999995;2,477324017999999;333,45;2,091841934586857;294,4365067496308;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,04412817403285;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;200,30918212062;0;0;0;0;0;0;0;0;0
2023-07-21T09:00:00;103,09;21,1;161,914698905609;2,4243522820000005;338,54999999999995;1,81606988;332,25;2,1284204129999997;333,04999999999995;1,4017449712703187;293,43708343688763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,07982376121545;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,914698905609;0;0;0;0;0;0;0;0;0
2023-07-21T10:00:00;97,9;19,8;141,13261280718402;1,70331048;337,65;1,502089512;332,34999999999997;1,7216317839999997;332,95;2,0502635991605387;294,69847785352147;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,87851577883933;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,13261280718402;0;0;0;0;0;0;0;0;0
2023-07-21T11:00:00;92,93;20,3;142,222442766646;1,7331511500000003;338,15;1,54134825;332,15;1,8276591960000002;332,75;8,782553179981202;297,99456987638644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,49690687462986;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,222442766646;0;0;0;0;0;0;0;0;0
2023-07-21T12:00:00;92,42;19,9;142,65285541421198;2,0407660679999995;344,75;1,9094881049999997;337,25;2,139955168;334,75;15,198638551430275;298,0949501592383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,3908571839424;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,65285541421198;0;0;0;0;0;0;0;0;0
2023-07-21T13:00:00;84,49;19;171,364126121204;1,8390624450000002;339,65;1,571709348;332,75;1,7917468659999998;333,45;16,563542931723536;298,2973329425985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,427918098224;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,364126121204;0;0;0;0;0;0;0;0;0
2023-07-21T14:00:00;83,95;18,8;178,565746065013;1,7668866359999997;338,45;1,53828444;332,34999999999997;1,865004102;335,34999999999997;10,916610912504675;296,57624581803293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,62370162220367;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,565746065013;0;0;0;0;0;0;0;0;0
2023-07-21T15:00:00;83,92;19,7;155,879063248328;2,131005765;337,65;1,8101633019999996;332,95;2,1057999819999997;334,95;9,153501514420805;296,17878385983335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,32593925204145;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,879063248328;0;0;0;0;0;0;0;0;0
2023-07-21T16:00:00;89,27;19,4;166,813214496837;1,8956757779999998;334,54999999999995;1,7354888789999998;332,04999999999995;2,0648652419999998;334,95;4,300598442993451;294,65054967157175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,8902540265373;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,813214496837;0;0;0;0;0;0;0;0;0
2023-07-21T17:00:00;96,46;19,2;202,54214508705002;2,0641181760000005;336,75;1,7585094239999997;331,84999999999997;2,0627485549999998;334,04999999999995;8,796874310734438;295,99406342615015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,66713868534518;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,54214508705002;0;0;0;0;0;0;0;0;0
2023-07-21T18:00:00;103,06;19,9;216,661077517208;2,1457246440000004;336,54999999999995;1,716947932;330,25;1,8781407120000002;329,75;9,140305320107956;296,2065813401588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,56157197147665;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,661077517208;0;0;0;0;0;0;0;0;0
2023-07-21T19:00:00;124,9;19;243,747497553153;1,1372610899999998;332,65;0,868590135;324,65;1,206914502;328,54999999999995;6,55360220021904;295,77073903505163;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,33858949849002;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;243,747497553153;0;0;0;0;0;0;0;0;0
2023-07-21T20:00:00;132,38;20;245,19234222513;0;330,34999999999997;0,017011839999999997;325,15;0,009090701999999999;329,25;5,328017253017754;296,4440099168491;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,06339774480334;0;5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,19234222513;0;0;0;0;0;0;0;0;0
2023-07-21T21:00:00;124,99;20,1;243,017562833747;0;329,95;0,02283168;325,15;0,016343118;328,54999999999995;6,694822078427271;297,19545530902093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,68347035239728;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;243,017562833747;0;0;0;0;0;0;0;0;0
2023-07-21T22:00:00;109,97;19,6;254,93207982038902;0;328,25;0,027007695;322,84999999999997;0,020775150000000003;326,15;5,6112464747405815;298,0281868460215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,29250200536202;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,93207982038902;0;0;0;0;0;0;0;0;0
2023-07-21T23:00:00;96,77;18,4;221,615013559879;0,507590776;327,25;0,457875912;324,34999999999997;0,599801664;326,75;0,26344343475036125;295,20340157332464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,7596727551615;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,615013559879;0;0;0;0;0;0;0;0;0
2023-07-22T00:00:00;97,27;16,5;189,357935461235;1,4765633579999997;324,95;1,5851901120000003;327,95;1,848016045;328,65;0,5032871947962039;296,17936058654277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,3766757352544;0;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,357935461235;0;0;0;0;0;0;0;0;0
2023-07-22T01:00:00;98,42;16,9;192,356731021429;1,9854496079999997;334,54999999999995;1,6738391460000002;329,75;1,8257159850000002;329,25;0,3945142216329093;295,200243810912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,41883806768087;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,356731021429;0;0;0;0;0;0;0;0;0
2023-07-22T02:00:00;93;17;184,16267059351398;2,029778322;334,95;1,6897122000000002;329,75;1,8326774090000002;329,04999999999995;0,27527425499296077;295,4743959469992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,50965934176884;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,16267059351398;0;0;0;0;0;0;0;0;0
2023-07-22T03:00:00;94,36;16,7;180,655840865032;2,053769773;335,25;1,7004900960000002;329,95;1,8469276230000002;329,25;0,24200547392774474;295,17448646678935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,91806100741361;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,655840865032;0;0;0;0;0;0;0;0;0
2023-07-22T04:00:00;89,93;18;172,25057543605098;2,0621218029999997;334,45;1,719024048;329,95;1,8697690960000002;329,34999999999997;0,32650134851862606;295,0434543085256;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,00716920131286;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,25057543605098;0;0;0;0;0;0;0;0;0
2023-07-22T05:00:00;88;19,8;178,905407932631;1,9949684039999998;332,75;1,7262316960000001;329,95;1,8798978560000001;329,34999999999997;0,21083174035488902;294,7356280019705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,80456848439272;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,905407932631;0;0;0;0;0;0;0;0;0
2023-07-22T06:00:00;88,8;22,1;183,168731584207;1,9052589279999999;330,75;1,733503698;330,04999999999995;1,8809107320000003;329,34999999999997;0,2651244387422283;294,9096992153827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,52693013280742;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,168731584207;0;0;0;0;0;0;0;0;0
2023-07-22T07:00:00;86,18;22,5;188,49957542398698;1,88469083;330,15;1,737117315;330,04999999999995;1,886987988;329,34999999999997;0,19887075831877146;294,56630019899296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,88977743979416;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,49957542398698;0;0;0;0;0;0;0;0;0
2023-07-22T08:00:00;82,93;21,3;154,417340030328;2,0873079999999997;333,15;1,7541529379999998;330,04999999999995;1,9045020690000003;329,25;0,34951360729576136;295,74446471687827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,45443583047124;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,417340030328;0;0;0;0;0;0;0;0;0
2023-07-22T09:00:00;72,01;20,7;134,49103355792;2,2202577679999997;335,54999999999995;1,7181426780000004;329,25;1,878621968;328,75;0,37601324659472674;296,2918344628695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,65291670267767;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,49103355792;0;0;0;0;0;0;0;0;0
2023-07-22T10:00:00;59,08;21;127,71507367824;2,268747108;335,95;1,7639613270000003;330,04999999999995;1,9305136759999997;329,54999999999995;0,5440569221463523;296,6028255353338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,59305141100741;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,71507367824;0;0;0;0;0;0;0;0;0
2023-07-22T11:00:00;46,56;19,8;116,05193818078601;2,087818635;335,84999999999997;1,6769113500000004;329,75;1,9776627740000001;332,04999999999995;0,4748740532190604;296,51248445928485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,73908684270842;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,05193818078601;0;0;0;0;0;0;0;0;0
2023-07-22T12:00:00;40,15;19,8;106,331770834897;1,7407449220000002;335,84999999999997;1,46654372;329,04999999999995;1,6737915800000003;329,84999999999997;0,31960751188631703;296,2229282433299;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,88720767086626;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,331770834897;0;0;0;0;0;0;0;0;0
2023-07-22T13:00:00;22,34;19,3;95,72443505709211;1,490114072;335,34999999999997;1,358938236;329,75;1,4332880909999999;331,25;0,2562520917411958;295,7869129282766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,21451895009918;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,72443505709211;0;0;0;0;0;0;0;0;0
2023-07-22T14:00:00;19,52;19;97,8609491113917;1,4379789379999999;334,95;1,3287576090000002;329,25;1,337537733;330,25;0,33295495040077233;295,65037381447405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,25499749820416;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,8609491113917;0;0;0;0;0;0;0;0;0
2023-07-22T15:00:00;29,05;18,9;99,218882264123;1,4764934079999998;334,75;1,3247270899999999;328,95;1,4677258749999997;331,65;0,3684750736633149;295,8556291899992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,34893515634909;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,218882264123;0;0;0;0;0;0;0;0;0
2023-07-22T16:00:00;46,92;18,9;111,069431436659;1,3635353499999998;331,75;1,360678592;329,54999999999995;1,4731469999999998;332,15;0,48786089118306997;295,50634940425056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,29460026283346;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,069431436659;0;0;0;0;0;0;0;0;0
2023-07-22T17:00:00;70,67;18,9;102,333821096048;1,4565324759999998;334,34999999999997;1,33093865;329,04999999999995;1,466146404;331,84999999999997;0,2045616214693504;294,5301388525083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,38873396070191;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,333821096048;0;0;0;0;0;0;0;0;0
2023-07-22T18:00:00;86,01;19,6;132,548463022057;1,654776372;334,04999999999995;1,2584774449999998;325,45;1,627235658;328,95;0,28787931744870005;295,2610388539816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,74801613993742;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,548463022057;0;0;0;0;0;0;0;0;0
2023-07-22T19:00:00;99,92;19,3;180,11665790717498;0,04871737699999999;329,04999999999995;0,051912692999999996;321,04999999999995;0,06020176800000001;325,75;0,22815273937980662;294,6100308477467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,07594133832342;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,11665790717498;0;0;0;0;0;0;0;0;0
2023-07-22T20:00:00;106,83;18,3;183,21412023182802;0;329,65;0,025587709999999996;322,65;0,006110832000000001;326,75;0,2835785885827791;294,805964980356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,80387584945274;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,21412023182802;0;0;0;0;0;0;0;0;0
2023-07-22T21:00:00;118,75;19,2;187,32185773914;0;328,45;0,025154020000000003;322,15;0,007800824;325,95;0,23839329684072877;294,95030660416194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,37584283028885;0;4,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,32185773914;0;0;0;0;0;0;0;0;0
2023-07-22T22:00:00;106,43;18,7;163,07167493229;0;327,25;0,023441643999999994;321,54999999999995;0,00886966;324,84999999999997;0,39335529009561176;294,820286768429;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,13430524600582;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,07167493229;0;0;0;0;0;0;0;0;0
2023-07-22T23:00:00;98,49;17,8;159,089903961685;0,751735862;327,75;0,674519456;323,54999999999995;0,90017256;326,75;0,2756285671115318;294,7871073476871;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,03599181548122;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,089903961685;0;0;0;0;0;0;0;0;0
2023-07-23T00:00:00;87,3;17;134,671040663406;1,8755553599999997;337,25;1,6078119419999999;329,45;1,8647550800000001;330,75;0,20242067733514416;294,23695828068537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,13125137419442;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,671040663406;0;0;0;0;0;0;0;0;0
2023-07-23T01:00:00;79,27;15,9;134,220955911665;1,7872658689999998;335,04999999999995;1,472681133;327,45;1,63813107;327,65;0,13721286724014292;294,2183550354376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,22803824905701;15,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,220955911665;0;0;0;0;0;0;0;0;0
2023-07-23T02:00:00;67,89;16,3;128,04294249244;1,7715592960000002;334,75;1,4750496399999997;327,54999999999995;1,6357177950000001;327,65;0,291170310115377;294,75730498658953;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,7033154452321;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,04294249244;0;0;0;0;0;0;0;0;0
2023-07-23T03:00:00;33,22;16,6;124,637942344629;1,6599974400000002;334,34999999999997;1,3804436640000002;326,84999999999997;1,538855232;326,84999999999997;0,2569897646591849;294,5087201963534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,21836090316127;0;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,637942344629;0;0;0;0;0;0;0;0;0
2023-07-23T04:00:00;15,78;17,4;123,92894320344399;1,8091923959999998;333,54999999999995;1,4471228020000002;325,75;1,6008197400000002;325,75;0,2900636123251242;294,3314532899563;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,73883906707096;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,92894320344399;0;0;0;0;0;0;0;0;0
2023-07-23T05:00:00;11,09;18,2;119,06754354604699;1,5499129280000004;328,75;1,41437501;325,45;1,5625906659999997;325,45;0,36901662423616044;295,01018960460783;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,56977044632214;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,06754354604699;0;0;0;0;0;0;0;0;0
2023-07-23T06:00:00;5,08;18,9;110,270036385835;1,280370396;324,95;1,3302615340000001;325,34999999999997;1,479266226;325,25;0,17478827856168627;293,9216737111711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,66577662717225;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,270036385835;0;0;0;0;0;0;0;0;0
2023-07-23T07:00:00;2,88;19,3;109,928351297842;1,3416857679999998;324,45;1,3931242000000001;325,65;1,565671264;325,95;0,21713619530060843;294,3383003521863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,99351004950952;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,928351297842;0;0;0;0;0;0;0;0;0
2023-07-23T08:00:00;3,42;20,6;94,0078630629148;1,8296751549999999;332,65;1,462725849;325,45;1,6263724750000002;325,65;0,1059842850870566;293,93184304041563;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,55441069850457;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,0078630629148;0;0;0;0;0;0;0;0;0
2023-07-23T09:00:00;0,09;21,8;84,3595559376443;2,2319590039999997;333,54999999999995;1,5688833679999998;325,95;1,825976199;326,84999999999997;0,2817777323948925;294,61010380736093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,5959868363821;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,3595559376443;0;0;0;0;0;0;0;0;0
2023-07-23T10:00:00;0;20,5;77,4592396862433;2,295223183;333,84999999999997;1,595759557;326,04999999999995;2,1082146559999995;331,75;0,20984905665669767;294,69611916150814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,06222723769845;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,4592396862433;0;0;0;0;0;0;0;0;0
2023-07-23T11:00:00;-0,03;20,9;72,44901212445059;2,1358756839999997;333,54999999999995;1,6674681;327,95;1,9549667970000002;330,04999999999995;0,2232870472050477;294,85442915527693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,90652101497469;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,44901212445059;0;0;0;0;0;0;0;0;0
2023-07-23T12:00:00;-0,05;19,9;76,4779140866631;2,0775919449999996;333,45;1,6888672040000001;328,75;1,9526766339999997;330,45;0,21448373498839834;294,84922368927795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,94646194182056;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,4779140866631;0;0;0;0;0;0;0;0;0
2023-07-23T13:00:00;-7,78;19,1;98,5972031374229;2,5013434489999997;333,84999999999997;1,8332496;329,54999999999995;2,2380138759999997;331,95;0,24028506871818553;295,0846888454609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,08086729562638;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,5972031374229;0;0;0;0;0;0;0;0;0
2023-07-23T14:00:00;-12,17;19,4;108,5059201084;2,9781967959999998;334,34999999999997;1,9867366880000001;329,95;2,537483816;332,34999999999997;0,22342818098221343;294,9499529278855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,64740657731787;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,5059201084;0;0;0;0;0;0;0;0;0
2023-07-23T15:00:00;-7,03;19,3;158,515187095219;2,831430504;332,34999999999997;1,9931469060000002;329,84999999999997;2,540309796;332,25;0,20488444516717033;294,8563859088509;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,32125236297593;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,515187095219;0;0;0;0;0;0;0;0;0
2023-07-23T16:00:00;-3,81;19,5;172,249922233497;2,9587996609999996;334,04999999999995;1,976854152;329,54999999999995;2,5164764319999993;331,95;0,21157664915815236;294,93085503074707;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,83792023773964;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,249922233497;0;0;0;0;0;0;0;0;0
2023-07-23T17:00:00;0;19,6;184,368001977352;2,989178946;334,54999999999995;2,000334968;329,84999999999997;2,5417577609999995;332,45;0,3249935030992995;294,91137013502777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,44773644571588;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,368001977352;0;0;0;0;0;0;0;0;0
2023-07-23T18:00:00;28,93;18,9;184,0793232878;2,9261483999999998;335,15;2,0173020399999997;330,75;2,5181999999999998;333,15;0,1897608432020976;294,8267627820556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,54095482996604;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,0793232878;0;0;0;0;0;0;0;0;0
2023-07-23T19:00:00;66,78;19,6;178,919149571768;2,10360635;335,65;1,7645754879999997;331,04999999999995;2,0007518699999998;332,15;0,19262581591742972;294,928385166461;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,15090073448305;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,919149571768;0;0;0;0;0;0;0;0;0
2023-07-23T20:00:00;87,24;20,5;176,284559597516;2,450954267;336,84999999999997;1,868929696;331,45;2,1022143449999997;331,65;0,19487401254740916;294,649258932763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,6139856444096;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,284559597516;0;0;0;0;0;0;0;0;0
2023-07-23T21:00:00;91,76;20,1;175,057830031264;2,3379556379999995;337,75;1,86732924;332,34999999999997;2,166558552;334,25;0,23130735453895068;294,9896453103342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,44222950900306;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,057830031264;0;0;0;0;0;0;0;0;0
2023-07-23T22:00:00;99,66;20;192,038463282062;2,2942788579999998;337,75;1,8483434109999997;332,25;2,230590782;335,84999999999997;0,25363001311935945;295,47745296805186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,43048528605215;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,038463282062;0;0;0;0;0;0;0;0;0
2023-07-23T23:00:00;92,64;18,4;188,248588198211;2,058758607;334,84999999999997;1,812787826;332,25;2,1332847359999993;334,95;0,2686894666566773;295,49728489819364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,04842118489198;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,248588198211;0;0;0;0;0;0;0;0;0
2023-07-24T00:00:00;77,14;17,8;165,470053294487;2,1903079759999997;335,95;1,870297918;332,95;2,1407008349999996;334,45;0,27209062045623283;295,54709449524256;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,29987423751032;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,470053294487;0;0;0;0;0;0;0;0;0
2023-07-24T01:00:00;70,02;17,6;166,793249214918;2,1927226500000003;336,15;1,82888472;332,15;2,1326356000000004;334,34999999999997;0,3379528343380738;296,1882113540588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,01004425008657;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,793249214918;0;0;0;0;0;0;0;0;0
2023-07-24T02:00:00;68,99;17,2;176,403713085936;2,14219077;336,15;1,7407057499999996;330,65;2,093074678;334,04999999999995;0,4601928805324811;295,90484719547646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,33854324566155;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,403713085936;0;0;0;0;0;0;0;0;0
2023-07-24T03:00:00;72,01;16,6;210,710869843022;2,187820554;335,75;1,7857115800000003;331,15;2,0203938299999997;332,15;0,35860646572085064;296,64051606758323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,85172518081067;0;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,710869843022;0;0;0;0;0;0;0;0;0
2023-07-24T04:00:00;72,09;17,6;222,753759644055;2,3432200749999996;335,65;1,7532044160000002;329,75;2,09896167;332,15;0,3453376989734804;296,6521984194608;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,5603400082926;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,753759644055;0;0;0;0;0;0;0;0;0
2023-07-24T05:00:00;87,11;18,4;210,338262747266;2,2682770440000004;335,75;1,7390409400000002;329,54999999999995;1,9624486490000004;330,25;1,5975002049863671;297,05570228624623;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,17886292166018;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,338262747266;0;0;0;0;0;0;0;0;0
2023-07-24T06:00:00;102,59;20,1;227,13293780427801;2,2557615899999997;335,75;1,734967052;329,54999999999995;1,8894306419999998;329,04999999999995;1,657559352084583;297,3345629501219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,0098502985259;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,13293780427801;0;0;0;0;0;0;0;0;0
2023-07-24T07:00:00;113,97;19,6;224,442459834683;2,066159317;333,25;1,71981868;329,65;1,8725335200000002;329,15;1,1486171640613576;298,55818422990706;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,15874405033816;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,442459834683;0;0;0;0;0;0;0;0;0
2023-07-24T08:00:00;115,08;19,6;221,374014616821;1,928415176;335,54999999999995;1,6346755400000001;330,15;1,7995812660000001;330,04999999999995;1,8992712003460406;294,8338005917647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,30812291277523;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;221,374014616821;0;0;0;0;0;0;0;0;0
2023-07-24T09:00:00;105;21,2;214,89886348958302;1,834722747;336,04999999999995;1,597052233;330,25;1,7652917760000004;330,34999999999997;3,4573570407080436;295,5820411370105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,44009210048395;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,89886348958302;0;0;0;0;0;0;0;0;0
2023-07-24T10:00:00;99,94;20,2;193,79764877962998;1,8641311259999997;336,04999999999995;1,6185310800000001;330,34999999999997;1,78506804;330,34999999999997;3,832264705237241;294,09310042268396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,6200480912739;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,79764877962998;0;0;0;0;0;0;0;0;0
2023-07-24T11:00:00;94,62;19,7;170,03295090711202;1,852600568;335,95;1,60310011;330,15;1,768850832;330,25;3,9026575155339076;294,1829856293238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,87124398120162;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,03295090711202;0;0;0;0;0;0;0;0;0
2023-07-24T12:00:00;87,45;20,9;166,271371403388;1,9187466869999998;336,04999999999995;1,6359360390000002;330,04999999999995;1,8103731520000004;330,25;4,051730481687491;294,2935383857596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,71635685680349;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,271371403388;0;0;0;0;0;0;0;0;0
2023-07-24T13:00:00;81,59;19,5;166,86751719352898;1,9145454899999996;336,04999999999995;1,6513012559999998;330,54999999999995;1,902497302;332,25;8,85608690824914;296,3248894541972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,2294852211178;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,86751719352898;0;0;0;0;0;0;0;0;0
2023-07-24T14:00:00;74,97;19,8;144,11320533045398;1,87629683;336,15;1,6549610400000003;330,34999999999997;1,9703515999999999;333,15;4,89854300285951;295,0066188005437;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,3736570094378;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,11320533045398;0;0;0;0;0;0;0;0;0
2023-07-24T15:00:00;67,27;19,7;148,47599017458901;1,9677914299999997;334,95;1,741654272;331,54999999999995;1,923394165;331,65;7,26342180538088;295,94925099146184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,07701964373686;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,47599017458901;0;0;0;0;0;0;0;0;0
2023-07-24T16:00:00;63,73;19,4;152,72417131214598;2,039844127;336,25;1,7062134050000002;330,84999999999997;1,9372960279999996;331,95;7,8053043207681245;295,5468609083524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,64245931019353;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,72417131214598;0;0;0;0;0;0;0;0;0
2023-07-24T17:00:00;77,06;19,4;146,439622029022;1,902367195;336,25;1,6392670579999995;330,54999999999995;1,976652696;333,95;16,012210458407054;298,1775063118309;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,20994243268356;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,439622029022;0;0;0;0;0;0;0;0;0
2023-07-24T18:00:00;97,68;20,3;156,396250442786;1,9025504640000002;336,34999999999997;1,5985533600000001;329,95;1,9880685359999997;333,95;19,173017540172793;298,8011657867675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,48552143844029;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,396250442786;0;0;0;0;0;0;0;0;0
2023-07-24T19:00:00;106,96;19,2;172,22451186275;2,252882448;335,34999999999997;1,5722451649999998;329,65;2,0797310159999998;332,75;17,974196320746398;298,7727172699546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,71417288629644;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,22451186275;0;0;0;0;0;0;0;0;0
2023-07-24T20:00:00;118,46;19,8;197,81092242377701;1,6615923000000004;325,25;1,306970982;323,75;1,6748548200000002;325,54999999999995;14,72503474771472;298,7122070888046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,64836989006045;0;4,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,81092242377701;0;0;0;0;0;0;0;0;0
2023-07-24T21:00:00;113,99;20,1;210,092510373211;1,3998673799999999;320,15;1,20982722;321,54999999999995;1,517307834;322,54999999999995;11,05179790372596;297,15841906329393;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,48070505307146;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,092510373211;0;0;0;0;0;0;0;0;0
2023-07-24T22:00:00;102,97;19,4;221,35291338549;1,2207044450000002;316,65;1,032263342;317,34999999999997;1,3064183769999997;318,45;10,94183750171475;297,14609876956956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,89755698256616;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,35291338549;0;0;0;0;0;0;0;0;0
2023-07-24T23:00:00;102,03;17,9;198,532837514584;1,1510524319999997;317,54999999999995;0,99485688;317,15;1,277281404;318,34999999999997;1,029430516696203;296,12104763787573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,04046196371002;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,532837514584;0;0;0;0;0;0;0;0;0
2023-07-25T00:00:00;96;18,5;181,820016190159;1,37303456;325,15;1,4267701499999998;325,65;1,679538672;326,75;0,3823900998706716;296,26281480059794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,60235791751364;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,820016190159;0;0;0;0;0;0;0;0;0
2023-07-25T01:00:00;86,55;17,2;155,293230253173;2,11383304;333,54999999999995;1,7011028580000005;328,84999999999997;1,850763681;328,25;0,43795681676864134;296,1701574684272;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,48223452382715;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,293230253173;0;0;0;0;0;0;0;0;0
2023-07-25T02:00:00;84,95;16,1;149,942473786321;2,026767674;335,34999999999997;1,6774233840000001;329,75;1,843943556;329,54999999999995;1,0877558885019043;296,7726630912772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,52181787932213;0;16,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,942473786321;0;0;0;0;0;0;0;0;0
2023-07-25T03:00:00;86,83;16,1;145,36431004265398;2,0854221479999997;335,45;1,6968806760000004;329,75;1,8607483439999999;329,54999999999995;0,2738856528311616;295,1911436702377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,8054656975342;16,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,36431004265398;0;0;0;0;0;0;0;0;0
2023-07-25T04:00:00;88,07;17,9;164,523731405517;2,0456597700000003;335,34999999999997;1,6656745820000003;329,34999999999997;1,8267022800000003;329,15;0,4622414499299573;295,908503235554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,79758515096444;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,523731405517;0;0;0;0;0;0;0;0;0
2023-07-25T05:00:00;97,49;19,1;190,341747110125;2,119659875;335,65;1,6932097;329,54999999999995;1,865793138;329,45;0,5584681096770326;296,13777384942114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,67774223455461;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,341747110125;0;0;0;0;0;0;0;0;0
2023-07-25T06:00:00;114,05;20,9;207,141838068105;2,175632466;335,84999999999997;1,6820051090000003;329,04999999999995;1,8716745340000003;329,25;0,42396809632748433;296,85272585692775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,4546481445417;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;207,141838068105;0;0;0;0;0;0;0;0;0
