timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-25T07:00:00;150,45;21,7;210,470312273664;1,648056975;334,84999999999997;1,4064314880000002;328,34999999999997;1,575341152;328,34999999999997;0,9524776167126816;297,548511197587;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,39007110077986;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,470312273664;0;0;0;0;0;0;0;0;0
2023-07-25T08:00:00;151,9;20,7;188,68666888847798;1,5769178249999998;333,04999999999995;1,4237609009999999;328,45;1,5907301519999997;328,54999999999995;3,4875616688933806;294,1568667318042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,79383209366978;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,68666888847798;0;0;0;0;0;0;0;0;0
2023-07-25T09:00:00;113,74;19,4;151,129289985716;1,647330894;334,95;1,4039090910000003;328,25;1,5808042469999999;328,45;12,913462055873643;297,35558379645613;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,15047376309198;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,129289985716;0;0;0;0;0;0;0;0;0
2023-07-25T10:00:00;102,65;19,9;151,208314149116;1,613053995;334,84999999999997;1,3586738250000001;327,65;1,546290917;328,04999999999995;15,522726228116214;297,87057742419626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,04415871571567;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,208314149116;0;0;0;0;0;0;0;0;0
2023-07-25T11:00:00;100,92;19,5;155,985162442459;1,6307191679999997;334,75;1,383771885;327,65;1,5663092079999998;328,04999999999995;15,183186841387634;297,55620100123247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,5559542998441;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,985162442459;0;0;0;0;0;0;0;0;0
2023-07-25T12:00:00;98,27;19,2;135,25113959649502;1,6893736419999996;335,04999999999995;1,432528434;328,04999999999995;1,6088276160000001;328,34999999999997;19,371546266318834;298,4413434852485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,33037238862465;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,25113959649502;0;0;0;0;0;0;0;0;0
2023-07-25T13:00:00;90,12;18,3;140,12010894580501;1,6373896;334,95;1,39483098;327,95;1,5743030940000002;328,25;25,15410920421943;299,93040885294863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,70233935138577;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,12010894580501;0;0;0;0;0;0;0;0;0
2023-07-25T14:00:00;87,58;17,4;146,29999541408202;2,220145848;330,34999999999997;1,8176395580000004;330,25;2,1031055080000005;330,25;25,328850701581654;300,59731605475054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,37177964376642;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,29999541408202;0;0;0;0;0;0;0;0;0
2023-07-25T15:00:00;88,88;18,9;142,86208806043498;2,632515088;335,54999999999995;1,8981911799999998;331,04999999999995;2,1882654359999996;330,95;18,705585508193483;298,8196570501086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,46410562369678;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,86208806043498;0;0;0;0;0;0;0;0;0
2023-07-25T16:00:00;90,12;18,3;162,620135788791;2,50544112;335,15;1,8650418749999995;330,65;2,166530572;331,34999999999997;7,283021677164921;295,0495060959449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,83815921313442;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,620135788791;0;0;0;0;0;0;0;0;0
2023-07-25T17:00:00;92,71;18,7;197,337987440062;3,0311251630000005;336,25;1,987318672;330,75;2,42915365;331,65;5,482116697952308;294,1361264559717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,14126487089732;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,337987440062;0;0;0;0;0;0;0;0;0
2023-07-25T18:00:00;112,01;18,3;211,803492440979;2,916847848;336,75;1,9697710149999996;331,04999999999995;2,3348960249999995;331,65;15,383303508475974;297,5004510928212;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,8673928496734;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,803492440979;0;0;0;0;0;0;0;0;0
2023-07-25T19:00:00;122,98;18,6;215,04747528325998;2,8197124799999997;337,34999999999997;1,8499578570000001;329,25;2,5860766820000003;333,75;23,608771454765353;300,7593479622936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,27860611038842;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,04747528325998;0;0;0;0;0;0;0;0;0
2023-07-25T20:00:00;119,04;18,9;203,932952483246;2,1105425920000003;326,34999999999997;1,6545623250000001;325,65;2,2098240259999997;328,04999999999995;14,55015528973331;298,22781254324053;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,16421509188265;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,932952483246;0;0;0;0;0;0;0;0;0
2023-07-25T21:00:00;116,55;18,9;192,684865597436;1,75511545;320,65;1,450013136;321,75;1,8995622;323,15;13,44674774800675;298,2138298650407;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,86049867037346;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;192,684865597436;0;0;0;0;0;0;0;0;0
2023-07-25T22:00:00;109,35;18,6;201,140056053904;1,5155744730000003;316,84999999999997;1,2134366399999998;317,15;1,6090066879999998;318,54999999999995;5,531738696511584;295,3136683200814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,52141262050642;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,140056053904;0;0;0;0;0;0;0;0;0
2023-07-25T23:00:00;98,5;17;172,591107631149;1,4507154339999995;316,95;1,224985385;317,84999999999997;1,63392008;319,15;3,2078776042915007;294,70568955951376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,61582363713912;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,591107631149;0;0;0;0;0;0;0;0;0
2023-07-26T00:00:00;97,96;16,6;182,509615917611;1,8394191900000003;324,65;1,7870937920000003;328,34999999999997;2,20976247;330,15;1,0011829420623495;295,92992500230656;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,3767620547754;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,509615917611;0;0;0;0;0;0;0;0;0
2023-07-26T01:00:00;89,31;16,6;176,421302425566;2,307779208;330,95;1,9526010879999998;330,75;2,240366994;331,84999999999997;0,6978595962970655;296,5364896278814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,13612437856992;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,421302425566;0;0;0;0;0;0;0;0;0
2023-07-26T02:00:00;86,26;15,6;164,855950798715;2,413812216;333,34999999999997;1,911974128;330,45;2,209937345;331,65;0,46508540766743495;295,5065522742829;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,70285813455311;0;15,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,855950798715;0;0;0;0;0;0;0;0;0
2023-07-26T03:00:00;79,65;16,3;169,30203563875;2,5316304;333,15;1,9699458899999995;330,54999999999995;2,2863870989999997;331,84999999999997;0,2592727410398459;295,411802598572;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,17728784873965;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,30203563875;0;0;0;0;0;0;0;0;0
2023-07-26T04:00:00;79,64;17;166,441063597468;2,5018177099999996;334,45;1,914483934;330,54999999999995;2,230080147;331,84999999999997;0,6090664107873637;295,734250947657;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,27043327784952;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,441063597468;0;0;0;0;0;0;0;0;0
2023-07-26T05:00:00;86,83;19,3;145,71892382936198;2,3896878599999996;334,65;1,8243603540000004;330,04999999999995;2,1219444419999998;331,04999999999995;0,34901497615311694;296,076648787069;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,94431676083754;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,71892382936198;0;0;0;0;0;0;0;0;0
2023-07-26T06:00:00;101,77;20,4;133,57107458945;2,476123676;333,54999999999995;1,8874482589999997;330,45;2,2050086679999996;331,34999999999997;0,538315922816864;296,30775620205236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,31602232916146;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,57107458945;0;0;0;0;0;0;0;0;0
2023-07-26T07:00:00;114,9;21,5;129,10678640764002;2,4389046800000003;334,15;1,9252324509999998;331,04999999999995;2,1916244349999996;331,65;0,9531857112289985;297,5502720664127;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,46368546377064;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;129,10678640764002;0;0;0;0;0;0;0;0;0
2023-07-26T08:00:00;120,75;20,7;160,386641281756;2,2075366610000002;333,84999999999997;1,8417611159999998;330,84999999999997;2,085472512;331,54999999999995;1,505354738162795;293,1583333256184;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,86913909522426;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;160,386641281756;0;0;0;0;0;0;0;0;0
2023-07-26T09:00:00;103,85;20,9;152,962619510672;2,194309116;334,34999999999997;1,811931638;330,54999999999995;2,04620538;331,15;4,763012897872359;295,8129702065533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,71405218131474;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,962619510672;0;0;0;0;0;0;0;0;0
2023-07-26T10:00:00;95,68;20,5;148,950448695191;2,312818406;336,45;1,845844797;331,25;2,08175397;331,75;24,056739069125484;299,9887051845552;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,12303340767555;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,950448695191;0;0;0;0;0;0;0;0;0
2023-07-26T11:00:00;89,52;20,5;153,675124882961;2,25412476;336,65;1,8117651569999997;331,04999999999995;2,031213696;331,54999999999995;23,732128413541396;300,0302520739517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,58812110433477;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,675124882961;0;0;0;0;0;0;0;0;0
2023-07-26T12:00:00;86,04;19,7;163,803778758139;2,2082627419999996;336,54999999999995;1,7811172639999997;330,75;2,020469376;331,54999999999995;11,293897570111605;296,27459264249785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,29126229222433;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,803778758139;0;0;0;0;0;0;0;0;0
2023-07-26T13:00:00;78,63;18,9;186,34566707889599;2,17147184;336,75;1,7810724959999997;330,95;2,0000551679999994;331,54999999999995;21,1864926898651;300,4703750612337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,38279632388986;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,34566707889599;0;0;0;0;0;0;0;0;0
2023-07-26T14:00:00;74,67;18,7;180,533245299588;1,8584987519999996;330,54999999999995;1,7841936649999997;331,04999999999995;2,009572565;331,65;17,102387519405898;298,5311899505392;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,13605804425748;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,533245299588;0;0;0;0;0;0;0;0;0
2023-07-26T15:00:00;69,43;19,8;172,88365517626698;1,7140883759999999;329,54999999999995;1,72994744;330,84999999999997;1,948482432;331,54999999999995;5,353870148420646;294,1079765076255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,28043917529516;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,88365517626698;0;0;0;0;0;0;0;0;0
2023-07-26T16:00:00;80,82;18,4;177,903303839725;1,9530151919999998;334,54999999999995;1,7318920499999997;330,95;1,9450157099999996;331,45;8,138945071783487;295,0396556713572;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,90059007874605;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,903303839725;0;0;0;0;0;0;0;0;0
2023-07-26T17:00:00;88,97;19,6;187,50371186579602;1,820356416;336,34999999999997;1,613435922;330,95;1,812745856;331,34999999999997;14,817427084166704;297,3355402646373;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,51110001973818;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,50371186579602;0;0;0;0;0;0;0;0;0
2023-07-26T18:00:00;100,06;18,3;204,874059316813;1,74199283;334,15;1,534683414;329,45;1,8441897799999998;331,15;19,220463781917235;298,94380547162183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,8847489097362;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,874059316813;0;0;0;0;0;0;0;0;0
2023-07-26T19:00:00;115,22;19,3;213,03386509977602;0,43373616699999995;332,04999999999995;0,3434489039999999;324,95;0,48886655999999995;329,54999999999995;20,038120680681754;299,17598784503804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,34534464537155;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,03386509977602;0;0;0;0;0;0;0;0;0
2023-07-26T20:00:00;120,58;20,2;210,411242593242;0;330,45;0,0656131;326,65;0,043133967999999995;330,75;9,070499981099125;295,3904659675399;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,8590259003807;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,411242593242;0;0;0;0;0;0;0;0;0
2023-07-26T21:00:00;118,04;18,6;195,10017455488298;0;328,75;0,071403561;325,25;0,07791310800000001;328,84999999999997;4,5374341467133155;294,5056138106713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,05746631358014;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;195,10017455488298;0;0;0;0;0;0;0;0;0
2023-07-26T22:00:00;110,23;18,9;181,623736711434;0,12176896000000001;327,15;0,15260292;323,45;0,19742688000000003;326,75;3,8700788072119785;294,4739548116711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,00076056694877;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,623736711434;0;0;0;0;0;0;0;0;0
2023-07-26T23:00:00;97,06;17,4;168,84441069693;1,4637163409999998;323,45;1,3773546719999998;324,95;1,7680450079999999;327,04999999999995;2,257351965978696;293,6746909190606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,51726049089208;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,84441069693;0;0;0;0;0;0;0;0;0
2023-07-27T00:00:00;98,36;16,8;159,226034982508;1,318820512;326,25;1,5084269819999998;330,04999999999995;1,7423062059999999;331,04999999999995;1,1370630920742986;294,19922383645434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,81789823852722;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,226034982508;0;0;0;0;0;0;0;0;0
2023-07-27T01:00:00;82,69;15,6;167,34067121997901;1,3027949669999999;327,04999999999995;1,4584574999999997;330,65;1,69986894;331,65;0,6067896226298073;295,4075636909037;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,62451644870336;15,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,34067121997901;0;0;0;0;0;0;0;0;0
2023-07-27T02:00:00;76;16,8;159,69936753442403;1,284773049;327,04999999999995;1,4332755;330,65;1,6859600820000002;331,84999999999997;0,39514124549222324;296,10444663047593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,92544347074272;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,69936753442403;0;0;0;0;0;0;0;0;0
2023-07-27T03:00:00;71,06;16,4;148,562362111444;1,2601114770000001;327,04999999999995;1,4244729919999999;330,75;1,627062182;331,75;0,30270750053718076;295,8080875713567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,64919303165881;0;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,562362111444;0;0;0;0;0;0;0;0;0
2023-07-27T04:00:00;72;16,5;151,13574183919602;1,24955882;327,15;1,425096946;330,84999999999997;1,600601496;331,75;0,6224453382563783;296,04120914662514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,31282811235565;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,13574183919602;0;0;0;0;0;0;0;0;0
2023-07-27T05:00:00;80,48;19,5;158,978955019425;1,27762276;327,15;1,4712891279999998;330,75;1,65784298;331,75;0,7691987310360003;295,1844484850329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,77358104007074;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,978955019425;0;0;0;0;0;0;0;0;0
2023-07-27T06:00:00;96,9;21,3;160,653916693107;1,2913861219999998;326,95;1,5044272409999997;330,45;1,6828822819999998;331,34999999999997;0,6844705626668649;297,23299955610184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,34165105038778;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,653916693107;0;0;0;0;0;0;0;0;0
2023-07-27T07:00:00;103,58;22,5;165,41935479871;1,3279307999999999;326,75;1,5192482470000002;329,84999999999997;1,711156072;330,75;0,7303472961276194;297,6147863304626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,70801688528275;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,41935479871;0;0;0;0;0;0;0;0;0
2023-07-27T08:00:00;104,3;21,6;159,433787116115;1,8251633799999998;334,15;1,6217767600000002;329,65;1,8401858419999997;330,54999999999995;1,6365834655336498;292,8742454170512;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,21724608359423;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,433787116115;0;0;0;0;0;0;0;0;0
2023-07-27T09:00:00;99,12;21,7;184,07979573824701;1,897744899;334,84999999999997;1,6377029759999997;329,54999999999995;1,8582259469999995;330,45;4,070571490786409;292,0661861620725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,36231909582798;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,07979573824701;0;0;0;0;0;0;0;0;0
2023-07-27T10:00:00;96,8;20,1;169,70813917116;2,0024726399999997;335,15;1,6641818490000002;329,45;1,885632357;330,25;5,439226108799524;294,246386328482;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,4467828639184;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,70813917116;0;0;0;0;0;0;0;0;0
2023-07-27T11:00:00;90,9;19,4;145,77294443799798;2,1493676399999995;335,15;1,6960678570000003;329,04999999999995;1,9258871830000002;329,84999999999997;21,350652654114516;299,64107043651387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,86433818563202;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,77294443799798;0;0;0;0;0;0;0;0;0
2023-07-27T12:00:00;86,45;18,6;138,30343949489702;2,069897445;335,84999999999997;1,7224599919999997;330,54999999999995;1,9568036839999998;331,45;15,345667940212333;298,1347116322047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,2711043833924;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,30343949489702;0;0;0;0;0;0;0;0;0
2023-07-27T13:00:00;80,01;19,4;131,016483281996;2,00443124;336,15;1,6957754659999997;330,54999999999995;1,9275310079999999;331,54999999999995;19,822581530559702;299,47749126057647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,68877727295407;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,016483281996;0;0;0;0;0;0;0;0;0
2023-07-27T14:00:00;78,33;17,9;139,06339403996202;2,031280848;336,34999999999997;1,73095472;331,15;1,9474625609999998;331,84999999999997;18,435137368142584;298,86062419395626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,8325031320689;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,06339403996202;0;0;0;0;0;0;0;0;0
2023-07-27T15:00:00;81,35;18,9;161,582083888158;1,9479116399999998;334,15;1,7317017859999995;331,04999999999995;1,95485068;331,75;8,86045337899811;295,1751888725961;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,92548303965043;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,582083888158;0;0;0;0;0;0;0;0;0
2023-07-27T16:00:00;93,89;20,1;178,063730172513;2,096523213;336,25;1,7476084159999998;331,04999999999995;1,9892940599999998;332,15;5,870032909689635;293,71467129948115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,01019049134646;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,063730172513;0;0;0;0;0;0;0;0;0
2023-07-27T17:00:00;107,26;19,2;220,23107720311;2,0965595869999993;336,45;1,7454875319999996;331,04999999999995;2,0193445800000003;332,75;4,129429586787135;293,19105706419475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,23798947229733;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,23107720311;0;0;0;0;0;0;0;0;0
2023-07-27T18:00:00;114,91;19,4;231,960634395059;2,1290835390000002;336,25;1,7463996800000001;330,75;1,9634517320000002;331,34999999999997;7,692438099473936;294,60990678619083;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,5923867259817;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,960634395059;0;0;0;0;0;0;0;0;0
2023-07-27T19:00:00;116,95;19,3;242,177938246109;1,249883388;334,54999999999995;0,9530771439999999;325,95;1,0897790299999999;323,65;20,063234433507162;299,7164838399557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,6638274873091;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,177938246109;0;0;0;0;0;0;0;0;0
2023-07-27T20:00:00;109,97;18,9;241,204601384596;0;330,54999999999995;0,0041424389999999995;326,04999999999995;0;329,15;10,965650035101561;296,92129336721973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,60486110456037;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,204601384596;0;0;0;0;0;0;0;0;0
2023-07-27T21:00:00;108,12;20,6;222,043013242977;0;329,34999999999997;0,023059717000000004;324,25;0,005859011999999999;328,04999999999995;16,61694693353255;299,00247454612486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,90489009213414;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,043013242977;0;0;0;0;0;0;0;0;0
2023-07-27T22:00:00;105,56;18,9;244,306221195628;0,22103080800000002;327,95;0,19094111599999997;322,95;0,21755988899999998;326,45;11,897910487359281;296,85068104553017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,84629960312492;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,306221195628;0;0;0;0;0;0;0;0;0
2023-07-27T23:00:00;98,88;16,9;192,794890375732;1,4631749280000002;325,54999999999995;1,405168191;325,25;1,874867052;327,95;1,107713539949917;292,8562773041994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,04144128895408;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,794890375732;0;0;0;0;0;0;0;0;0
2023-07-28T00:00:00;88,63;18,4;185,519734768332;1,66683855;326,95;1,8072589780000001;330,25;2,137116597;332,04999999999995;0,46884825470742775;292,65917683107625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,50783714482517;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,519734768332;0;0;0;0;0;0;0;0;0
2023-07-28T01:00:00;79,59;16,5;200,13803785386798;2,15592895;335,65;1,7789572079999998;330,95;2,028818608;332,04999999999995;0,40469761048852537;294,9398471887717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,12406530847912;0;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,13803785386798;0;0;0;0;0;0;0;0;0
2023-07-28T02:00:00;78,13;16,9;177,19195142107998;2,1737662;335,65;1,73613102;330,15;2,0029986639999997;331,34999999999997;0,44433314771315;294,60162887600666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,16545290194827;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,19195142107998;0;0;0;0;0;0;0;0;0
2023-07-28T03:00:00;79,2;17,4;188,301206092642;2,856741212;335,95;1,9286110359999995;330,54999999999995;2,327756928;331,54999999999995;0,31731520707924904;294,4380975342712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,83444688297385;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,301206092642;0;0;0;0;0;0;0;0;0
2023-07-28T04:00:00;80,02;16,9;175,023048848543;2,7118383879999994;335,95;1,8911010479999997;330,45;2,2568444159999994;331,54999999999995;0,5918154847680105;294,6764320566374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,03158975407504;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,023048848543;0;0;0;0;0;0;0;0;0
2023-07-28T05:00:00;89,53;20,6;167,35477028906;2,617345731;336,04999999999995;1,918237451;330,84999999999997;2,221958952;331,84999999999997;0,45293609438822424;294,2389078756881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,58998659509965;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,35477028906;0;0;0;0;0;0;0;0;0
2023-07-28T06:00:00;100,09;22,3;166,788280428776;2,5530295039999995;335,54999999999995;1,9238544359999998;330,95;2,2141301479999997;331,95;0,5417411125354309;295,3836438425088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,76142759644014;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,788280428776;0;0;0;0;0;0;0;0;0
2023-07-28T07:00:00;111,12;23,9;163,14245437098802;2,590925616;336,34999999999997;1,9292489799999997;331,15;2,22632663;332,25;0,5054731131251017;295,3211498952787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,5878567168384;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,14245437098802;0;0;0;0;0;0;0;0;0
2023-07-28T08:00:00;112,99;23;164,641694811121;2,376777888;333,95;1,9031995999999995;331,15;2,2075800299999995;332,54999999999995;1,9798920958928925;293,1335705570196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,4246979311667;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,641694811121;0;0;0;0;0;0;0;0;0
2023-07-28T09:00:00;107,87;21,8;150,451739989064;2,44729868;336,45;1,87821346;331,15;2,1700980219999995;332,54999999999995;8,386731614292513;295,79635289905406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,11935546137357;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,451739989064;0;0;0;0;0;0;0;0;0
2023-07-28T10:00:00;99,54;21,1;148,419159099023;2,3341839340000003;336,84999999999997;1,8571445199999999;331,65;2,129210848;332,95;21,664855125554297;299,05659074926393;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,89141721003796;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,419159099023;0;0;0;0;0;0;0;0;0
2023-07-28T11:00:00;93;19,6;164,62826503988302;2,5511254649999997;337,25;2,021140896;333,54999999999995;2,245092816;333,34999999999997;16,624686477209902;297,52962267478756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,49622806831695;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,62826503988302;0;0;0;0;0;0;0;0;0
2023-07-28T12:00:00;85,9;20,2;175,668010068049;2,6711526699999997;337,45;2,104392588;334,34999999999997;2,304238339;333,45;7,794962540388189;294,47779299262686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,21602055077327;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,668010068049;0;0;0;0;0;0;0;0;0
2023-07-28T13:00:00;80;19,7;174,75269880506698;2,6821516080000003;337,54999999999995;2,1112336979999995;334,45;2,2990830239999998;333,34999999999997;13,869399766350764;296,7194636279371;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,46425684345505;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,75269880506698;0;0;0;0;0;0;0;0;0
2023-07-28T14:00:00;75,65;18,6;180,06754405153;2,5661857000000006;337,34999999999997;2,040234448;333,75;2,223278209;332,84999999999997;15,695636187583855;297,2965949764365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,12141041777073;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,06754405153;0;0;0;0;0;0;0;0;0
2023-07-28T15:00:00;76,1;18,1;176,82573382776502;2,5819734149999998;337,25;2,093396448;334,75;2,2613897669999994;333,45;12,630723995450992;296,295159527995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,0541666977816;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,82573382776502;0;0;0;0;0;0;0;0;0
2023-07-28T16:00:00;80;19,3;145,294110494786;2,365054268;335,34999999999997;2,030614924;334,34999999999997;2,2144379279999997;333,54999999999995;20,959697257866054;298,9690743769957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,72567180742762;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,294110494786;0;0;0;0;0;0;0;0;0
2023-07-28T17:00:00;94,27;19,6;148,78795620736702;2,148760474;336,54999999999995;1,852480254;332,95;2,126191806;334,54999999999995;18,061315791556712;298,12591290290385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,33499924024687;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,78795620736702;0;0;0;0;0;0;0;0;0
2023-07-28T18:00:00;103,59;18,8;164,684855336358;2,0941351200000002;336,34999999999997;1,79669373;332,15;2,075908948;334,04999999999995;8,95255410537622;295,12314821760674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,53299205611233;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,684855336358;0;0;0;0;0;0;0;0;0
2023-07-28T19:00:00;122,44;19,6;168,54755002304;1,433875671;335,45;1,1247946010000003;327,84999999999997;1,5045741359999996;331,45;20,22858669355915;298,8808551291366;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,68033349374883;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;168,54755002304;0;0;0;0;0;0;0;0;0
2023-07-28T20:00:00;130;19;162,22262364257801;0;330,54999999999995;0,020850696000000002;325,54999999999995;0,024131351000000006;329,84999999999997;14,61855684665374;297,75282117518805;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,47026546039946;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;162,22262364257801;0;0;0;0;0;0;0;0;0
2023-07-28T21:00:00;121,78;19,8;169,370684675694;0;328,95;0,032374259;324,84999999999997;0,003961968;328,54999999999995;4,827080867298761;294,0528871419573;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,40718685490606;0;4,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,370684675694;0;0;0;0;0;0;0;0;0
2023-07-28T22:00:00;111,09;19,2;161,46004456628;0;327,04999999999995;0,047304386999999996;322,04999999999995;0,03364595;325,65;2,435474948487356;294,7666272949666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,63724613622057;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,46004456628;0;0;0;0;0;0;0;0;0
2023-07-28T23:00:00;101,53;18;151,768537552446;0,705448548;327,95;0,6621858719999999;323,54999999999995;0,9048732000000002;326,75;0,5736507255126847;295,0642175220994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,72548241160695;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,768537552446;0;0;0;0;0;0;0;0;0
2023-07-29T00:00:00;103,09;17,6;131,287227659586;1,8731714640000001;330,75;1,707608208;328,54999999999995;1,95292006;329,54999999999995;0,31754275054929604;295,0605284992135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,1856940738921;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,287227659586;0;0;0;0;0;0;0;0;0
2023-07-29T01:00:00;94,48;17,9;126,43334664898701;1,8608924409999996;331,45;1,637283276;328,54999999999995;1,7893825560000003;328,25;0,27773615677393076;294,2356824235069;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,1790755044847;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,43334664898701;0;0;0;0;0;0;0;0;0
2023-07-29T02:00:00;91,17;16,1;119,26207576340201;1,773545876;334,34999999999997;1,57034952;329,15;1,729718004;329,04999999999995;0,42244268170756527;295,16366824483407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,21838917588161;0;16,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,26207576340201;0;0;0;0;0;0;0;0;0
2023-07-29T03:00:00;85,66;16,9;120,065824052121;1,8324353819999994;332,95;1,6332961260000005;329,25;1,7860025719999997;328,95;0,4660688605236308;294,6668609865471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,26176733696403;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,065824052121;0;0;0;0;0;0;0;0;0
2023-07-29T04:00:00;88,97;19;118,529503773405;1,70872461;330,04999999999995;1,659502194;329,75;1,8120351640000005;329,34999999999997;0,25208554517523196;294,14184840334985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,29854116023034;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,529503773405;0;0;0;0;0;0;0;0;0
2023-07-29T05:00:00;87,03;20;126,23319653255999;1,4103738700000001;329,65;1,4400466600000001;330,15;1,5861638160000002;329,34999999999997;0,5282435509820556;294,82361657243973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,23087972716695;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,23319653255999;0;0;0;0;0;0;0;0;0
2023-07-29T06:00:00;85,7;22;134,394053000159;1,29289984;329,25;1,345401512;329,54999999999995;1,430110962;329,75;0,39209788382008864;294,62598201105425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,11795663919423;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,394053000159;0;0;0;0;0;0;0;0;0
2023-07-29T07:00:00;87,91;23;154,087272430206;1,2580045830000002;327,25;1,319448663;328,25;1,4497669120000003;328,34999999999997;0,27240433759649657;294,57002167612455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,89241852774083;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,087272430206;0;0;0;0;0;0;0;0;0
2023-07-29T08:00:00;85,79;22,6;153,651420004517;1,644910624;333,75;1,467413898;328,54999999999995;1,6280330880000005;328,34999999999997;0,44414492336330663;294,796183236215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,09035560167752;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,651420004517;0;0;0;0;0;0;0;0;0
2023-07-29T09:00:00;81,71;21,9;131,128131803423;1,658750931;335,45;1,414422576;328,54999999999995;1,5912253980000002;328,54999999999995;0,4177735704606578;295,2470139442231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,88514656611734;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,128131803423;0;0;0;0;0;0;0;0;0
2023-07-29T10:00:00;75,5;21,3;107,988959323879;1,663485147;335,45;1,42934431;328,65;1,6151986620000003;328,84999999999997;0,6418924461364842;295,24424128013754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,10785805146074;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,988959323879;0;0;0;0;0;0;0;0;0
2023-07-29T11:00:00;63,75;20,7;84,8344136843751;2,017392975;335,65;1,604196926;328,95;1,80101664;329,15;0,6470283482593282;295,39234566634167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,30407358144507;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,8344136843751;0;0;0;0;0;0;0;0;0
2023-07-29T12:00:00;58,66;20,1;84,8045618317224;2,1991440599999996;335,75;1,684832488;328,95;1,8836136;329,15;0,6351947241103516;294,55030150753765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,38694317408692;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,8045618317224;0;0;0;0;0;0;0;0;0
2023-07-29T13:00:00;40,48;20,2;100,097374642278;1,7060930909999996;335,45;1,5160753150000001;329,65;1,7564724799999996;331,15;0,6843403933565165;294,2863709221945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,56290447976951;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,097374642278;0;0;0;0;0;0;0;0;0
2023-07-29T14:00:00;18,2;19,7;118,697996660852;1,699204415;335,25;1,4819914779999999;328,95;1,7676602829999999;331,45;0,23895520618323773;293,73030363998436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,8101060840584;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,697996660852;0;0;0;0;0;0;0;0;0
2023-07-29T15:00:00;19,67;19,7;121,78596871746001;1,6990043580000003;333,34999999999997;1,5445967280000001;328,95;1,81495068;331,15;0,47109287859988913;294,83636184442094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,51122507345;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,78596871746001;0;0;0;0;0;0;0;0;0
2023-07-29T16:00:00;49,18;20,4;114,70364044698;1,669588984;333,54999999999995;1,5053309949999998;328,65;1,7705967839999996;330,75;0,2906179613953044;294,07931107016884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,02178974041635;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,70364044698;0;0;0;0;0;0;0;0;0
2023-07-29T17:00:00;58,66;20,1;117,54054803608099;1,73246564;334,65;1,5114907919999998;328,54999999999995;1,783217163;330,84999999999997;0,25154738807040916;294,30526620789567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,85029282460019;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,54054803608099;0;0;0;0;0;0;0;0;0
2023-07-29T18:00:00;79,54;20,3;147,58338857189398;1,747328616;334,95;1,5115635400000003;328,75;1,8249927019999999;331,45;0,5801640533009031;294,76288158200987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,12380779531773;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,58338857189398;0;0;0;0;0;0;0;0;0
2023-07-29T19:00:00;92,28;22,1;178,047145943185;0,815863224;330,75;0,614116232;322,75;0,874926206;327,25;0,7126182430606726;294,64163096286774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,1053954145382;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,047145943185;0;0;0;0;0;0;0;0;0
2023-07-29T20:00:00;99,93;21,7;185,199920365514;0,01012876;329,34999999999997;0,031897199999999994;323,54999999999995;0,296068971;329,45;0,8871689873497823;294,4457764782276;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,24777961183887;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,199920365514;0;0;0;0;0;0;0;0;0
2023-07-29T21:00:00;100,74;20,4;175,844439127766;0;326,15;0,004734216;321,34999999999997;0,005838027;325,25;0,2537866273541514;294,58934416909995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,6145548338777;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,844439127766;0;0;0;0;0;0;0;0;0
2023-07-29T22:00:00;99,93;20,4;185,95285740811502;0;324,25;0,014840592000000001;320,34999999999997;0,009685277;323,25;0,2755796971871898;294,4613273055639;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,9793933783943;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,95285740811502;0;0;0;0;0;0;0;0;0
2023-07-29T23:00:00;92,18;18,7;160,703555837603;0,7567442819999999;324,95;0,64142751;322,15;0,8514537840000002;324,75;0,33442217133010854;294,5511408897255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,27808491274067;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,703555837603;0;0;0;0;0;0;0;0;0
2023-07-30T00:00:00;84,5;18,3;145,590410970333;1,49785334;327,15;1,4550159599999999;325,54999999999995;1,71094902;327,15;0,4936898960335134;294,79835374776724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,64795710424937;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,590410970333;0;0;0;0;0;0;0;0;0
2023-07-30T01:00:00;74,9;18;149,543339081675;1,9183311840000004;330,25;1,5890723369999997;326,45;1,79270658;327,04999999999995;0,4929701738663939;294,48777099296785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,6837238874863;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,543339081675;0;0;0;0;0;0;0;0;0
2023-07-30T02:00:00;67,81;17,9;149,87558352522302;2,078585235;334,25;1,51552271;326,95;1,789547638;327,75;0,245579163415807;294,32637046152314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,82665025193967;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,87558352522302;0;0;0;0;0;0;0;0;0
2023-07-30T03:00:00;57,79;17,4;141,143244018682;2,003524688;334,34999999999997;1,5202793099999998;326,15;1,7041330920000002;326,34999999999997;0,28453149907021075;294,9947469538902;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,34356758691447;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,143244018682;0;0;0;0;0;0;0;0;0
2023-07-30T04:00:00;51,6;19;151,52764963577002;1,8864675599999996;333,95;1,4895376839999999;325,75;1,6244236680000002;325,34999999999997;0,34810255435874426;293,9271352782053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,3788332301558;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,52764963577002;0;0;0;0;0;0;0;0;0
2023-07-30T05:00:00;51,7;20,6;155,931757969521;1,908858555;333,65;1,500027386;325,75;1,63298275;325,34999999999997;0,2206017970159607;293,7902738116754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,678084820517;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,931757969521;0;0;0;0;0;0;0;0;0
2023-07-30T06:00:00;47,34;20,7;152,124991640851;1,813993764;329,45;1,528162675;325,65;1,66447424;325,15;0,37026678561199433;294,58945000044645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,32871701203493;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,124991640851;0;0;0;0;0;0;0;0;0
2023-07-30T07:00:00;37;21,2;142,076333688915;1,71412475;325,65;1,5645366749999998;325,65;1,698545486;325,04999999999995;0,38671157854516597;294,3639595223515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,45238414033372;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,076333688915;0;0;0;0;0;0;0;0;0
2023-07-30T08:00:00;29,82;22,5;141,402569324028;2,2010257149999997;332,65;1,60136535;325,65;1,7764152249999998;325,65;0,3102405508178964;294,52389941875157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,7498283756039;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,402569324028;0;0;0;0;0;0;0;0;0
2023-07-30T09:00:00;8,48;21,9;134,509968547857;2,3890792949999997;334,25;1,666872126;326,45;1,9209669;327,65;0,377249342497523;294,7274609871347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,53885339276636;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,509968547857;0;0;0;0;0;0;0;0;0
2023-07-30T10:00:00;-0,01;21,8;138,46698948574502;2,4584836849999996;334,45;1,7264765210000002;327,25;2,20153635;332,15;0,42615623284382625;295,11600615342536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,57343108637446;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,46698948574502;0;0;0;0;0;0;0;0;0
2023-07-30T11:00:00;-0,26;21,6;117,381491806856;2,405905068;334,45;1,8165931060000002;329,34999999999997;2,102308078;330,84999999999997;0,21748861789958193;294,3467893012171;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,82083163800266;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,381491806856;0;0;0;0;0;0;0;0;0
2023-07-30T12:00:00;-16,69;20,6;112,40882196269101;2,2784617640000002;334,34999999999997;1,7799686849999996;329,45;2,05447347;330,95;0,4976898659146271;294,8693386709024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,37734955483884;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,40882196269101;0;0;0;0;0;0;0;0;0
2023-07-30T13:00:00;-44,93;19,7;98,2817968302066;2,3196399299999997;334,54999999999995;1,8186818129999998;330,04999999999995;2,1065946139999996;331,75;0,44105958407081086;295,0871000931919;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,07691181988338;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,2817968302066;0;0;0;0;0;0;0;0;0
2023-07-30T14:00:00;-46,61;19,2;102,696074956492;2,4043773600000002;335,15;1,7893531770000002;329,25;1,9913142160000004;329,34999999999997;0,39252133239001424;294,53362984218074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,8490778129119;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,696074956492;0;0;0;0;0;0;0;0;0
2023-07-30T15:00:00;-40,02;19,3;115,53663801686099;2,2758638209999997;333,84999999999997;1,7535443730000002;328,84999999999997;2,0875430319999997;331,45;0,3356296514373265;294,1407005851755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,16879290513063;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,53663801686099;0;0;0;0;0;0;0;0;0
2023-07-30T16:00:00;-19,94;19,8;151,04905948446;2,177593864;334,34999999999997;1,709093946;328,84999999999997;2,0996751599999994;332,75;0,3530106682992594;294,0985155097504;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,30957076268223;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,04905948446;0;0;0;0;0;0;0;0;0
2023-07-30T17:00:00;-1;19,3;174,843611428537;2,168651456;335,54999999999995;1,7360135039999998;329,95;2,0861888;333,15;0,5417584980203859;295,18880582866717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,97875033192173;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,843611428537;0;0;0;0;0;0;0;0;0
2023-07-30T18:00:00;16,22;18,6;184,13711884895702;2,2112244249999997;335,65;1,8075079999999997;331,15;2,0960447549999994;333,04999999999995;0,21767633482524107;294,36686486486485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,63575245688855;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,13711884895702;0;0;0;0;0;0;0;0;0
2023-07-30T19:00:00;74,37;19,4;229,553356197644;2,246357512;335,54999999999995;1,8282551699999996;331,25;2,0301392639999998;331,54999999999995;0,6290954151321817;295,2849108767511;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,19993625006391;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,553356197644;0;0;0;0;0;0;0;0;0
2023-07-30T20:00:00;84,47;19,2;237,422534597733;2,500187875;335,65;1,8795481060000003;331,34999999999997;2,192959081;332,25;0,29574969032613624;294,46313764816034;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,97668994064944;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,422534597733;0;0;0;0;0;0;0;0;0
2023-07-30T21:00:00;88,46;19,1;234,02601544925798;1,7472754539999997;336,84999999999997;1,5371106789999995;331,04999999999995;1,722184389;331,25;0,21855783858898406;294,5939997332622;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,11099227165536;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,02601544925798;0;0;0;0;0;0;0;0;0
2023-07-30T22:00:00;87,06;19,8;225,003950517898;1,6053944699999998;336,65;1,3955612579999999;330,84999999999997;1,581731784;331,45;0,13838430279588818;294,588209371861;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,9084811724282;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,003950517898;0;0;0;0;0;0;0;0;0
2023-07-30T23:00:00;70,05;17,7;187,04380613230302;1,579171614;335,04999999999995;1,435117983;330,84999999999997;1,637971584;331,54999999999995;0,19775319508780403;294,8275007211954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,26251137694254;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,04380613230302;0;0;0;0;0;0;0;0;0
2023-07-31T00:00:00;61,03;18,6;162,04762441815302;1,64992464;336,34999999999997;1,460434287;330,84999999999997;1,672193922;331,34999999999997;0,22798927141610198;294,91250890809215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,91998512580486;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,04762441815302;0;0;0;0;0;0;0;0;0
2023-07-31T01:00:00;50,51;18,1;170,25131927821099;1,7888481380000003;336,84999999999997;1,5742261489999998;331,04999999999995;1,7801225749999996;331,65;0,3204645730703886;294,90188140068136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,8530615483449;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,25131927821099;0;0;0;0;0;0;0;0;0
2023-07-31T02:00:00;44,09;17,5;141,629462313967;1,7979948000000001;335,15;1,6458059839999999;331,04999999999995;1,841039232;331,54999999999995;0,2585363346220143;295,03721171415873;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,41962361061113;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,629462313967;0;0;0;0;0;0;0;0;0
2023-07-31T03:00:00;30,3;18,2;112,697543866462;1,5058276399999997;331,04999999999995;1,515641625;330,65;1,657501624;330,75;0,12186077500579327;294,78540188654176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,69908164825006;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,697543866462;0;0;0;0;0;0;0;0;0
2023-07-31T04:00:00;28,91;18,3;115,52579616883;1,282259046;327,75;1,355735925;329,65;1,513449392;329,54999999999995;0,17162577532480874;294,8078226651851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,07181174008522;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,52579616883;0;0;0;0;0;0;0;0;0
2023-07-31T05:00:00;50,31;19,9;108,81596443840901;1,2783866140000002;327,75;1,3731744600000002;330,04999999999995;1,5263733539999997;329,75;0,2002596599874927;294,5024902868384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,11043613785858;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,81596443840901;0;0;0;0;0;0;0;0;0
2023-07-31T06:00:00;78,18;20,6;117,715010390142;1,2812909380000002;327,75;1,3572678299999998;329,65;1,520578696;329,54999999999995;0,10099485432908628;294,17137852457853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,6685250942448;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,715010390142;0;0;0;0;0;0;0;0;0
2023-07-31T07:00:00;86,58;20;143,02757968729298;1,2725779660000003;327,75;1,3547146550000002;329,65;1,5046272980000004;329,34999999999997;0,23721859382568364;294,8396250385763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,6546582417354;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,02757968729298;0;0;0;0;0;0;0;0;0
2023-07-31T08:00:00;88,16;21,6;142,1047182696;1,5467483899999996;334,95;1,3672720790000001;329,84999999999997;1,5330297960000006;329,75;1,1003119581269574;292,0490916360279;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,9020506706481;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,1047182696;0;0;0;0;0;0;0;0;0
2023-07-31T09:00:00;86;21,8;112,872759698986;1,574538126;335,34999999999997;1,3792349279999998;329,95;1,5453186120000002;329,75;3,3448750329300028;292,49792684400506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,59856046558104;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,872759698986;0;0;0;0;0;0;0;0;0
2023-07-31T10:00:00;74,16;21,1;105,128285357634;1,686992544;335,54999999999995;1,4693305280000002;329,95;1,6412844160000002;329,95;4,2709212914579;293,48979535440475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,372474293745;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,128285357634;0;0;0;0;0;0;0;0;0
