timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-31T11:00:00;67,49;21,1;103,203099259794;2,0430100639999997;335,95;1,687654271;329,84999999999997;1,866780832;329,95;4,055855542367224;293,80159388638515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,14861073052614;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,203099259794;0;0;0;0;0;0;0;0;0
2023-07-31T12:00:00;65,18;19,7;95,32313171577151;2,1956969239999995;335,95;1,7416766559999999;329,95;2,0344593759999996;331,95;13,712002892866272;296,87060292280574;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,8524958694531;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,32313171577151;0;0;0;0;0;0;0;0;0
2023-07-31T13:00:00;59,65;20,1;113,98897045518599;2,3226365880000004;336,25;1,8560812799999997;331,54999999999995;2,206807782;334,25;7,098381917661233;294,6336556171907;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,93451061986616;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,98897045518599;0;0;0;0;0;0;0;0;0
2023-07-31T14:00:00;59,14;20;120,70662254696;2,271384223;336,25;1,8911877860000001;332,54999999999995;2,187968848;334,34999999999997;23,594865328617793;300,7303692128243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,8669855898568;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,70662254696;0;0;0;0;0;0;0;0;0
2023-07-31T15:00:00;59,94;19;120,13984017043;2,363767188;334,34999999999997;1,918091955;332,65;2,3043418649999996;334,65;27,346316718456283;300,13896819312794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,90419889129782;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,13984017043;0;0;0;0;0;0;0;0;0
2023-07-31T16:00:00;67,66;19,3;132,541877627168;2,9551510690000002;336,25;2,079098668;332,95;2,503822477;333,45;19,463043028303456;298,04577780127994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,22460847140871;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,541877627168;0;0;0;0;0;0;0;0;0
2023-07-31T17:00:00;75,97;19,7;144,516191282861;2,8070039639999997;337,54999999999995;2,0656962479999996;333,95;2,4113723599999997;334,15;11,690821708951415;296,06661729342636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,47134390529843;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,516191282861;0;0;0;0;0;0;0;0;0
2023-07-31T18:00:00;89,68;18,8;163,5101537153;2,6499326379999997;337,75;2,0735278499999996;334,15;2,392330571;334,04999999999995;7,779309404759444;295,24732185984726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,3169967709079;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,5101537153;0;0;0;0;0;0;0;0;0
2023-07-31T19:00:00;98,21;19,9;166,75098682690202;0,725932706;333,25;0,54292392;326,15;0,8064577470000001;331,25;6,842802124831314;295,3865057077908;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,3534966501782;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,75098682690202;0;0;0;0;0;0;0;0;0
2023-07-31T20:00:00;99,97;19,5;167,02518969676;0;332,25;0,02999456;326,65;0,0015990569999999999;331,25;4,530956069366882;295,36063708112897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,81314551103948;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,02518969676;0;0;0;0;0;0;0;0;0
2023-07-31T21:00:00;99,25;19,3;150,044329211095;0;329,84999999999997;0,058143838999999996;323,04999999999995;0,016362704;327,54999999999995;3,8810019248787606;295,7501409185893;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,13616419648838;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,044329211095;0;0;0;0;0;0;0;0;0
2023-07-31T22:00:00;95,26;20,1;132,104789209262;0;328,25;0,06450789;322,15;0,015096609000000002;325,84999999999997;2,8841304031575623;299,22548120083286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,21735058006874;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,104789209262;0;0;0;0;0;0;0;0;0
2023-07-31T23:00:00;87,63;18,1;117,19087966408199;0,8430933600000001;330,34999999999997;0,668154006;324,54999999999995;0,9257588710000001;327,84999999999997;3,0462643957743736;299,7399457841882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,14899726606336;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,19087966408199;0;0;0;0;0;0;0;0;0
2023-08-01T00:00:00;68,01;18;109,77184644193599;2,21044798;334,34999999999997;2,037773607;332,84999999999997;2,46959874;335,15;2,8640461052410484;299,6577298874002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,23518236633674;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,77184644193599;0;0;0;0;0;0;0;0;0
2023-08-01T01:00:00;58,86;17,6;101,233114894031;2,210509536;336,75;1,7779611199999998;330,75;2,03621652;332,15;2,8508315685215546;299,7145446391705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,69334305862645;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,233114894031;0;0;0;0;0;0;0;0;0
2023-08-01T02:00:00;57,86;17,5;100,729515137324;2,205629824;336,75;1,751760648;330,34999999999997;2,0198034519999997;331,95;2,7390736792270345;299,5091089511143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,25862109274165;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,729515137324;0;0;0;0;0;0;0;0;0
2023-08-01T03:00:00;56,94;16,9;98,9359736681249;2,27968449;336,65;1,7655100200000002;330,04999999999995;2,0391963899999994;331,65;2,6997219599923707;299,24642259189693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,30179523063237;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,9359736681249;0;0;0;0;0;0;0;0;0
2023-08-01T04:00:00;57,9;18,1;103,394317952997;2,349581328;336,75;1,8087922819999998;330,54999999999995;2,0837839189999996;332,04999999999995;2,7965139354332123;299,4773799045539;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,4833650511093;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,394317952997;0;0;0;0;0;0;0;0;0
2023-08-01T05:00:00;63,4;20,3;108,36907395470199;2,496392388;336,95;1,8621249599999998;330,75;2,158497514;332,25;2,2858617607874705;298,99918767535655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,0997956619726;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,36907395470199;0;0;0;0;0;0;0;0;0
2023-08-01T06:00:00;91,8;20,6;122,93361783213699;2,4755584799999997;336,95;1,8607483439999999;330,84999999999997;2,149198361;332,25;2,140939541646203;297,01117049175633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,6567856824064;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,93361783213699;0;0;0;0;0;0;0;0;0
2023-08-01T07:00:00;94,44;21,4;156,424831396856;2,125030636;336,45;1,7535737519999994;330,95;2,00129748;332,15;3,06334896127708;297,87816191126075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,97182000383816;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,424831396856;0;0;0;0;0;0;0;0;0
2023-08-01T08:00:00;99;21,1;148,148931257509;2,06022336;334,75;1,7718894599999997;331,15;2,025488988;332,45;4,087834128278809;297,5661344978077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,7442965060483;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,148931257509;0;0;0;0;0;0;0;0;0
2023-08-01T09:00:00;92,19;20,2;161,245311211824;2,2235202359999997;337,25;1,7824659000000005;330,34999999999997;2,066573421;331,84999999999997;4,461097133008925;296,1837983702038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,9195220763977;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,245311211824;0;0;0;0;0;0;0;0;0
2023-08-01T10:00:00;92,72;20,6;152,52985944510598;2,581785949;336,84999999999997;1,8960856849999999;330,84999999999997;2,1706184499999996;331,65;7,009428293473158;295,28848949885304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,21861959787427;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,52985944510598;0;0;0;0;0;0;0;0;0
2023-08-01T11:00:00;87,27;20,8;159,77189314407102;2,775257856;336,34999999999997;1,8743382300000002;330,15;2,2433650509999996;331,04999999999995;17,417213266253373;298,0777722203756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,30936089380921;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,77189314407102;0;0;0;0;0;0;0;0;0
2023-08-01T12:00:00;79,22;20,5;142,332591313404;2,5336757380000003;336,25;1,887646917;330,84999999999997;2,1084678749999997;330,65;18,957356840768192;297,8318396934927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,77202995771984;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,332591313404;0;0;0;0;0;0;0;0;0
2023-08-01T13:00:00;69,92;20;148,377814311915;2,55647664;336,34999999999997;1,8634680000000001;330,15;2,1279797279999997;330,95;19,247597276912582;297,9384934275918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,75775275472407;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,377814311915;0;0;0;0;0;0;0;0;0
2023-08-01T14:00:00;60,12;19,5;151,696284121545;2,429218004;335,95;1,8045840900000003;329,65;2,047050376;330,25;29,74724666649558;301,9462787453403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,21526118997494;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,696284121545;0;0;0;0;0;0;0;0;0
2023-08-01T15:00:00;57,27;19,8;130,717929929077;2,4495636610000004;335,25;1,8405243999999998;329,95;2,1019919039999997;330,75;25,410813376346454;301,66445335087155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,01113966385594;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,717929929077;0;0;0;0;0;0;0;0;0
2023-08-01T16:00:00;56,96;22,1;144,15017181217902;2,4566691819999997;334,95;1,85570355;330,15;2,1237491519999994;330,95;24,686602086761585;301,6222526310836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,99013854988956;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,15017181217902;0;0;0;0;0;0;0;0;0
2023-08-01T17:00:00;68,5;21,3;127,89439596538399;2,4649372720000002;336,25;1,83344546;330,15;2,0930774759999995;330,95;21,621689726014683;300,7669612838177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,5509869044556;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,89439596538399;0;0;0;0;0;0;0;0;0
2023-08-01T18:00:00;81,74;20,4;174,701155648184;2,1181279699999997;336,15;1,7236953090000002;330,25;1,9197161939999996;330,54999999999995;10,27660229069171;296,86011203213565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,91513180576516;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,701155648184;0;0;0;0;0;0;0;0;0
2023-08-01T19:00:00;96,05;20,2;218,65939976183;1,4116903289999998;333,04999999999995;1,0595592310000002;323,84999999999997;1,4505937210000002;328,04999999999995;6,595294063617797;297,6734325237593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,63418239784772;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,65939976183;0;0;0;0;0;0;0;0;0
2023-08-01T20:00:00;108,83;21,5;215,935312709838;0;330,25;0,062276485;323,84999999999997;0,06748776000000001;329,15;3,675586991731607;300,7985653417605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,98694003223952;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,935312709838;0;0;0;0;0;0;0;0;0
2023-08-01T21:00:00;111,94;21,6;188,755071549611;0;330,25;0,063797198;323,34999999999997;0,070876138;327,84999999999997;4,159194824331446;300,9431478917161;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,4935413382363;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,755071549611;0;0;0;0;0;0;0;0;0
2023-08-01T22:00:00;102,55;20,6;165,06483031309799;0;329,04999999999995;0,061494444;322,84999999999997;0,06439876800000001;326,75;5,911746980363244;299,21065404147396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,04809198410246;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,06483031309799;0;0;0;0;0;0;0;0;0
2023-08-01T23:00:00;92,78;18,4;165,805712869214;0,47712895000000005;329,04999999999995;0,407623832;323,95;0,552911381;327,25;1,641141977838674;297,6377779674186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,66226612227246;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,805712869214;0;0;0;0;0;0;0;0;0
2023-08-02T00:00:00;89,38;19,3;172,229420393358;1,9363055360000003;328,34999999999997;1,861757023;330,25;2,24817901;331,65;1,4121866250897104;297,5951196767573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,98179989566023;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,229420393358;0;0;0;0;0;0;0;0;0
2023-08-02T01:00:00;77,54;19,3;164,617145482731;2,084219008;334,34999999999997;1,6836223530000005;328,84999999999997;1,8725335200000002;329,15;1,7987509120435425;298,5029113700881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,64871224198646;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,617145482731;0;0;0;0;0;0;0;0;0
2023-08-02T02:00:00;69,62;17,5;180,658133724068;2,1489395459999994;335,04999999999995;1,7030992309999997;329,04999999999995;1,887330743;329,25;1,865421467169047;298,8659417296806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,2123947391833;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,658133724068;0;0;0;0;0;0;0;0;0
2023-08-02T03:00:00;67,07;18,5;206,48649886914998;1,8764996850000002;330,04999999999995;1,69877772;329,15;1,8859751120000003;329,34999999999997;2,23452931567954;298,72322185406347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,77397349970937;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,48649886914998;0;0;0;0;0;0;0;0;0
2023-08-02T04:00:00;70,23;19,8;209,73788887935598;1,8348150810000001;329,45;1,684832488;328,95;1,8730371600000002;329,15;2,474710302362853;299,00451657207714;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,5687961023594;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,73788887935598;0;0;0;0;0;0;0;0;0
2023-08-02T05:00:00;87,16;21,2;216,205838468564;1,701512765;327,84999999999997;1,66279544;328,95;1,8433224000000004;329,15;2,525661615818476;299,06890520153047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,23594974906496;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,205838468564;0;0;0;0;0;0;0;0;0
2023-08-02T06:00:00;103,61;23;215,355920943132;1,644262887;327,04999999999995;1,6265557440000002;328,34999999999997;1,8082844449999997;328,65;2,880335781766092;298,9901759589744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,07112615409005;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,355920943132;0;0;0;0;0;0;0;0;0
2023-08-02T07:00:00;111,96;23,6;206,510807718299;1,6127895840000002;326,75;1,626732018;328,45;1,8083977640000002;328,75;2,991632904951639;298,909166398088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,47411904147464;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,510807718299;0;0;0;0;0;0;0;0;0
2023-08-02T08:00:00;98,37;23,1;199,279269783948;1,8998084239999995;332,95;1,642260918;328,95;1,8206586;329,15;6,473755886306357;294,42909066418815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,13908215588629;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,279269783948;0;0;0;0;0;0;0;0;0
2023-08-02T09:00:00;89,38;22,7;188,538721782684;1,805652926;333,75;1,374408378;325,34999999999997;1,7676365000000003;328,15;12,2818667200499;295,1549100894537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,6872682476707;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,538721782684;0;0;0;0;0;0;0;0;0
2023-08-02T10:00:00;79,07;22,1;142,958142385431;0;328,95;0,011445219;323,45;0,018394052;327,75;30,69454559340563;301,2224641331284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,40514162610907;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,958142385431;0;0;0;0;0;0;0;0;0
2023-08-02T11:00:00;64,5;20,8;124,784515496079;0;330,04999999999995;0,057570249;325,04999999999995;0,056278972;328,75;23,873136149173803;299,9328926014467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,4937642698412;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,784515496079;0;0;0;0;0;0;0;0;0
2023-08-02T12:00:00;52,02;20,3;131,90113037151198;0;329,34999999999997;0,087974716;324,75;0,10777056600000003;327,84999999999997;26,178838923568;301,4099251330646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,7643148934142;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,90113037151198;0;0;0;0;0;0;0;0;0
2023-08-02T13:00:00;33,08;20,2;135,407354833429;0;328,25;0,040072956;323,95;0,062128191000000006;327,04999999999995;14,43282474035574;297,53643573838843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,93793846192486;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,407354833429;0;0;0;0;0;0;0;0;0
2023-08-02T14:00:00;24,88;19,6;142,907605836151;0,00987694;328,45;0,07220938500000001;321,04999999999995;0,127538436;325,25;13,348215901931955;297,02035497725757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,28806572071025;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,907605836151;0;0;0;0;0;0;0;0;0
2023-08-02T15:00:00;21,24;19,3;141,779190104641;1,4468569919999998;333,04999999999995;1,4214357629999999;329,45;1,8112629159999998;332,54999999999995;24,07748601107709;301,80363603516884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,6068369141382;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,779190104641;0;0;0;0;0;0;0;0;0
2023-08-02T16:00:00;29,15;19,4;144,442339774952;3,0456747630000005;339,04999999999995;1,9342923749999998;330,65;2,3122937809999997;331,04999999999995;18,224655472202542;299,2940367062633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,16772359886784;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,442339774952;0;0;0;0;0;0;0;0;0
2023-08-02T17:00:00;52,56;20,1;156,817764049235;3,132300843;337,25;2,0136198719999996;330,75;2,4363598989999997;331,45;7,777595998845378;295,49664110340996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,99381208966585;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,817764049235;0;0;0;0;0;0;0;0;0
2023-08-02T18:00:00;69,26;19,5;161,648832186219;3,034330272;337,45;2,053738995;331,65;2,574148808;334,34999999999997;6,601881595192454;294,67351879280244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,50491270845689;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,648832186219;0;0;0;0;0;0;0;0;0
2023-08-02T19:00:00;83,92;20;171,31020447196198;2,502682292;336,75;1,955669095;332,65;2,1451930239999997;331,95;6,015398970694899;294,9479750806828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,43653063823868;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,31020447196198;0;0;0;0;0;0;0;0;0
2023-08-02T20:00:00;81,87;19,6;163,378820259162;2,3266601119999994;336,54999999999995;1,8856281599999998;332,15;2,1691690859999997;333,75;4,58009189220902;300,5434217778864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,79130803780644;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,378820259162;0;0;0;0;0;0;0;0;0
2023-08-02T21:00:00;78,77;19,5;147,48352861514098;2,277078153;336,45;1,86980547;332,15;2,1468284549999996;333,65;4,6548901954723;300,018644791752;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,30472890700267;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,48352861514098;0;0;0;0;0;0;0;0;0
2023-08-02T22:00:00;65,7;19,6;123,92018677476099;2,231931024;336,34999999999997;1,8461036119999994;331,95;2,121745784;333,54999999999995;3,8537940603209826;300,28510646143593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,91129843411198;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,92018677476099;0;0;0;0;0;0;0;0;0
2023-08-02T23:00:00;38,57;18,3;98,90009975665009;2,321981856;333,95;1,8957205459999997;331,45;2,1014938599999997;331,15;4,120928887168628;298,29415656182795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,63284940953173;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,90009975665009;0;0;0;0;0;0;0;0;0
2023-08-03T00:00:00;19,97;16,9;88,30203544967131;2,5531050499999997;335,65;1,841912208;330,04999999999995;2,255491583;332,84999999999997;3,1815914785058705;298,0364073626666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,67448612459077;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,30203544967131;0;0;0;0;0;0;0;0;0
2023-08-03T01:00:00;9,51;17,2;85,3499207544418;2,33414756;335,54999999999995;1,7520460440000003;328,84999999999997;1,9037969730000004;328,25;2,015614455732297;296,41266784901944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,99951867597832;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,3499207544418;0;0;0;0;0;0;0;0;0
2023-08-03T02:00:00;3,44;17,6;85,9869516269401;2,25110292;335,54999999999995;1,732412478;328,95;1,879181568;328,34999999999997;2,623904156914784;297,8102791796223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,45660293463703;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,9869516269401;0;0;0;0;0;0;0;0;0
2023-08-03T03:00:00;5,61;16,6;90,58168386147359;2,805129304;335,54999999999995;1,8584316000000003;329,15;2,124035947;328,45;2,7169413909246365;298,283490542018;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,21185727434357;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,58168386147359;0;0;0;0;0;0;0;0;0
2023-08-03T04:00:00;7,2;19,3;100,70051534819099;2,70293795;335,65;1,836321804;329,25;2,0770617239999996;328,54999999999995;3,030336532471424;298,8577680855083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,87974661493192;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,70051534819099;0;0;0;0;0;0;0;0;0
2023-08-03T05:00:00;24,8;20;103,518848164;2,8069885749999997;335,65;1,9053498630000003;329,84999999999997;2,1797483239999997;329,25;2,8201043718998657;298,7465644960874;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,81282706132305;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,518848164;0;0;0;0;0;0;0;0;0
2023-08-03T06:00:00;47,38;21,8;127,883559417;2,6364714599999997;335,15;1,9245091680000002;330,04999999999995;2,119711638;329,45;3,2541928487724343;298,6869890409416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,51064577861692;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,883559417;0;0;0;0;0;0;0;0;0
2023-08-03T07:00:00;63;22,8;120,9498749143;2,776332288;333,95;1,981532408;330,75;2,3060164680000006;330,34999999999997;3,8673969307426597;299,29842542833086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,15639471403907;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,9498749143;0;0;0;0;0;0;0;0;0
2023-08-03T08:00:00;70;22,3;106,93837134461499;3,061472271;336,04999999999995;1,988005581;330,04999999999995;2,3381976650000005;329,65;5,1666311388801365;297,1019040752415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,66629486404133;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,93837134461499;0;0;0;0;0;0;0;0;0
2023-08-03T09:00:00;58,9;21,2;96,7313697336142;3,0722179899999995;336,15;1,980043872;329,95;2,3689840589999998;330,04999999999995;4,776335592746759;297,4277853344914;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,79222823455493;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,7313697336142;0;0;0;0;0;0;0;0;0
2023-08-03T10:00:00;45,45;19,9;86,8830628458256;3,049589165;335,84999999999997;1,97002983;329,65;2,412346064;330,75;5,374930161006509;298,03612077293604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,68114901173146;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,8830628458256;0;0;0;0;0;0;0;0;0
2023-08-03T11:00:00;34,52;20,4;97,33217912804331;3,0236614979999996;336,04999999999995;1,9776809610000001;330,04999999999995;2,38395196;330,84999999999997;5,627419743572876;298,15189759790445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,18949668630398;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,33217912804331;0;0;0;0;0;0;0;0;0
2023-08-03T12:00:00;27,01;19,9;108,710721071134;2,9792698289999997;336,25;2,018551347;331,04999999999995;2,445351272;332,34999999999997;7,41292564949515;297,63379781018165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,07867773663534;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,710721071134;0;0;0;0;0;0;0;0;0
2023-08-03T13:00:00;21,25;19,4;108,870341445064;2,8019969430000002;336,25;2,0026964799999996;332,04999999999995;2,2862402040000003;331,34999999999997;11,079704797393417;299,1906324476243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,63991723728276;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,870341445064;0;0;0;0;0;0;0;0;0
2023-08-03T14:00:00;17,43;17,8;127,65453883782199;3,083583466;336,25;2,0806697450000002;331,65;2,477629;331,65;9,04280563609307;298,54805629889654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,88741114029588;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,65453883782199;0;0;0;0;0;0;0;0;0
2023-08-03T15:00:00;17,7;18,9;139,102082107102;2,956919405;334,65;2,135372044;332,54999999999995;2,608389333;333,84999999999997;16,87850685591984;300,5587711305691;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,82862239918182;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,102082107102;0;0;0;0;0;0;0;0;0
2023-08-03T16:00:00;21,94;18,7;146,37639035433202;3,120184104;336,95;2,200703945;333,84999999999997;2,757980206;336,25;20,883664828991034;302,1457993551284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,5780395369419;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,37639035433202;0;0;0;0;0;0;0;0;0
2023-08-03T17:00:00;45,01;18,8;175,440934784112;3,085807876;336,75;2,138856953;332,84999999999997;2,726807688;335,95;25,90814945945109;303,06031656395055;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,77120804877768;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,440934784112;0;0;0;0;0;0;0;0;0
2023-08-03T18:00:00;79,78;19;195,146143356728;3,0869886319999997;336,45;2,093634278;331,75;2,59727148;333,65;16,787716220259693;299,2643098140506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,8058309279728;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,146143356728;0;0;0;0;0;0;0;0;0
2023-08-03T19:00:00;95,26;19,3;210,62609359527602;3,0288825659999996;336,95;2,06022336;331,54999999999995;2,530320936;330,54999999999995;4,42092685703072;296,26504285692533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,12365034488002;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,62609359527602;0;0;0;0;0;0;0;0;0
2023-08-03T20:00:00;96,6;19,5;220,752439624245;2,254527672;326,34999999999997;1,7996736;326,65;2,378171292;328,54999999999995;4,110876503435286;298,90932076778466;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,57832219037186;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,752439624245;0;0;0;0;0;0;0;0;0
2023-08-03T21:00:00;96,81;19;227,060708131822;1,893272296;320,95;1,5777698159999998;322,54999999999995;2,0548512;323,75;3,5363815832059418;298,935484526658;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,61136435815283;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,060708131822;0;0;0;0;0;0;0;0;0
2023-08-03T22:00:00;94,38;19,9;222,582213450461;1,6346909289999998;317,04999999999995;1,3309078719999998;317,95;1,75031688;319,15;2,7670295726841023;299,114255245309;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,64523480066438;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,582213450461;0;0;0;0;0;0;0;0;0
2023-08-03T23:00:00;87;18,4;194,358914499464;1,5898865549999996;317,04999999999995;1,3185575;318,15;1,7702274479999998;319,54999999999995;2,7179096192459054;298,8897050011462;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,26014922455272;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,358914499464;0;0;0;0;0;0;0;0;0
2023-08-04T00:00:00;90,14;18,3;174,326172876018;1,8574522999999998;327,15;1,725007571;328,45;2,04458254;329,54999999999995;2,689766743238678;299,08874444656306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,63042320963027;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,326172876018;0;0;0;0;0;0;0;0;0
2023-08-04T01:00:00;83,85;18,1;158,44727216281902;1,7289919230000002;334,25;1,5593226020000002;329,34999999999997;1,7163183820000003;329,34999999999997;2,335142138025116;298,65442234227277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,8089601673093;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,44727216281902;0;0;0;0;0;0;0;0;0
2023-08-04T02:00:00;80,92;16,9;146,872945261984;1,8375515249999996;334,65;1,5773445200000002;328,65;1,7385610830000005;328,84999999999997;1,7476503360044657;297,25718900905935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,00130558708204;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,872945261984;0;0;0;0;0;0;0;0;0
2023-08-04T03:00:00;79,25;17;136,898417290672;1,8849566400000002;335,15;1,6180694100000004;329,34999999999997;1,76878368;329,15;1,5735917607693584;298,3304694976726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,13490545652334;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,898417290672;0;0;0;0;0;0;0;0;0
2023-08-04T04:00:00;82,77;18;137,93802042425602;1,81914768;335,15;1,59900104;329,54999999999995;1,7614473240000004;329,54999999999995;1,7373915130833486;298,1358124022558;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,16952354492506;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,93802042425602;0;0;0;0;0;0;0;0;0
2023-08-04T05:00:00;88,18;19,4;163,56548382570298;1,876221284;335,34999999999997;1,640931868;329,84999999999997;1,8018476460000001;329,75;1,5670998833736216;298,0752617587409;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,73235396099165;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,56548382570298;0;0;0;0;0;0;0;0;0
2023-08-04T06:00:00;108,68;20,6;162,247029130242;2,13246772;335,54999999999995;1,7318095089999999;329,84999999999997;1,9037424120000002;329,75;1,7821800654283437;298,3968217505088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,03407019927975;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,247029130242;0;0;0;0;0;0;0;0;0
2023-08-04T07:00:00;123,76;21,3;145,963347888834;2,1530428129999994;335,04999999999995;1,7487527980000004;329,84999999999997;1,9153918849999998;329,65;2,45967280698647;298,96151280718993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,3905878448914;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;145,963347888834;0;0;0;0;0;0;0;0;0
2023-08-04T08:00:00;120,67;20,6;119,604995995156;2,048754358;333,75;1,71176044;329,34999999999997;1,8807652360000002;329,25;3,908681443788791;296,0477561694988;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,69934878610692;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;119,604995995156;0;0;0;0;0;0;0;0;0
2023-08-04T09:00:00;105,07;20,7;103,460279931858;2,2232404359999998;335,95;1,7511562800000005;329,75;1,9155611639999999;329,45;6,86943570342929;295,5187717572232;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,35257885122832;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,460279931858;0;0;0;0;0;0;0;0;0
2023-08-04T10:00:00;95,16;19,9;100,503562296861;2,298654929999999;336,04999999999995;1,76577583;329,65;1,9361124740000002;329,34999999999997;5,877053673351849;294,6628216624159;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,39147517229057;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,503562296861;0;0;0;0;0;0;0;0;0
2023-08-04T11:00:00;90,68;19,8;107,784826564723;2,2638450119999995;336,04999999999995;1,74922566;329,54999999999995;1,9085423810000002;329,25;5,173389698004044;294,36489956014657;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,18983602477334;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,784826564723;0;0;0;0;0;0;0;0;0
2023-08-04T12:00:00;86,92;19,4;131,490501776179;2,58473644;337,15;1,83836994;329,45;2,1419529400000004;330,15;7,233256610044222;295,34520216781596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,60631704117088;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,490501776179;0;0;0;0;0;0;0;0;0
2023-08-04T13:00:00;80,81;19,2;129,34868056419498;2,4893806;336,54999999999995;1,7741978100000004;329,75;2,096363727;331,25;5,283824391249689;294,4616684028134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,3804300936773;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,34868056419498;0;0;0;0;0;0;0;0;0
2023-08-04T14:00:00;77,84;18,8;133,164060845463;2,308768301;336,25;1,745943606;329,45;2,139361992;333,34999999999997;6,624284392020592;295,19990184161895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,22709205066792;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,164060845463;0;0;0;0;0;0;0;0;0
2023-08-04T15:00:00;77,08;19,2;135,598024160475;2,3036549560000004;335,34999999999997;1,7808038880000003;329,95;2,1954968669999997;334,04999999999995;6,281085468466232;294,8538526918233;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,00144302567338;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,598024160475;0;0;0;0;0;0;0;0;0
2023-08-04T16:00:00;82,89;18,9;185,464346117357;2,564551668;334,84999999999997;1,8468185010000002;329,84999999999997;2,3413887840000003;333,95;5,167981431034519;294,37677522694673;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,09360603926555;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,464346117357;0;0;0;0;0;0;0;0;0
2023-08-04T17:00:00;95,04;19,3;223,340270868234;2,8027146300000005;336,15;1,9333732319999997;330,95;2,423336608;333,84999999999997;7,173947348650345;295,4150457972766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,41749667866162;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,340270868234;0;0;0;0;0;0;0;0;0
2023-08-04T18:00:00;103,46;18,7;254,63209710325302;2,84301982;336,15;1,9424989089999998;330,84999999999997;2,4199985940000004;333,34999999999997;3,7903135923158424;296,4277820274761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,72034440267797;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,63209710325302;0;0;0;0;0;0;0;0;0
2023-08-04T19:00:00;134,86;18,5;279,014232475916;1,856070088;336,45;1,2471287570000003;327,84999999999997;1,8005129999999998;332,15;3,081921297223474;296,07675908623077;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,0251618419219;0;3,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;279,014232475916;0;0;0;0;0;0;0;0;0
2023-08-04T20:00:00;139,8;18,7;287,645664107336;0;331,95;0,071063604;326,34999999999997;0,103526;330,15;2,501456669024662;299,03355014432583;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,52955932573771;3,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;287,645664107336;0;0;0;0;0;0;0;0;0
2023-08-04T21:00:00;128,95;18,9;293,730944657461;0;330,75;0,094287004;326,34999999999997;0,10979352;329,15;2,4787094218016508;298,17647337692665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,4133432119104;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,730944657461;0;0;0;0;0;0;0;0;0
2023-08-04T22:00:00;111;18,8;294,50178350559503;0;328,95;0,09308666199999999;325,45;0,109712378;327,84999999999997;1,3939030626248068;297,93806055073816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,26280187758921;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,50178350559503;0;0;0;0;0;0;0;0;0
2023-08-04T23:00:00;98,49;17,4;264,792435647347;0,48506827500000005;327,65;0,4227442239999999;323,54999999999995;0,56494418;326,25;0,9982110642998809;296,53491838965306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,78047559740145;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,792435647347;0;0;0;0;0;0;0;0;0
2023-08-05T00:00:00;101,55;16,9;194,819297732207;1,376842638;322,25;1,514662325;327,25;1,8013356120000001;329,75;1,3256755213510538;297,6172083844665;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,9770238656312;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,819297732207;0;0;0;0;0;0;0;0;0
2023-08-05T01:00:00;94,9;16,8;165,035812019488;2,4779325830000003;333,25;1,8783785420000003;329,34999999999997;2,1049843650000004;329,45;1,35154471054369;298,09583035623973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,92482616324463;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,035812019488;0;0;0;0;0;0;0;0;0
2023-08-05T02:00:00;92,58;16,7;122,838546706196;2,6488162360000005;333,84999999999997;1,9340783279999998;329,54999999999995;2,1614773840000003;329,34999999999997;1,3905746702546284;297,96064148603017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,33208631220727;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,838546706196;0;0;0;0;0;0;0;0;0
2023-08-05T03:00:00;90,3;16,3;119,23531643040499;2,6449717840000004;335,54999999999995;1,9038095640000001;329,84999999999997;2,114347872;329,54999999999995;1,7124363943522236;297,7659127383355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,16215836673393;0;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,23531643040499;0;0;0;0;0;0;0;0;0
2023-08-05T04:00:00;90,24;17,8;116,253383676359;2,612347104;335,54999999999995;1,890973739;329,84999999999997;2,10790128;329,65;1,7975516025141909;298,9937872837725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,06184215089726;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,253383676359;0;0;0;0;0;0;0;0;0
2023-08-05T05:00:00;90,54;18,7;123,234987040093;2,580542238;335,34999999999997;1,8704238279999998;329,54999999999995;2,088733581;329,45;1,5748551697988484;299,09933842987357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,81483596668218;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,234987040093;0;0;0;0;0;0;0;0;0
2023-08-05T06:00:00;94,7;19,8;114,56386145316;2,54444524;334,15;1,878489063;329,45;2,106507876;329,45;1,5612773698619793;298,7357335608845;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,95894921992763;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,56386145316;0;0;0;0;0;0;0;0;0
2023-08-05T07:00:00;93,03;19,7;98,7862229423144;2,4286472119999996;333,54999999999995;1,843940758;329,34999999999997;2,05334028;329,15;1,478306668375244;298,7699516139695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,66225332500565;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,7862229423144;0;0;0;0;0;0;0;0;0
2023-08-05T08:00:00;93,19;21;86,5373751450704;2,4417278619999996;334,45;1,83726473;329,65;2,046075273;329,45;1,7328736757256868;298,9981201212024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,59868709967313;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,5373751450704;0;0;0;0;0;0;0;0;0
2023-08-05T09:00:00;89;20,5;76,4063719109078;2,97953424;336,34999999999997;1,912959024;329,75;2,2800874020000004;329,75;1,941843794590144;298,1869916250117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,00417986254212;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,4063719109078;0;0;0;0;0;0;0;0;0
2023-08-05T10:00:00;80,1;19,1;67,2412151722864;3,1563622439999994;337,25;2,0109337920000003;330,34999999999997;2,3781908780000003;330,25;1,8186358205814515;298,7552039602971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,13577944455588;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,2412151722864;0;0;0;0;0;0;0;0;0
2023-08-05T11:00:00;75,18;19,9;67,85114123251209;3,1811707109999996;337,84999999999997;2,1179516959999996;332,34999999999997;2,50348252;332,34999999999997;1,872992202266683;299,02066928336285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,1731974455588;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,85114123251209;0;0;0;0;0;0;0;0;0
2023-08-05T12:00:00;65,01;19,1;67,9279674125514;3,252337841;338,84999999999997;2,1005985;332,15;2,4811936519999995;331,95;1,9981874643686055;298,3414675007681;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,05481696791949;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,9279674125514;0;0;0;0;0;0;0;0;0
2023-08-05T13:00:00;58,91;18,3;68,1435655961662;3,2257722299999996;338,45;2,071504896;331,54999999999995;2,4556143359999996;331,54999999999995;0,5633094566206865;295,43253900485587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,4287114862227;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,1435655961662;0;0;0;0;0;0;0;0;0
2023-08-05T14:00:00;58,04;18,1;68,5618988767343;3,2347985780000004;338,54999999999995;2,079592515;331,65;2,454002688;331,54999999999995;0,17624801265990195;293,7957795033295;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,61086861507408;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,5618988767343;0;0;0;0;0;0;0;0;0
2023-08-05T15:00:00;65,85;19,6;74,7831326162044;3,121409628;336,95;2,0871541099999997;331,75;2,6072505469999996;333,84999999999997;0,2024149013538667;294,39215188756646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,96472858084415;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,7831326162044;0;0;0;0;0;0;0;0;0
2023-08-05T16:00:00;79,73;18,8;83,9850085280439;3,063272784;336,04999999999995;2,0893127670000005;331,84999999999997;2,6474200339999996;334,45;0,2803017912686004;294,8591076854926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,81223210798606;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,9850085280439;0;0;0;0;0;0;0;0;0
2023-08-05T17:00:00;99,16;19,6;108,453709380234;3,1452569819999994;337,25;2,0347979339999998;330,84999999999997;2,5810626659999993;333,45;0,16766430259116608;294,2388001032894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,41795088477528;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,453709380234;0;0;0;0;0;0;0;0;0
2023-08-05T18:00:00;107,62;18,4;139,674292682724;3,1530074420000007;337,34999999999997;2,033743088;330,84999999999997;2,59047234;333,65;0,14751440671019989;294,349137101352;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,0333880370552;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,674292682724;0;0;0;0;0;0;0;0;0
2023-08-05T19:00:00;123,1;18,7;160,165686579893;3,04927439;337,65;1,921519505;329,65;2,349761799;329,45;0,12875550037110384;293,89907585054954;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,12444785614625;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;160,165686579893;0;0;0;0;0;0;0;0;0
2023-08-05T20:00:00;128,99;19,3;139,994739999743;0,5096710889999999;332,45;0,477473104;326,34999999999997;0,7011018550000001;329,65;0,19857156015503438;293,7632538744874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,58431962188695;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;139,994739999743;0;0;0;0;0;0;0;0;0
2023-08-05T21:00:00;109,23;18,5;131,937627011378;0;332,25;0,16892925;327,65;0,20880074999999998;330,65;0,2671534378615264;294,5491574467149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,14596118992475;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,937627011378;0;0;0;0;0;0;0;0;0
2023-08-05T22:00:00;99,08;18,5;122,201501012259;0;330,75;0,16405233600000002;326,75;0,203588076;329,34999999999997;0,13666370381108084;293,8396381414702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,70584659380575;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,201501012259;0;0;0;0;0;0;0;0;0
2023-08-05T23:00:00;87,34;17,4;120,649857675492;0;328,54999999999995;0,15821011199999999;323,54999999999995;0,20018570800000002;326,34999999999997;0,19799249299323526;293,97445280996567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,37318653546214;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,649857675492;0;0;0;0;0;0;0;0;0
2023-08-06T00:00:00;89,1;17,7;107,040976781103;1,779867957;326,04999999999995;1,46895;326,75;1,918087758;328,54999999999995;0,10650889969721974;293,4935450232282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,17314921680858;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,040976781103;0;0;0;0;0;0;0;0;0
2023-08-06T01:00:00;88,09;17,8;107,14669158713599;2,6480705689999997;332,25;1,913349345;329,65;2,2294044299999998;329,45;0,07212489517053201;292,94835782757946;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,41958979662374;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,14669158713599;0;0;0;0;0;0;0;0;0
2023-08-06T02:00:00;79,07;17,2;110,21743909834899;2,885559213;334,04999999999995;1,9411768540000003;329,34999999999997;2,291361943;329,25;0,5243079249111247;293,8165616604718;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,29948467974933;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,21743909834899;0;0;0;0;0;0;0;0;0
2023-08-06T03:00:00;79,08;17,7;106,12428979703401;2,7868975359999997;332,54999999999995;1,9408648770000003;329,25;2,298937528;329,25;0,35274378523519667;293,39331090075615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,10145473128136;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,12428979703401;0;0;0;0;0;0;0;0;0
2023-08-06T04:00:00;75,06;18,5;102,95910622585599;2,666415656;330,75;1,95517245;329,45;2,3047993380000005;329,34999999999997;0,34378277708218896;292,55145683440685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,61306037528193;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,95910622585599;0;0;0;0;0;0;0;0;0
2023-08-06T05:00:00;84;19,3;101,35398615675601;2,6824076249999997;330,65;1,9654858780000002;329,34999999999997;2,335542363;329,45;0,37040608681300846;292,56896559584015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,2845095955602;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,35398615675601;0;0;0;0;0;0;0;0;0
2023-08-06T06:00:00;75,1;19,2;97,1478444098121;2,722128033;331,25;1,9595513200000003;329,25;2,3280954860000005;329,34999999999997;0,3892343269103393;292,5015436696005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,51378114460063;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,1478444098121;0;0;0;0;0;0;0;0;0
2023-08-06T07:00:00;68,61;19,8;84,13376820549499;2,3487475239999998;331,95;1,896531966;330,25;2,114998407;330,04999999999995;0,39527894212303666;292,56150398075084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,31122976648618;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,13376820549499;0;0;0;0;0;0;0;0;0
2023-08-06T08:00:00;67,46;20,8;77,2159995798473;2,070542384;332,84999999999997;1,759180944;329,95;1,9385607240000002;329,75;0,5956894258594716;292,5639656522712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,40206180140427;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,2159995798473;0;0;0;0;0;0;0;0;0
2023-08-06T09:00:00;61,11;21,6;72,6083406974973;2,312695294;336,54999999999995;1,793915316;330,34999999999997;1,9723213920000002;329,95;0,31156116681860363;292,5915345376958;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,90982159522414;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,6083406974973;0;0;0;0;0;0;0;0;0
2023-08-06T10:00:00;49,09;21,9;69,0455269939667;2,0945967899999998;336,04999999999995;1,7045975600000005;329,84999999999997;1,8458406;329,15;0,40218944395268236;292,65592726134753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,70053061306464;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,0455269939667;0;0;0;0;0;0;0;0;0
2023-08-06T11:00:00;43,85;22,3;64,57246373707;1,9953209520000001;335,75;1,657579968;329,45;1,8115832870000002;329,04999999999995;0,5303513576565194;292,25513904050354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,210476349477;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,57246373707;0;0;0;0;0;0;0;0;0
2023-08-06T12:00:00;33,92;21,7;68,01754558556759;1,9918961999999998;335,15;1,6692196480000001;329,34999999999997;1,8113860280000003;328,75;0,21306945947402392;292,64196935165984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,81145530184207;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,01754558556759;0;0;0;0;0;0;0;0;0
2023-08-06T13:00:00;12,07;20,8;76,2649114826143;1,9221000899999998;334,15;1,661642664;329,45;1,8105438299999999;328,95;0,48441730287110796;292,66568590586377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,90063731420662;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,2649114826143;0;0;0;0;0;0;0;0;0
2023-08-06T14:00:00;11,96;20,8;73,17170917403911;2,0307352379999997;333,04999999999995;1,706526781;329,25;1,868163044;328,75;0,5305178198377721;292,35795995355187;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,99201040836994;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,17170917403911;0;0;0;0;0;0;0;0;0
2023-08-06T15:00:00;9,09;19,6;72,86015608831039;2,051012344;333,25;1,7163183820000003;329,34999999999997;1,8754084650000002;328,84999999999997;0,4006988192376056;292,54238766690383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,6003112073291;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,86015608831039;0;0;0;0;0;0;0;0;0
2023-08-06T16:00:00;12,1;20,3;75,3127827346748;2,11316152;332,65;1,76577583;329,65;1,9281031990000002;329,04999999999995;0,4041705879324348;293,2027073368637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,87175117620836;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,3127827346748;0;0;0;0;0;0;0;0;0
2023-08-06T17:00:00;35,17;19,2;86,1320877978252;2,116687;335,65;1,6920093580000002;329,34999999999997;1,8375864999999998;328,65;1,0754026395965626;292,11428360228524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,64573768530127;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,1320877978252;0;0;0;0;0;0;0;0;0
