timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-08-13T02:00:00;78,8;18,2;164,490103765043;0;305,45;0,06999336899999999;308,45;0,07108179099999999;308,04999999999995;1,6704187388811127;291,49082171276905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,39839450688993;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,490103765043;0;0;0;0;0;0;0;0;0
2023-08-13T03:00:00;69,66;17,8;169,12367548955;0;305,45;0,07252416;309,15;0,07459468;308,65;1,6676483245011666;291,4653829552247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,64251256217608;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,12367548955;0;0;0;0;0;0;0;0;0
2023-08-13T04:00:00;69;19,6;175,141478807597;0;305,25;0,06812010799999998;307,95;0,06930086399999999;307,54999999999995;1,6507129159248597;291,4956091572728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,24534831091987;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,141478807597;0;0;0;0;0;0;0;0;0
2023-08-13T05:00:00;72,02;21,4;176,82919220339;0;305,34999999999997;0,07521024;309,15;0,07540609999999999;308,54999999999995;1,6152533328972836;291,47024534608215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,5563237760888;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,82919220339;0;0;0;0;0;0;0;0;0
2023-08-13T06:00:00;77,69;22,9;176,039269120642;0;305,15;0,07071945;308,15;0,07189740800000001;307,75;1,6234009617448506;291,4726368309895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,43000498581645;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,039269120642;0;0;0;0;0;0;0;0;0
2023-08-13T07:00:00;76,74;22,5;201,42258910155599;0;305,15;0,07202051999999999;308,75;0,07176869999999999;308,15;1,6207451364663485;291,4604968615335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,78636198531788;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,42258910155599;0;0;0;0;0;0;0;0;0
2023-08-13T08:00:00;70,81;22,7;177,59319018590799;0;304,84999999999997;0,063548176;306,75;0,06610275;306,65;1,6346085129969825;291,4773165412549;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,87084650701408;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,59319018590799;0;0;0;0;0;0;0;0;0
2023-08-13T09:00:00;50,39;22,7;125,879683770908;0;304,04999999999995;0,04342495999999999;302,84999999999997;0,048128398;303,45;1,6024348087120261;291,4666195856628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,95772258025812;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,879683770908;0;0;0;0;0;0;0;0;0
2023-08-13T10:00:00;28,21;21,5;102,29726846350499;0;303,95;0,040801834999999995;302,65;0,04507438100000001;303,25;1,6460248645767033;291,45000262145663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,3667268080001;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,29726846350499;0;0;0;0;0;0;0;0;0
2023-08-13T11:00:00;14,13;20,3;90,9023605377362;0;304,25;0,049432265999999996;304,84999999999997;0,05101033800000001;304,95;1,6286975092113438;291,4825797584733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,9802690826877;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,9023605377362;0;0;0;0;0;0;0;0;0
2023-08-13T12:00:00;5,87;19,6;87,43666051916111;0;304,54999999999995;0,051869323999999994;305,54999999999995;0,05221627599999999;305,54999999999995;1,6952293734005084;291,4740825092602;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,332792108411;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,43666051916111;0;0;0;0;0;0;0;0;0
2023-08-13T13:00:00;1,06;18,7;88,99524582100581;0;304,75;0,05586486799999999;306,54999999999995;0,05503106400000002;306,34999999999997;1,6237933790220662;291,5040703041476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,08395882920016;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,99524582100581;0;0;0;0;0;0;0;0;0
2023-08-13T14:00:00;1,46;18,8;98,83434924091911;0;304,84999999999997;0,055627038000000004;307,25;0,05212673999999999;306,95;1,624184798227599;291,4939915226524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,92835043331723;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,83434924091911;0;0;0;0;0;0;0;0;0
2023-08-13T15:00:00;6,76;18,4;148,295650262667;0;305,04999999999995;0,05560185599999999;307,54999999999995;0,051484599000000006;307,25;1,5222426040771726;291,5311270617084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,54253654564235;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,295650262667;0;0;0;0;0;0;0;0;0
2023-08-13T16:00:00;17,45;18,9;139,651065510762;0;305,15;0,055198944;307,54999999999995;0,04970926800000001;307,25;1,6239946364602493;291,48986810888033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,4820822919878;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,651065510762;0;0;0;0;0;0;0;0;0
2023-08-13T17:00:00;72,66;19,5;151,142801744284;0;305,34999999999997;0,059360969;308,25;0,051472008;307,75;1,6543002837693717;291,48869568462476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,93851829428493;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,142801744284;0;0;0;0;0;0;0;0;0
2023-08-13T18:00:00;99,17;18,3;174,99576441394598;0;305,45;0,065704035;308,65;0,058967849999999995;308,15;1,5986565193512485;291,5027794650457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,66016654771866;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,99576441394598;0;0;0;0;0;0;0;0;0
2023-08-13T19:00:00;108,17;18,4;178,837560764198;0;305,34999999999997;0,06528013799999999;308,54999999999995;0,059825436999999995;308,04999999999995;1,5637657248774828;291,48920073896727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,27847947843232;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,837560764198;0;0;0;0;0;0;0;0;0
2023-08-13T20:00:00;116,02;19,3;201,36247881345102;0;305,34999999999997;0,066357368;308,54999999999995;0,06170149599999999;308,04999999999995;1,6290532348325537;291,48052914187207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,74083584101079;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;201,36247881345102;0;0;0;0;0;0;0;0;0
2023-08-13T21:00:00;120;19;229,78346667843698;0;305,34999999999997;0,06721915199999999;308,54999999999995;0,06274375099999997;308,04999999999995;1,5959026687519506;291,4671113908118;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,52996175742669;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,78346667843698;0;0;0;0;0;0;0;0;0
2023-08-13T22:00:00;120,15;18,8;273,986986164957;0;305,65;0,076279076;310,34999999999997;0,06909521099999999;309,45;1,618466825367039;291,4686146143126;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,51870876125095;0;3,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;273,986986164957;0;0;0;0;0;0;0;0;0
2023-08-13T23:00:00;114,09;18,5;299,849791054797;0;305,84999999999997;0,08204295600000003;311,25;0,074878677;310,25;1,5933579919050842;291,4689822670467;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,83285689037483;3,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;299,849791054797;0;0;0;0;0;0;0;0;0
2023-08-14T00:00:00;98,01;17,7;249,320970623543;0;305,84999999999997;0,08561040600000001;311,75;0,081037075;310,65;1,6214533039480408;291,4702712363365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,63667360468577;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,320970623543;0;0;0;0;0;0;0;0;0
2023-08-14T01:00:00;89,63;17,4;257,173205442437;0;305,84999999999997;0,08442685199999998;311,95;0,07928412800000002;310,75;1,628949434042267;291,50002237549825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,30802046364109;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,173205442437;0;0;0;0;0;0;0;0;0
2023-08-14T02:00:00;84,5;18,3;257,163421557459;0;305,75;0,08580906400000002;311,84999999999997;0,08297748800000002;310,75;1,5975799525039036;291,5221490572716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,68198966159473;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,163421557459;0;0;0;0;0;0;0;0;0
2023-08-14T03:00:00;88,37;17,7;242,83409374808602;0;305,75;0,08580906400000002;311,84999999999997;0,08297748800000002;310,75;1,5630274943235318;291,48726345151135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,48422146262857;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,83409374808602;0;0;0;0;0;0;0;0;0
2023-08-14T04:00:00;94,61;19,1;261,41508561205;0;305,75;0,089664708;312,75;0,08606088400000003;311,34999999999997;1,616644813617936;291,4907353017085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,36450988258756;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,41508561205;0;0;0;0;0;0;0;0;0
2023-08-14T05:00:00;110,38;20,9;257,512111604023;0;306,65;0,110322342;316,54999999999995;0,10528874000000002;314,34999999999997;1,4473919814395548;291,4706097718864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,2070734315993;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,512111604023;0;0;0;0;0;0;0;0;0
2023-08-14T06:00:00;130,99;21,7;248,62102891246;0;306,75;0,10919894499999999;316,45;0,10261944800000002;314,34999999999997;0,5754634214304172;291,4918191883911;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,14002114530876;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;248,62102891246;0;0;0;0;0;0;0;0;0
2023-08-14T07:00:00;142,87;21,5;132,380852270303;0;306,75;0,10822104399999999;316,45;0,10083992;314,34999999999997;0,3467177144061991;291,5031594547826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,28420188003633;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;132,380852270303;0;0;0;0;0;0;0;0;0
2023-08-14T08:00:00;116,86;22,1;104,81814174227499;0;308,15;0,08860566499999999;317,04999999999995;0,069430971;314,45;1,2939221934357215;291,3265347156175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,79748924932203;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;104,81814174227499;0;0;0;0;0;0;0;0;0
2023-08-14T09:00:00;99,07;21,7;82,2468643528371;0;308,75;0,08457234799999998;316,95;0,06287105999999999;314,54999999999995;0,9860415338466766;291,1785284004165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,4002095003971;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,2468643528371;0;0;0;0;0;0;0;0;0
2023-08-14T10:00:00;83,67;20,9;79,75114133857821;0;308,54999999999995;0,08934713500000001;317,25;0,064667376;314,75;0,6485713229332648;291,43677064856524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,24086947944704;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,75114133857821;0;0;0;0;0;0;0;0;0
2023-08-14T11:00:00;77,31;20,2;81,5201418474294;0;308,84999999999997;0,08225280599999998;317,04999999999995;0,05464494000000001;314,84999999999997;0,43601136646968675;291,4607595234287;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,96138749776225;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,5201418474294;0;0;0;0;0;0;0;0;0
2023-08-14T12:00:00;69,93;19,2;93,0447164826907;0;309,54999999999995;0,080547425;317,65;0,047108527;315,45;0,4560439095176444;291,8444433400934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,18719135901247;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,0447164826907;0;0;0;0;0;0;0;0;0
2023-08-14T13:00:00;63,68;19;112,887022035915;0;309,04999999999995;0,08629032;317,15;0,0600171;315,15;0,46457241546173506;291,89189132326436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,22117263987658;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,887022035915;0;0;0;0;0;0;0;0;0
2023-08-14T14:00:00;67,11;19,2;131,455993701679;0;307,65;0,09706821600000001;316,75;0,07933728999999999;314,54999999999995;0,979080203261623;291,50213568338336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,99282420682312;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,455993701679;0;0;0;0;0;0;0;0;0
2023-08-14T15:00:00;74,1;18;164,522517956552;0;311,65;0,054997488000000004;318,34999999999997;0,0006295500000000001;315,65;0,8603743628869891;291,5242197824002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,07702492440242;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,522517956552;0;0;0;0;0;0;0;0;0
2023-08-14T16:00:00;82,5;19,1;165,996032142194;0;311,84999999999997;0,05840825;318,15;0,0006351460000000002;315,84999999999997;0,48409118604206813;292,297082151724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,95425406401523;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,996032142194;0;0;0;0;0;0;0;0;0
2023-08-14T17:00:00;101,69;18,8;195,863645276972;0;311,04999999999995;0,07099924999999999;318,15;0,027750563999999995;315,95;0,4765465218333637;292,2157756362395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,1492849543983;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,863645276972;0;0;0;0;0;0;0;0;0
2023-08-14T18:00:00;123,87;17,4;231,421123749905;0;307,95;0,09329931000000001;316,54999999999995;0,07873851799999998;314,54999999999995;0,47695063439206425;292,25146486323047;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,41577002590287;2,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,421123749905;0;0;0;0;0;0;0;0;0
2023-08-14T19:00:00;177,79;18,4;256,515626168176;0;307,84999999999997;0,09522713199999998;316,95;0,07940724;314,65;0,3267198536187586;291,82339666907757;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,82308108047926;0;3,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;256,515626168176;0;0;0;0;0;0;0;0;0
2023-08-14T20:00:00;161,07;19,1;267,96501862379904;0;307,95;0,09556009399999998;316,95;0,08038094400000001;314,75;0,12913091062850446;291,47193490648027;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,70469877237122;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,96501862379904;0;0;0;0;0;0;0;0;0
2023-08-14T21:00:00;130,86;18,6;275,15013350303605;0;307,65;0,096900336;316,54999999999995;0,08075447699999998;314,45;0,14368251584810365;291,5417362232779;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,90145461828345;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;275,15013350303605;0;0;0;0;0;0;0;0;0
2023-08-14T22:00:00;110,99;18,4;282,734205074824;0;307,65;0,10188637199999998;316,95;0,08803907000000001;314,84999999999997;0,14772698656448854;291,55164871143245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,3680644728216;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,734205074824;0;0;0;0;0;0;0;0;0
2023-08-14T23:00:00;101,06;17,9;243,48573922185398;0;307,34999999999997;0,102353638;316,45;0,0898158;314,54999999999995;0,13266040854633576;291,48694196638735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,51082240321642;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,48573922185398;0;0;0;0;0;0;0;0;0
2023-08-15T00:00:00;99,6;17,6;181,938920345799;0;307,34999999999997;0,10676328600000004;316,84999999999997;0,094414313;314,84999999999997;0,10097997273721314;291,3522451988946;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,97125553150242;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,938920345799;0;0;0;0;0;0;0;0;0
2023-08-15T01:00:00;92,65;17,2;170,265222892095;0;307,15;0,10691717599999997;316,45;0,09580351999999999;314,54999999999995;0,13346027734769178;291,4868109193205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,29985840594927;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,265222892095;0;0;0;0;0;0;0;0;0
2023-08-15T02:00:00;92,16;17,2;168,987371463764;0;307,15;0,107633464;316,75;0,09941853600000002;314,75;0,12519884902290332;291,4918270846334;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,18156526221392;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,987371463764;0;0;0;0;0;0;0;0;0
2023-08-15T03:00:00;89,96;16;181,28152080392402;0;307,04999999999995;0,10862395600000002;316,75;0,10244037600000001;314,75;0,145303215028361;291,5392136414881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,3282418425298;0;16;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,28152080392402;0;0;0;0;0;0;0;0;0
2023-08-15T04:00:00;87,67;17;178,270342150525;0;306,84999999999997;0,10696893900000001;316,25;0,10172968400000001;314,34999999999997;0,1790369377351173;291,71376233724675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,46870901834555;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,270342150525;0;0;0;0;0;0;0;0;0
2023-08-15T05:00:00;92,71;18,3;162,30600569321598;0;306,84999999999997;0,109478745;316,65;0,10527475;314,65;0,14885033992066427;291,63631888375005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,19440425270687;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,30600569321598;0;0;0;0;0;0;0;0;0
2023-08-15T06:00:00;113,68;18,7;155,669258333423;0;306,65;0,10682764;316,15;0,10420171699999999;314,25;0,131529664550898;291,5167452976331;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,29044797017634;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;155,669258333423;0;0;0;0;0;0;0;0;0
2023-08-15T07:00:00;135;19,1;164,02464552542102;0;306,25;0,10308391599999998;314,95;0,10195492299999998;313,45;0,1565156199138794;291,6014680445967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,96582945169513;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;164,02464552542102;0;0;0;0;0;0;0;0;0
2023-08-15T08:00:00;120,58;19,3;144,364349592109;0;305,95;0,09798595999999998;313,75;0,09428140799999998;312,34999999999997;0,24843339679030318;291,6108242287546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,43111707927628;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;144,364349592109;0;0;0;0;0;0;0;0;0
2023-08-15T09:00:00;94,7;20,7;128,65683775416;0;305,34999999999997;0,082889351;311,04999999999995;0,080150109;310,04999999999995;0,33820256815933236;291,8804717309916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,08817396756834;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,65683775416;0;0;0;0;0;0;0;0;0
2023-08-15T10:00:00;79,97;20,4;121,406573841232;0;305,34999999999997;0,07879168;310,75;0,076865257;309,84999999999997;0,5076954555464834;292,29846444985304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,45826515017158;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,406573841232;0;0;0;0;0;0;0;0;0
2023-08-15T11:00:00;73,98;20,3;126,409875755154;0;304,75;0,060617270999999986;307,45;0,05797456000000001;307,15;0,4902599020792593;292,27016981827495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,077998271025;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,409875755154;0;0;0;0;0;0;0;0;0
2023-08-15T12:00:00;62,34;20,1;130,948997614197;0;304,65;0,05676022799999999;306,95;0,051937875;306,65;0,30654906551477534;291,8032734118423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,1632904711979;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,948997614197;0;0;0;0;0;0;0;0;0
2023-08-15T13:00:00;30,98;19;100,20402692868;0;304,65;0,055390607000000015;306,84999999999997;0,048553694;306,54999999999995;0,3103423840597683;291,79964039806987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,20167414215078;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,20402692868;0;0;0;0;0;0;0;0;0
2023-08-15T14:00:00;23,54;19;111,785544429804;0;304,65;0,057498900000000006;306,84999999999997;0,050615820000000006;306,65;0,3453059827019497;291,89130391219106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,18825397473657;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,785544429804;0;0;0;0;0;0;0;0;0
2023-08-15T15:00:00;45,85;18,5;126,451261656516;0;304,75;0,056732248000000006;306,84999999999997;0,049293764999999996;306,65;0,2887215908087154;291,73757655139144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,7518351493391;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,451261656516;0;0;0;0;0;0;0;0;0
2023-08-15T16:00:00;70,26;18,5;127,080407541865;0;304,84999999999997;0,05500728100000001;306,84999999999997;0,04686649999999999;306,54999999999995;0,31983109907257595;291,82073295146995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,26497575529784;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,080407541865;0;0;0;0;0;0;0;0;0
2023-08-15T17:00:00;96,02;18,7;132,353876345088;0;304,84999999999997;0,052132336000000015;306,84999999999997;0,04306122;306,65;0,28848115012218223;291,7297260686215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,56953873140651;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,353876345088;0;0;0;0;0;0;0;0;0
2023-08-15T18:00:00;108,67;18,9;160,213093204609;0;304,95;0,053865697000000004;307,04999999999995;0,044521776000000006;306,75;0,32530432997201497;291,84404528017967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,51528177753337;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,213093204609;0;0;0;0;0;0;0;0;0
2023-08-15T19:00:00;126,06;18,6;161,880302866133;0;305,15;0,054191663999999994;307,54999999999995;0,04359423900000001;307,25;0,26678110458395354;291,6823623935597;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,71475656514511;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;161,880302866133;0;0;0;0;0;0;0;0;0
2023-08-15T20:00:00;142,61;19,6;172,086489483468;0;305,95;0,07205689400000002;311,34999999999997;0,05781787199999999;309,95;0,1269771677342631;291,48923681628696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,86197982633071;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;172,086489483468;0;0;0;0;0;0;0;0;0
2023-08-15T21:00:00;133,04;19,1;191,381218010195;0;306,75;0,08542993500000003;313,84999999999997;0,071718336;312,34999999999997;0,12943874071537284;291,5091544286465;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,53600415466387;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,381218010195;0;0;0;0;0;0;0;0;0
2023-08-15T22:00:00;125,44;18,6;199,021795155563;0;306,84999999999997;0,09350356400000001;314,84999999999997;0,08170159999999999;313,15;0,13868630921066252;291,52659367051984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,94625055424841;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;199,021795155563;0;0;0;0;0;0;0;0;0
2023-08-15T23:00:00;107,89;17,8;216,885905573117;0;306,54999999999995;0,092510274;313,75;0,08488012800000001;312,34999999999997;0,16558350447347991;291,66108007649194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,84615592919297;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,885905573117;0;0;0;0;0;0;0;0;0
2023-08-16T00:00:00;106,8;17;200,390048618149;0;306,75;0,09775372600000001;314,84999999999997;0,08857768499999999;313,25;0,1380925579302518;291,5265582842888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,9396344714948;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,390048618149;0;0;0;0;0;0;0;0;0
2023-08-16T01:00:00;97,45;17,6;183,722481820548;0;306,45;0,094734684;314,04999999999995;0,085933575;312,65;0,1611958525775958;291,64106518835104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,64964050804765;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,722481820548;0;0;0;0;0;0;0;0;0
2023-08-16T02:00:00;93,38;17;185,837806972399;0;306,45;0,09648902999999999;314,04999999999995;0,08811601499999999;312,65;0,1489288624557798;291,573903046934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,78797554399685;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,837806972399;0;0;0;0;0;0;0;0;0
2023-08-16T03:00:00;94,47;17,6;191,39372641571;0;306,45;0,09939615199999999;314,54999999999995;0,09270753299999998;313,04999999999995;0,14604619015962725;291,57885746833745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,24838095696877;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,39372641571;0;0;0;0;0;0;0;0;0
2023-08-16T04:00:00;97;19,3;203,10320794227198;0;306,34999999999997;0,09783207;314,15;0,093026505;312,65;0,14959552426965309;291,59137071358896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,5719561188731;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,10320794227198;0;0;0;0;0;0;0;0;0
2023-08-16T05:00:00;99,5;20,4;185,037376565741;0;306,25;0,09707381199999998;314,04999999999995;0,094720694;312,54999999999995;0,12982003743970205;291,5440090516222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,08501471273489;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,037376565741;0;0;0;0;0;0;0;0;0
2023-08-16T06:00:00;119,09;22,1;173,96017087618702;0;306,25;0,09829793700000002;314,25;0,09432617599999998;312,75;0,16087048279562347;291,66374795166763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,6002220007373;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,96017087618702;0;0;0;0;0;0;0;0;0
2023-08-16T07:00:00;146,01;22,1;187,227099399879;0;306,45;0,09020751999999999;313,95;0,081388224;312,34999999999997;0,1636304508801012;291,6684923297275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,33486197853723;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,227099399879;0;0;0;0;0;0;0;0;0
2023-08-16T08:00:00;129,58;22,4;182,450438206707;0;307,04999999999995;0,08015850299999998;314,45;0,06269478599999999;312,54999999999995;0,3581588165519511;292,0355296924878;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,53435480812887;0;7,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,450438206707;0;0;0;0;0;0;0;0;0
2023-08-16T09:00:00;109,51;21,8;142,831440012127;0;307,84999999999997;0,06896510399999999;313,95;0,04752123199999999;312,45;0,49334907612172413;292,5529602785849;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,23410137264807;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,831440012127;0;0;0;0;0;0;0;0;0
2023-08-16T10:00:00;99,31;20,9;115,835049899596;0;305,75;0,040240836;307,25;0,01155574;307,15;0,5916029536115315;292,8496165396829;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,0767779625108;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,835049899596;0;0;0;0;0;0;0;0;0
2023-08-16T11:00:00;94,44;19,9;111,530900527676;0;305,04999999999995;0,03286670699999999;305,45;0,0038164719999999987;305,54999999999995;0,7630524547204026;292,6750607616218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,11510186366192;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,530900527676;0;0;0;0;0;0;0;0;0
2023-08-16T12:00:00;91,64;19,1;126,345459152272;0;305,04999999999995;0,024972149999999995;305,04999999999995;0;305,25;0,6741769495097649;292,9161188993651;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,24789035347555;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,345459152272;0;0;0;0;0;0;0;0;0
2023-08-16T13:00:00;86,91;18,7;136,790908514842;0;305,54999999999995;0,019793052000000002;306,25;0;306,15;0,7016815837733305;293,52040354159465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,9988655644402;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,790908514842;0;0;0;0;0;0;0;0;0
2023-08-16T14:00:00;89,83;19,3;127,17764966644398;0;305,75;0,020208555;306,65;0;306,54999999999995;0,6555595177948911;293,3504774719728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,66727620419954;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,17764966644398;0;0;0;0;0;0;0;0;0
2023-08-16T15:00:00;93,11;18,1;134,664347433537;0;306,25;0,03146490900000001;307,84999999999997;0,004432032;307,54999999999995;0,7978419619603976;293,34539369121416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,84850947657912;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,664347433537;0;0;0;0;0;0;0;0;0
2023-08-16T16:00:00;97,21;19,3;149,26080048968802;0;305,95;0,04949102400000001;306,34999999999997;0,043867043999999994;306,54999999999995;0,7238940854708249;293,6220224610597;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,51723515194726;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,26080048968802;0;0;0;0;0;0;0;0;0
2023-08-16T17:00:00;110,79;18,5;172,35170100237602;0;305,34999999999997;0,037898909999999994;303,65;0,037890516000000006;304,25;0,7072939250059408;293,4248594867153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,03009921790574;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,35170100237602;0;0;0;0;0;0;0;0;0
2023-08-16T18:00:00;131,22;18,2;185,60371170175;0;305,04999999999995;0,034566492000000004;304,75;0,02904324;305,15;0,6923182523485562;293,25110549879275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,05859620798395;3,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;185,60371170175;0;0;0;0;0;0;0;0;0
2023-08-16T19:00:00;156,1;18,5;201,5167838074;0;304,75;0,011936268;303,95;0,004306122;304,54999999999995;0,5644361356360267;292,81031409300357;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,36257982204737;0;3,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;201,5167838074;0;0;0;0;0;0;0;0;0
2023-08-16T20:00:00;160,03;19,5;205,525207294351;0;305,15;0,025610094000000003;304,45;0,017979948;305,04999999999995;0,20811985394428487;292,1694114978076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,62614356406517;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;205,525207294351;0;0;0;0;0;0;0;0;0
2023-08-16T21:00:00;136,1;18,9;232,276332198105;0;305,34999999999997;0,036010259999999995;304,84999999999997;0,025260344000000007;305,34999999999997;0,15846797790742986;291,81337932276466;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,50901779181403;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,276332198105;0;0;0;0;0;0;0;0;0
2023-08-16T22:00:00;119,9;18,8;231,75114877668;0;305,25;0,037918495999999996;304,34999999999997;0,031365580000000004;304,95;0,16948182972969036;291,88281944762014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,10756689003485;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,75114877668;0;0;0;0;0;0;0;0;0
2023-08-16T23:00:00;99,99;17,6;201,91494848390602;0;305,25;0,037458225;303,65;0,034304879;304,45;0,15975527313838678;291,76311047990504;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,81575613334584;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,91494848390602;0;0;0;0;0;0;0;0;0
2023-08-17T00:00:00;104,88;16,7;190,174393279331;0,27607866;306,15;0,19011290800000002;303,75;0,020317677;303,45;0,17406892403131108;291,9225069217838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,22332718931146;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,174393279331;0;0;0;0;0;0;0;0;0
2023-08-17T01:00:00;98,38;16,9;190,52652286073499;1,0982513740000002;311,84999999999997;0,8512887020000002;311,84999999999997;0,042412083999999996;307,45;0,16588813977465802;291,84539489103645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,26660485659252;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,52652286073499;0;0;0;0;0;0;0;0;0
2023-08-17T02:00:00;97,95;16,4;182,28495378860703;1,1698410019999999;313,04999999999995;0,8688167730000003;311,84999999999997;0,04492049099999999;307,04999999999995;0,1791499702534178;291,96987486589825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,99012030137003;0;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,28495378860703;0;0;0;0;0;0;0;0;0
2023-08-17T03:00:00;95,14;16,8;190,42002619760302;1,393269696;316,54999999999995;1,105389072;316,75;0,03449374399999999;306,54999999999995;0,19225170627908286;291,9825457326689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,2943107630241;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,42002619760302;0;0;0;0;0;0;0;0;0
2023-08-17T04:00:00;95,14;18;188,500062476779;1,9506732660000003;327,34999999999997;1,4034767999999997;323,54999999999995;0,03655587;312,65;0,15146208009088127;291,87862773486853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,3844813319478;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,500062476779;0;0;0;0;0;0;0;0;0
2023-08-17T05:00:00;102,4;19,4;165,117410144549;2,298652132;333,54999999999995;1,5817821480000003;327,34999999999997;0;313,04999999999995;0,18187970679060841;291,904674856176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,95189025223566;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,117410144549;0;0;0;0;0;0;0;0;0
2023-08-17T06:00:00;134,72;21,4;184,775519715275;2,1229181460000004;339,04999999999995;1,5661329339999996;328,95;1,7526168360000003;328,75;0,12259926929146304;291,69288916161975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,20555295794729;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;184,775519715275;0;0;0;0;0;0;0;0;0
2023-08-17T07:00:00;136,4;20,8;175,529632497884;2,1425601060000004;340,54999999999995;1,6941190499999998;332,15;2,253608529;334,84999999999997;0,13955052357260112;291,7586807139425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,7067324026515;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;175,529632497884;0;0;0;0;0;0;0;0;0
2023-08-17T08:00:00;134,11;21,6;158,411531806076;1,9605390139999999;336,54999999999995;1,6426008749999998;330,65;2,219720552;333,75;0,5063020634719945;292,5307369804035;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,7499933083586;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;158,411531806076;0;0;0;0;0;0;0;0;0
2023-08-17T09:00:00;115,2;20,6;136,77367096697702;2,6340092200000003;339,15;1,8433224000000004;329,75;2,1904814520000007;330,34999999999997;0,5291961866276393;292,7209736708237;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,06131830902777;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,77367096697702;0;0;0;0;0;0;0;0;0
2023-08-17T10:00:00;103,07;19,8;107,316281397542;2,179216704;337,95;1,7698035510000003;329,84999999999997;2,0128504219999996;330,54999999999995;0,614131347286153;293,0008723868559;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,86211217719686;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,316281397542;0;0;0;0;0;0;0;0;0
2023-08-17T11:00:00;95,21;18,7;117,85096854853;2,54343796;336,15;1,8556475900000005;329,65;2,0845547680000003;329,95;0,7178791087807259;293,6407685217776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,16681543966337;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,85096854853;0;0;0;0;0;0;0;0;0
2023-08-17T12:00:00;91,62;19,3;132,069734923927;2,4088611550000003;336,25;1,8384007180000004;330,25;2,103469248;331,34999999999997;0,7738895827659553;294,01748905471686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,49269875811939;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,069734923927;0;0;0;0;0;0;0;0;0
2023-08-17T13:00:00;89,98;18,4;124,906892891607;2,3830230240000003;336,34999999999997;1,8937703399999997;331,65;2,2225605219999998;333,75;0,7972508029373114;294,19750966747034;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,96174948824358;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,906892891607;0;0;0;0;0;0;0;0;0
2023-08-17T14:00:00;89,98;17,7;155,63167221372902;2,209569408;336,34999999999997;1,8526173559999999;331,95;2,16702302;334,15;0,8554626053077187;294,37957118240683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,31747436592633;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,63167221372902;0;0;0;0;0;0;0;0;0
2023-08-17T15:00:00;94,09;18;158,458462304539;2,14580019;336,15;1,8084705120000002;331,34999999999997;2,0934635999999998;333,15;0,8805593190211485;294,44912156474896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,40664261848973;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,458462304539;0;0;0;0;0;0;0;0;0
2023-08-17T16:00:00;100;18,4;146,40235199701402;2,000386731;334,25;1,8041867739999997;331,75;2,1085056479999995;333,95;0,8007385755798285;294,2280810859778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,0256809015963;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,40235199701402;0;0;0;0;0;0;0;0;0
2023-08-17T17:00:00;113,45;18,6;162,562624704904;2,394055538;336,54999999999995;1,878428906;332,25;2,1720846019999995;332,95;0,7277438451802671;293,71464959444194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,43613096508508;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,562624704904;0;0;0;0;0;0;0;0;0
2023-08-17T18:00:00;131,92;18,5;181,426422313716;2,6496472420000003;336,84999999999997;1,9318679079999999;331,95;2,24820699;332,25;0,5246838156465194;292,8490569043029;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,75248735198858;3,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,426422313716;0;0;0;0;0;0;0;0;0
2023-08-17T19:00:00;150,63;18,2;194,81200208597298;2,3209130199999994;336,75;1,9056310619999994;332,45;2,075777442;331,84999999999997;0,5672911771493753;292,3563925709127;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,3750910506218;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;194,81200208597298;0;0;0;0;0;0;0;0;0
2023-08-17T20:00:00;145,62;17,9;193,623456531921;2,2663226410000004;336,84999999999997;1,8261230939999997;331,25;1,9978783240000002;330,84999999999997;0,4089051107856637;292,5291416431818;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,12145354151674;2,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;193,623456531921;0;0;0;0;0;0;0;0;0
2023-08-17T21:00:00;128,88;17,8;196,77212697521801;2,0273272739999997;336,54999999999995;1,694786373;330,04999999999995;1,909993144;330,75;0,3224905375916487;292,2906223079527;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,16517297510997;0;2,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,77212697521801;0;0;0;0;0;0;0;0;0
2023-08-17T22:00:00;116,63;17,6;171,236827202404;1,9768877280000003;336,34999999999997;1,6418719960000003;329,34999999999997;1,84824688;329,95;0,19814865967327863;292,04234028207196;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,62655645781246;2,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;171,236827202404;0;0;0;0;0;0;0;0;0
2023-08-17T23:00:00;107,3;16,6;145,848087582718;2,04233015;336,15;1,6645302;329,15;1,874543883;329,84999999999997;0,17012301945607494;292,01285131188354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,38769380216667;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,848087582718;0;0;0;0;0;0;0;0;0
2023-08-18T00:00:00;105,09;17,6;148,887805825154;1,9434628199999997;334,25;1,6779326200000002;329,54999999999995;1,88469083;330,15;0,14651248115903726;291,8998766656685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,85093924331277;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,887805825154;0;0;0;0;0;0;0;0;0
2023-08-18T01:00:00;101,76;17,2;146,89993889736;1,9206311400000002;336,65;1,648955133;330,25;1,855474114;330,84999999999997;0,1524063540991516;291,8957517394282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,18235414938844;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,89993889736;0;0;0;0;0;0;0;0;0
2023-08-18T02:00:00;101,03;16,4;163,640154832895;1,9355752580000003;336,84999999999997;1,66385868;330,54999999999995;1,865317478;331,04999999999995;0,14571509241331979;291,8414457090948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,7521359139735;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,640154832895;0;0;0;0;0;0;0;0;0
2023-08-18T03:00:00;103,17;18;162,97473743887102;2,062859076;337,54999999999995;1,6988112960000001;329,54999999999995;1,9649990259999996;331,04999999999995;0,1169822883916167;291,6587125934624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,79299227932948;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,97473743887102;0;0;0;0;0;0;0;0;0
2023-08-18T04:00:00;101,99;17,8;179,770724534802;2,2693514759999998;340,25;1,9985918139999996;331,75;2,2361979739999995;331,75;0,11489404157670063;291,68386393598985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,69311298010155;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,770724534802;0;0;0;0;0;0;0;0;0
2023-08-18T05:00:00;104,41;18,3;180,437663682211;2,2710806399999997;337,65;1,7283413879999996;330,04999999999995;1,9640057360000005;330,25;0,129781776629959;291,7648509112315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,4183857740667;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,437663682211;0;0;0;0;0;0;0;0;0
2023-08-18T06:00:00;120,8;19,7;173,397285430802;2,2744438359999997;336,54999999999995;1,7923540320000002;330,34999999999997;2,0146719199999996;330,75;0,13492093472334798;291,781340552541;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,46137551443667;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,397285430802;0;0;0;0;0;0;0;0;0
2023-08-18T07:00:00;140,63;20,6;163,716895089219;2,2406328039999996;336,25;1,7903884369999998;330,45;2,010536476;330,84999999999997;0,10564019507790111;291,66976808168386;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,77222937688524;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,716895089219;0;0;0;0;0;0;0;0;0
2023-08-18T08:00:00;122,45;21,2;145,431684528742;2,1449803759999995;334,95;1,7873400159999995;330,54999999999995;1,996787104;330,75;0,2950289962122355;291,8042356875077;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,23623636447387;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;145,431684528742;0;0;0;0;0;0;0;0;0
2023-08-18T09:00:00;106,85;20;118,55544420818299;2,4443915579999995;337,25;1,84175552;330,54999999999995;2,0575792499999994;330,65;0,279368453081151;291,9561398105977;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,22721274083742;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,55544420818299;0;0;0;0;0;0;0;0;0
2023-08-18T10:00:00;95,85;20,8;98,2322797463694;2,697344748;337,25;1,8402334080000005;330,34999999999997;2,1892111599999997;331,15;0,3306277605486904;292,2242068493458;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,97629001956332;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,2322797463694;0;0;0;0;0;0;0;0;0
2023-08-18T11:00:00;89,05;19,5;84,760562709997;2,591538378;337,34999999999997;1,8653006899999995;330,54999999999995;2,2175017379999997;332,54999999999995;0,3972336556441243;292,573022183929;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,4370766010877;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,760562709997;0;0;0;0;0;0;0;0;0
2023-08-18T12:00:00;86,28;19,3;75,9754423043421;2,681818646;337,34999999999997;1,949250483;331,25;2,2618122649999997;332,65;0,49974628482450334;292,94406659489243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,7612328934276;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,9754423043421;0;0;0;0;0;0;0;0;0
2023-08-18T13:00:00;82,85;19;72,4159608347681;2,4024383459999994;337,25;1,8776118899999998;331,65;2,2235342259999995;334,04999999999995;0,5813172190531205;293,33457526824225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,79855677013828;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,4159608347681;0;0;0;0;0;0;0;0;0
2023-08-18T14:00:00;84,16;19,2;80,386741434857;2,3724297959999996;337,45;1,9228051859999997;332,84999999999997;2,2471913160000003;334,84999999999997;0,6639841455242206;293,80126145945655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,57355059867177;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,386741434857;0;0;0;0;0;0;0;0;0
2023-08-18T15:00:00;89,17;17,8;81,9984989851268;2,444369174;337,34999999999997;1,935284266;332,54999999999995;2,255406244;334,34999999999997;0,6323780052858934;293,6191192455308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,4710932436119;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,9984989851268;0;0;0;0;0;0;0;0;0
2023-08-18T16:00:00;95,35;18;105,774822905349;2,3985015599999997;335,15;1,9678264049999996;332,65;2,285006286;334,25;0,6415818657277778;293,78911142011486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,5095777132349;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,774822905349;0;0;0;0;0;0;0;0;0
2023-08-18T17:00:00;108,26;19,5;163,435371275364;2,522646022;337,75;1,9903265220000002;333,34999999999997;2,32608932;335,34999999999997;0,6360304434668272;293,40843134706364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,97101096598989;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,435371275364;0;0;0;0;0;0;0;0;0
2023-08-18T18:00:00;128;18,8;177,960364808976;2,5170360319999996;337,95;1,9769604760000001;333,25;2,343965742;335,75;0,5359935131159612;293,1474197738026;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,5708138648933;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;177,960364808976;0;0;0;0;0;0;0;0;0
2023-08-18T19:00:00;161,38;19,5;184,349289790018;2,479430912;337,95;1,9847822849999999;333,65;2,331546819;335,84999999999997;0,38362358837982174;292,5718438921825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,82341467824364;0;4,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;184,349289790018;0;0;0;0;0;0;0;0;0
2023-08-18T20:00:00;150,24;19,6;174,513002736428;2,934093321;338,04999999999995;2,021245821;333,04999999999995;2,4193606500000002;333,65;0,17164184114677428;292,2964229853027;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,18333233677582;4,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,513002736428;0;0;0;0;0;0;0;0;0
2023-08-18T21:00:00;127,47;18,9;159,140655755598;2,9353594160000007;338,34999999999997;2,0793952559999997;333,95;2,56028192;336,15;0,3074069990422057;293,5890283949658;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,0675508456474;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;159,140655755598;0;0;0;0;0;0;0;0;0
2023-08-18T22:00:00;109,29;18,7;167,61306213917902;2,9238176659999997;338,25;2,085686559;333,84999999999997;2,562015281;336,25;0,1615172262350005;292,07708088741344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,82244409056284;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,61306213917902;0;0;0;0;0;0;0;0;0
2023-08-18T23:00:00;100,23;18,8;127,76882263591699;2,7146196;338,15;2,057295253;333,45;2,421551484;335,45;0,1550827783060658;292,0469083247687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,6705618461538;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,76882263591699;0;0;0;0;0;0;0;0;0
2023-08-19T00:00:00;99,2;17,8;110,798045744636;2,4583004159999997;336,04999999999995;2,0277385800000003;333,75;2,36759765;335,65;0,13538073906846076;291,8551835942021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,92005268470604;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,798045744636;0;0;0;0;0;0;0;0;0
2023-08-19T01:00:00;95,88;17,1;113,95054488665001;1,88117934;336,95;1,7100858369999998;332,84999999999997;1,9818094099999997;334,45;0,134561054450195;291,7978028472901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,15326067943755;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,95054488665001;0;0;0;0;0;0;0;0;0
2023-08-19T02:00:00;94,4;16,9;113,188305503354;1,9369155;335,75;1,690390715;330,84999999999997;1,975568471;332,84999999999997;0,12791660771608968;291,7991691632784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,3503716691591;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,188305503354;0;0;0;0;0;0;0;0;0
2023-08-19T03:00:00;93,64;16,8;118,26064403979001;2,0358248;335,65;1,7281147499999998;330,65;2,0089947779999995;332,45;0,15367120831227088;291,92969557025157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,65452610567641;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,26064403979001;0;0;0;0;0;0;0;0;0
2023-08-19T04:00:00;95,9;18,2;122,58915460860601;2,131203024;335,75;1,6521406559999998;328,54999999999995;1,908482224;329,95;0,1310411602836862;291,7412771185355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,93466065306583;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,58915460860601;0;0;0;0;0;0;0;0;0
