timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-08-31T00:00:00;96,31;18,9;146,11201383515098;0;308,54999999999995;0,035333144;308,54999999999995;0;308,75;5,9397321343195415;299,40892582152765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,96688082934958;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,11201383515098;0;0;0;0;0;0;0;0;0
2023-08-31T01:00:00;91,76;18,6;143,51425409381199;0;308,54999999999995;0,039384647999999994;308,45;0;308,65;5,296191491747026;300,0534411794354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,62508414126665;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,51425409381199;0;0;0;0;0;0;0;0;0
2023-08-31T02:00:00;91,43;17,6;134,625955539385;0;308,34999999999997;0,04109702399999999;308,45;0;308,65;5,966334297978514;299,2288211906433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,33152163285254;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,625955539385;0;0;0;0;0;0;0;0;0
2023-08-31T03:00:00;90,81;17;131,63691288048602;0;308,15;0,036757326;308,25;0;308,34999999999997;4,543665765606221;301,1804426073772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,421551638584;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,63691288048602;0;0;0;0;0;0;0;0;0
2023-08-31T04:00:00;88,47;18,2;132,106148712921;0;308,04999999999995;0,038236069000000004;308,25;0;308,34999999999997;4,535457233434538;301,11474129231374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,69810948342013;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,106148712921;0;0;0;0;0;0;0;0;0
2023-08-31T05:00:00;91,43;19,9;140,084460827078;0;307,84999999999997;0,038563435;308,04999999999995;0,00021124900000000002;308,25;4,489031481294412;300,7132909759244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,73557125141915;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,084460827078;0;0;0;0;0;0;0;0;0
2023-08-31T06:00:00;105,41;21;138,341270129807;0;307,65;0,041336253;307,84999999999997;0,00020845099999999996;308,04999999999995;4,366840561430703;300,19941012856634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,61723453639925;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,341270129807;0;0;0;0;0;0;0;0;0
2023-08-31T07:00:00;141,51;21,4;182,860753637793;0;307,54999999999995;0,04092494700000001;307,84999999999997;0;308,04999999999995;4,252122491802378;300,77102898597775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,86953070768246;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,860753637793;0;0;0;0;0;0;0;0;0
2023-08-31T08:00:00;127,72;21,8;206,69591060902002;0;307,34999999999997;0,036716755;307,65;0;307,75;4,915178699373453;297,6583323035879;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,70144901776958;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;206,69591060902002;0;0;0;0;0;0;0;0;0
2023-08-31T09:00:00;114,13;21,3;197,65992545796902;0;307,34999999999997;0,03529677;307,65;0,0014297780000000003;307,75;6,176854099604482;294,1944383848372;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,6769788728678;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,65992545796902;0;0;0;0;0;0;0;0;0
2023-08-31T10:00:00;96,87;21,3;167,26454839093;0;307,15;0,030593332000000008;307,34999999999997;0,000604368;307,54999999999995;8,104852912382091;293,94560966921813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,90191117498053;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,26454839093;0;0;0;0;0;0;0;0;0
2023-08-31T11:00:00;92;22,9;144,412274350736;0;306,84999999999997;0,034520325000000004;307,25;0,0017879220000000004;307,34999999999997;7,762247721871458;294,2074970064272;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,7845578259683;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,412274350736;0;0;0;0;0;0;0;0;0
2023-08-31T12:00:00;90,06;23,2;145,429026979902;0;306,45;0,029169149999999994;307,04999999999995;0,00058758;307,15;8,407884604666664;293,6715017955265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,81487937018571;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,429026979902;0;0;0;0;0;0;0;0;0
2023-08-31T13:00:00;88,04;21,7;140,684014323521;0;306,25;0,03469100300000001;306,84999999999997;0,006516542000000002;306,84999999999997;8,648305537666666;293,7957717984105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,4179978822487;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,684014323521;0;0;0;0;0;0;0;0;0
2023-08-31T14:00:00;86,26;23;147,229876579363;0;306,25;0,039384648;306,75;0,04721625;306,65;8,301211717583332;294,0605075732245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,19352976667099;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,229876579363;0;0;0;0;0;0;0;0;0
2023-08-31T15:00:00;87,01;22,2;171,569752792904;0;306,04999999999995;0,051168425;306,45;0,052445712000000005;306,34999999999997;7,520075945710881;293,69012462838737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,27201041369432;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,569752792904;0;0;0;0;0;0;0;0;0
2023-08-31T16:00:00;89,01;21;180,048305716725;0;306,04999999999995;0,047447084999999986;306,45;0,04228897200000001;306,34999999999997;8,784713040666666;293,9375673097662;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,1531200547582;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,048305716725;0;0;0;0;0;0;0;0;0
2023-08-31T17:00:00;99,72;20,6;155,50317652221;0;306,04999999999995;0,04651674999999999;306,45;0,041550300000000005;306,34999999999997;5,908583810833933;295,7323503088196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,45749421643694;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,50317652221;0;0;0;0;0;0;0;0;0
2023-08-31T18:00:00;119,05;20,6;141,973796108048;0;306,04999999999995;0,043984560000000006;306,25;0,037386876;306,25;5,064890165321848;297,9157099784333;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,55351162491004;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,973796108048;0;0;0;0;0;0;0;0;0
2023-08-31T19:00:00;148,55;22;149,274269732949;0;306,04999999999995;0,043766316000000006;306,34999999999997;0,03665380000000001;306,25;4,949142407262257;297,7779072105823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,17643522111598;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,274269732949;0;0;0;0;0;0;0;0;0
2023-08-31T20:00:00;139,15;22,5;141,922537099713;0;305,95;0,042375710000000004;306,15;0,033748076999999994;306,04999999999995;4,4223874705131365;300,5731245810898;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,29351757759387;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,922537099713;0;0;0;0;0;0;0;0;0
2023-08-31T21:00:00;125,5;21,8;156,904487799935;0;305,95;0,04150832999999999;306,04999999999995;0,033206664;306,04999999999995;4,3949657617501625;300,4741255878899;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,126993488994;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;156,904487799935;0;0;0;0;0;0;0;0;0
2023-08-31T22:00:00;106,03;21;159,623374057282;0;305,84999999999997;0,04331303999999999;306,04999999999995;0,031158527999999994;305,95;4,384275129390878;300,6593576908634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,06908078964511;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,623374057282;0;0;0;0;0;0;0;0;0
2023-08-31T23:00:00;96,89;19,4;184,334815666;0;305,65;0,043187130000000004;305,75;0,03349206;305,75;4,497701828940292;300,64760255276536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,48917388156615;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,334815666;0;0;0;0;0;0;0;0;0
2023-09-01T00:00:00;98,9;19,9;196,38492938021602;0;305,65;0,043529885000000004;305,84999999999997;0,029614032;305,75;4,73523879407318;301,53787279849746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,53005654312535;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,38492938021602;0;0;0;0;0;0;0;0;0
2023-09-01T01:00:00;95,97;18,5;159,435478057676;0;305,54999999999995;0,042482034;305,75;0,026793648000000003;305,75;4,714688543332319;301,2234426313314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,09540353747104;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,435478057676;0;0;0;0;0;0;0;0;0
2023-09-01T02:00:00;93,29;18,7;135,49643939949598;0;305,54999999999995;0,041776938;305,75;0,024482499999999997;305,65;4,901062732528952;299,7298889698761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,8489939971173;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,49643939949598;0;0;0;0;0;0;0;0;0
2023-09-01T03:00:00;93,07;19,4;143,132381750255;0;305,54999999999995;0,04139780900000001;305,84999999999997;0,022210524000000002;305,75;4,702313909337602;299,3380851276522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,41475646613866;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,132381750255;0;0;0;0;0;0;0;0;0
2023-09-01T04:00:00;94,08;20,4;167,65504054550001;0;305,45;0,041248116;305,75;0,022383999999999998;305,65;4,1255829396770105;300,0794080761933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,78361499049205;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,65504054550001;0;0;0;0;0;0;0;0;0
2023-09-01T05:00:00;97,2;22,9;113,67586156059099;0;305,45;0,04371595200000001;305,75;0,025706624999999997;305,65;4,420650697929432;299,2116839499989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,66527347109826;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,67586156059099;0;0;0;0;0;0;0;0;0
2023-09-01T06:00:00;112,04;24,9;138,51369193687398;0;305,34999999999997;0,048122802000000006;305,75;0,036548874999999995;305,65;4,726307271054207;299,3279924377545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,44408062796168;0;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,51369193687398;0;0;0;0;0;0;0;0;0
2023-09-01T07:00:00;128,43;26,4;143,996417115937;0;305,15;0,04701199599999999;305,54999999999995;0,03407124599999999;305,45;3,813287135555775;299,5421072488269;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,26603621989888;11,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;143,996417115937;0;0;0;0;0;0;0;0;0
2023-09-01T08:00:00;129,43;25,9;146,022308015612;0;305,15;0,045992124999999995;305,65;0,03510370799999999;305,45;1,6672644568553252;293,0172687214348;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,78322540575057;0;10,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;146,022308015612;0;0;0;0;0;0;0;0;0
2023-09-01T09:00:00;111,3;25,5;152,606201403067;0;305,15;0,04111381199999999;305,54999999999995;0,030285551999999993;305,45;1,8939328601544478;293,41185780138704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,00024708320998;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,606201403067;0;0;0;0;0;0;0;0;0
2023-09-01T10:00:00;102,22;25,2;145,50628394544398;0;305,15;0,040610171999999986;305,45;0,030470220000000006;305,25;1,506063471825255;291,9513434759661;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,92984705850166;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,50628394544398;0;0;0;0;0;0;0;0;0
2023-09-01T11:00:00;96,52;24;137,452014128736;0;305,04999999999995;0,046288712999999995;305,45;0,03707210100000001;305,25;1,7786533121046033;293,28534045752014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,65389617905896;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,452014128736;0;0;0;0;0;0;0;0;0
2023-09-01T12:00:00;92,02;23,7;110,39542992382401;0;304,95;0,043673982000000014;305,25;0,03290448;305,15;1,8160528963296807;294,111496656602;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,15863078944106;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,39542992382401;0;0;0;0;0;0;0;0;0
2023-09-01T13:00:00;88,9;23,5;71,1355548824241;0;304,84999999999997;0,04683852000000001;305,15;0,038790072999999994;305,04999999999995;1,3877829861706552;294,13513508433476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,4711149263621;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,1355548824241;0;0;0;0;0;0;0;0;0
2023-09-01T14:00:00;89,23;21,6;74,0202816078039;0;304,84999999999997;0,04824451500000001;305,25;0,039289516;305,04999999999995;1,6284084641285086;294,5090866139244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,71952570960633;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,0202816078039;0;0;0;0;0;0;0;0;0
2023-09-01T15:00:00;92,02;21,4;88,11494037535219;0;304,84999999999997;0,041435582000000006;304,95;0,038133942;304,95;1,3301970490878976;294,6785978388627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,03705375703538;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,11494037535219;0;0;0;0;0;0;0;0;0
2023-09-01T16:00:00;96,57;21,6;84,30792792167729;0;304,75;0,04345154099999999;305,04999999999995;0,039949844;304,95;1,3041802185891003;295,18181485724415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,28570794639654;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,30792792167729;0;0;0;0;0;0;0;0;0
2023-09-01T17:00:00;107,61;21,2;112,296663486207;0;304,84999999999997;0,042809400000000004;305,15;0,03978476200000001;304,95;2,051355898140646;292,9686125740899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,9576899019177;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,296663486207;0;0;0;0;0;0;0;0;0
2023-09-01T18:00:00;127,15;21,3;142,232294155646;0;304,75;0,04044509;304,95;0,03699235799999999;304,84999999999997;2,758031694193119;292,44429754721455;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,93269413292751;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;142,232294155646;0;0;0;0;0;0;0;0;0
2023-09-01T19:00:00;151,52;22,1;147,434359162768;0;304,84999999999997;0,03995544;305,15;0,03512749099999999;305,04999999999995;3,168251768986164;293,5339915552037;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,4484166529879;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,434359162768;0;0;0;0;0;0;0;0;0
2023-09-01T20:00:00;147,34;22,7;140,873175308278;0;304,95;0,034247520000000004;305,15;0,023640301999999995;305,04999999999995;3,7265046755947893;294,2255971749641;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,7535718113226;7,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;140,873175308278;0;0;0;0;0;0;0;0;0
2023-09-01T21:00:00;127,7;22,9;132,914716887451;0;304,75;0,039289516;305,04999999999995;0,03196435199999999;305,04999999999995;6,548387874438665;295,8607572742316;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,42720698045727;0;7,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;132,914716887451;0;0;0;0;0;0;0;0;0
2023-09-01T22:00:00;118,56;21,8;171,302798841696;0;304,75;0,04314516;305,15;0,038124148999999996;305,04999999999995;3,5362944750667404;296,8252694210981;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,87746425975922;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;171,302798841696;0;0;0;0;0;0;0;0;0
2023-09-01T23:00:00;114,65;20,2;147,268158757348;0;304,75;0,03895655399999999;305,04999999999995;0,031695744000000005;304,95;2,8473466095444175;299,0711232844136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,39339230280693;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,268158757348;0;0;0;0;0;0;0;0;0
2023-09-02T00:00:00;107,46;20,1;150,808574487461;0;304,84999999999997;0,039289516;305,04999999999995;0,030965465999999997;305,04999999999995;2,8218915067234738;299,1392088549337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,47855296357665;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,808574487461;0;0;0;0;0;0;0;0;0
2023-09-02T01:00:00;102,7;20,2;158,567615596734;0;304,75;0,040794840000000006;305,15;0,033795642999999986;305,04999999999995;2,828723896956949;299,1351670078712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,65680510828028;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,567615596734;0;0;0;0;0;0;0;0;0
2023-09-02T02:00:00;100;20,4;146,154031032901;0;304,65;0,04011492600000001;304,95;0,033555014999999994;304,84999999999997;2,730182602636005;298,61274963301594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,16945521724314;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,154031032901;0;0;0;0;0;0;0;0;0
2023-09-02T03:00:00;95,9;22;152,010344631171;0;304,75;0,039622477999999996;305,04999999999995;0,033181482;304,95;2,4793939185826304;298,98954383617917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,0579382717214;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,010344631171;0;0;0;0;0;0;0;0;0
2023-09-02T04:00:00;96,4;24,1;139,913219226861;0;304,65;0,038794270000000006;304,95;0,033882381;304,84999999999997;2,4497012823579865;299,2811819951784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,93933247789425;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,913219226861;0;0;0;0;0;0;0;0;0
2023-09-02T05:00:00;100,2;26,8;141,12271263475301;0;304,54999999999995;0,03928392;304,84999999999997;0,034566492000000004;304,75;2,4269590085802495;299,26087714572805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,712912228857;0;26,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,12271263475301;0;0;0;0;0;0;0;0;0
2023-09-02T06:00:00;101,02;29,2;137,700542585584;0;304,45;0,039949844;304,95;0,035682894;304,84999999999997;2,4077384658700702;299,3642040370914;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,43984093763413;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,700542585584;0;0;0;0;0;0;0;0;0
2023-09-02T07:00:00;101,09;32;134,498181127564;0;304,34999999999997;0,039738595;304,65;0,036199125;304,65;2,9209317364635967;299,1476682638266;0;0,7298969072164948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,92399695354038;30;0;0;0;0;0;0;0;2;4,123711340206186;0,7298969072164948;0;0;0;0;0;0;0;0;134,498181127564;0;0;0;0;0;0;0;0;0
2023-09-02T08:00:00;100,22;31,2;121,02056352596601;0;304,34999999999997;0,040733284;304,75;0,03636001;304,65;2,8852153555638775;299,7237847750033;0;0,43793814432989664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,326357185424;0;30;0;0;0;0;0;0;1,2;2,47422680412371;0,43793814432989664;0;0;0;0;0;0;0;0;121,02056352596601;0;0;0;0;0;0;0;0;0
2023-09-02T09:00:00;94,58;27,9;97,8300526467215;0;304,25;0,04040871600000001;304,75;0,034268505;304,65;2,919685359720809;299,5299565788437;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,81582454970547;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,8300526467215;0;0;0;0;0;0;0;0;0
2023-09-02T10:00:00;89,77;25,9;82,5719568112818;0;304,25;0,037974456000000004;304,75;0,03185523;304,65;2,7182754445062245;299,18011047585236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,53448507251366;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,5719568112818;0;0;0;0;0;0;0;0;0
2023-09-02T11:00:00;79,9;24,3;71,0314153374048;0;304,34999999999997;0,036501308999999996;304,84999999999997;0,028075132000000006;304,75;2,7901514226212756;299,26811767667186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,94008425558536;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,0314153374048;0;0;0;0;0;0;0;0;0
2023-09-02T12:00:00;76;23,5;64,64533954757249;0;304,45;0,035028162;304,84999999999997;0,026614576000000004;304,75;2,6176884900879305;299,12834441757866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,2521902471598;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,64533954757249;0;0;0;0;0;0;0;0;0
2023-09-02T13:00:00;62,99;23,3;68,229012053343;0;304,45;0,034667220000000006;304,95;0,023570351999999996;304,84999999999997;1,189652248862253;295,9704917898968;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,37206502813507;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,229012053343;0;0;0;0;0;0;0;0;0
2023-09-02T14:00:00;55,35;22,5;74,266844336961;0;304,45;0,03290448;305,15;0,020470168000000004;304,95;0,11579575824191254;292,8513956771035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,67051729531647;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,266844336961;0;0;0;0;0;0;0;0;0
2023-09-02T15:00:00;69,4;21,6;97,5369314429138;0;304,54999999999995;0,03139356;305,15;0,016838364;304,95;0,10032599334043331;292,72250386487764;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,17555024358694;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,5369314429138;0;0;0;0;0;0;0;0;0
2023-09-02T16:00:00;80,01;21,5;98,4367449478553;0;304,65;0,029793104000000004;305,25;0,011247960000000001;305,15;0,17251182662981118;293,0621643509593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,52695374119418;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,4367449478553;0;0;0;0;0;0;0;0;0
2023-09-02T17:00:00;93,45;21,4;102,58442373023601;0;304,75;0,028161870000000006;305,34999999999997;0,009141066000000002;305,25;0,21106459608853131;293,33217391952087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,98588525634638;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,58442373023601;0;0;0;0;0;0;0;0;0
2023-09-02T18:00:00;110;21,5;142,262669289237;0;304,75;0,027991192000000005;305,34999999999997;0,005755486000000001;305,25;0,2560264422271524;293,55634458484286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,34180772045232;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,262669289237;0;0;0;0;0;0;0;0;0
2023-09-02T19:00:00;121,79;22,3;148,939051019818;0;304,75;0,029837871999999994;305,54999999999995;0,0049496620000000005;305,34999999999997;0,253458424863454;293,73833542846336;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,64736301336448;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,939051019818;0;0;0;0;0;0;0;0;0
2023-09-02T20:00:00;126,8;22,9;136,02447050887702;0;304,84999999999997;0,031572631999999996;305,54999999999995;0,009557968000000003;305,34999999999997;0,20771488809869862;293,54917019836887;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,14289827706314;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,02447050887702;0;0;0;0;0;0;0;0;0
2023-09-02T21:00:00;115,19;22,5;117,133537346238;0;304,84999999999997;0,03261348799999999;305,54999999999995;0,017579834000000006;305,34999999999997;0,09465002637686654;292,7513791775938;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,23794714513018;0;7,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;117,133537346238;0;0;0;0;0;0;0;0;0
2023-09-02T22:00:00;105,64;21,9;115,181091680803;0;304,95;0,03556257999999999;305,54999999999995;0,022700174000000007;305,34999999999997;0,044609361490579806;292,44664556698626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,03352335041566;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,181091680803;0;0;0;0;0;0;0;0;0
2023-09-02T23:00:00;97,34;20,4;112,465953076998;0;304,75;0,03561993899999999;305,45;0,02691536100000001;305,25;0,09996341119323703;292,66060706024757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,40201999808062;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,465953076998;0;0;0;0;0;0;0;0;0
2023-09-03T00:00:00;105,28;19,5;139,21888401115;0;304,84999999999997;0,03751278599999999;305,45;0,02860815100000001;305,25;0,2758356610668486;293,4882342453697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,86226400660713;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,21888401115;0;0;0;0;0;0;0;0;0
2023-09-03T01:00:00;101,03;18,8;135,89490537834;0;304,75;0,038743906000000015;305,34999999999997;0,03072204;305,15;0,18140090705564832;293,2316994382022;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,7108777802065;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,89490537834;0;0;0;0;0;0;0;0;0
2023-09-03T02:00:00;101,94;18,6;132,927889400696;0;304,54999999999995;0,038790072999999994;305,04999999999995;0,031365580000000004;304,95;0,1431228306549069;292,90955612600936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,11875932400743;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,927889400696;0;0;0;0;0;0;0;0;0
2023-09-03T03:00:00;101,64;19,2;126,64428943544301;0;304,54999999999995;0,040291200000000006;305,15;0,03219099;304,95;0,311371763367594;292,38804787305395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,89702113228554;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,64428943544301;0;0;0;0;0;0;0;0;0
2023-09-03T04:00:00;100,37;22,4;127,35572192886099;0;304,45;0,039611285999999996;304,84999999999997;0,032943652000000004;304,75;0,41526538437317867;292,4450118620337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,16783143017231;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,35572192886099;0;0;0;0;0;0;0;0;0
2023-09-03T05:00:00;99,03;24,4;152,373801243757;0;304,34999999999997;0,039611285999999996;304,84999999999997;0,03314231;304,65;0,14691024994192492;292,8567760681737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,3365146470293;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,373801243757;0;0;0;0;0;0;0;0;0
2023-09-03T06:00:00;98,18;25,9;142,483724664794;0;304,34999999999997;0,039447603000000005;304,84999999999997;0,031050805;304,65;0,17665657913512137;293,078586927032;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,05972310082775;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,483724664794;0;0;0;0;0;0;0;0;0
2023-09-03T07:00:00;94,43;26,9;124,11643769676401;0;304,15;0,038436126;304,54999999999995;0,030510791000000002;304,45;0,29623459943440195;293,59387773469643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,60381712851768;26,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,11643769676401;0;0;0;0;0;0;0;0;0
2023-09-03T08:00:00;89,54;28,9;127,30214026590001;0;304,15;0,03812974500000001;304,65;0,029185937999999995;304,54999999999995;0,17141720724324006;293,1502288665976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,04535674680483;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,30214026590001;0;0;0;0;0;0;0;0;0
2023-09-03T09:00:00;82,8;28,8;96,4906347684371;0;304,15;0,03747921;304,54999999999995;0,027665225;304,45;0,09142976961668352;292,64422987953554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,71336273744592;0;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,4906347684371;0;0;0;0;0;0;0;0;0
2023-09-03T10:00:00;60,3;27,6;74,7554072507219;0;304,04999999999995;0,035885749;304,45;0,025226768;304,34999999999997;0,14505576256698577;292,8335191572589;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,92019140117216;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,7554072507219;0;0;0;0;0;0;0;0;0
2023-09-03T11:00:00;43,43;25,6;79,45693555338799;0;304,15;0,0353947;304,65;0,022606441000000005;304,45;0,07383025977453081;292,52427812584386;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,22439938203203;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,45693555338799;0;0;0;0;0;0;0;0;0
2023-09-03T12:00:00;21,37;24,7;75,1183558153702;0;304,04999999999995;0,033356357;304,45;0,018332495999999997;304,34999999999997;0,36764873790032915;292,44970750765634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,20617694209383;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,1183558153702;0;0;0;0;0;0;0;0;0
2023-09-03T13:00:00;11,33;23,5;55,485752026249;0;304,15;0,03333257399999999;304,54999999999995;0,017705744000000002;304,45;0,10169125064530905;292,7073523740032;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,51555632439963;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,485752026249;0;0;0;0;0;0;0;0;0
2023-09-03T14:00:00;4,94;22;58,344244362098095;0;304,15;0,032375657999999995;304,54999999999995;0,013595482000000002;304,45;0,1587109392784826;292,9940561478126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,33981003192508;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,344244362098095;0;0;0;0;0;0;0;0;0
2023-09-03T15:00:00;15,71;23,2;74,6744608668125;0;304,04999999999995;0,031617400000000004;304,45;0,014258608;304,34999999999997;0,37779658708956365;292,84514738244553;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,90322341934296;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,6744608668125;0;0;0;0;0;0;0;0;0
2023-09-03T16:00:00;53,66;23,5;81,4811714176875;0;304,15;0,03185523;304,65;0,01275888;304,54999999999995;0,28799811109265105;293,77480370948206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,21513309700103;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,4811714176875;0;0;0;0;0;0;0;0;0
2023-09-03T17:00:00;94,43;23,3;86,0429789368184;0;304,04999999999995;0,030510791000000002;304,45;0,013121221;304,45;0,12249723774220753;292,88530781019074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,33481158369133;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,0429789368184;0;0;0;0;0;0;0;0;0
2023-09-03T18:00:00;110,03;23,3;109,737979972317;0;304,15;0,031099769999999995;304,54999999999995;0,013121221;304,45;0,14309295071005218;293,0325466829314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,79096231305925;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,737979972317;0;0;0;0;0;0;0;0;0
2023-09-03T19:00:00;125,19;23,3;118,57462794038801;0;304,25;0,03121169;304,65;0,014194253999999996;304,54999999999995;0,1495885979318844;293,0375502372633;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,03904111156479;0;8,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;118,57462794038801;0;0;0;0;0;0;0;0;0
2023-09-03T20:00:00;138,59;24,9;103,40856174322501;0;304,15;0,031775487;304,45;0,016599135;304,45;0,25938489853556784;293,5184870412079;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,60378457587467;0;9,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;103,40856174322501;0;0;0;0;0;0;0;0;0
2023-09-03T21:00:00;119,32;24,2;96,7509557196048;0;304,25;0,034608462;304,54999999999995;0,022922615;304,45;0,470512685131149;294,3400516587912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,33062419741708;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;96,7509557196048;0;0;0;0;0;0;0;0;0
2023-09-03T22:00:00;109,83;23,5;111,151013707381;0;304,15;0,035727662;304,45;0,023659887999999997;304,34999999999997;0,7404970104495642;295,8965197255146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,64159113499733;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,151013707381;0;0;0;0;0;0;0;0;0
2023-09-03T23:00:00;101,17;22,6;151,02921843084798;0;304,04999999999995;0,037135056;304,34999999999997;0,026243841000000004;304,25;1,0246768702795257;296,5616913789242;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,83585329167332;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,02921843084798;0;0;0;0;0;0;0;0;0
2023-09-04T00:00:00;100,85;22;151,957771347714;0;304,04999999999995;0,038098967000000004;304,45;0,028517216;304,34999999999997;2,549505062918619;299,315314107151;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,72196970634417;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,957771347714;0;0;0;0;0;0;0;0;0
2023-09-04T01:00:00;94,49;21,4;150,839931726581;0;303,84999999999997;0,03801083;304,15;0,028161870000000002;304,15;2,735689292010355;299,3143331260629;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,03599750937354;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,839931726581;0;0;0;0;0;0;0;0;0
2023-09-04T02:00:00;93,14;21,5;159,988472667711;0;303,84999999999997;0,03785693999999999;304,15;0,02954688;304,15;2,661891334025833;299,1260168475328;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,3864149622542;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,988472667711;0;0;0;0;0;0;0;0;0
2023-09-04T03:00:00;93,59;21,7;149,754049086809;0;303,75;0,0384725;304,15;0,030470220000000003;304,15;2,6442586767781973;299,2587996045729;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,985676320758;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,754049086809;0;0;0;0;0;0;0;0;0
2023-09-04T04:00:00;93,19;24,1;114,525772712679;0;303,75;0,03816472;304,15;0,031870618999999996;304,04999999999995;2,56647400691626;299,12283646899806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,86287775312593;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,525772712679;0;0;0;0;0;0;0;0;0
2023-09-04T05:00:00;103,38;25,8;88,3348556237755;0;303,75;0,03835638300000001;304,25;0,03202311;304,04999999999995;2,5742661133186027;299,10742585065026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,6848967285085;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,3348556237755;0;0;0;0;0;0;0;0;0
2023-09-04T06:00:00;127,33;27;119,771670851847;0;303,65;0,0384725;304,15;0,032785564999999996;304,04999999999995;2,480041604601806;299,039751890209;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,03594929146723;0;12;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;119,771670851847;0;0;0;0;0;0;0;0;0
2023-09-04T07:00:00;144,33;27,6;113,836532703395;0;303,65;0,038977539000000005;304,25;0,03248058299999999;304,04999999999995;2,554715647253407;299,1721072403834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,75668780180123;0;12,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;113,836532703395;0;0;0;0;0;0;0;0;0
2023-09-04T08:00:00;129,92;27,5;119,559305040329;0;303,65;0,039288117000000004;304,25;0,032624679999999996;304,15;3,3437521181142102;296,47556305878453;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,61691213302106;12,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;119,559305040329;0;0;0;0;0;0;0;0;0
2023-09-04T09:00:00;109,36;26,4;86,9420813513042;0;303,65;0,036337626000000005;304,25;0,028363325999999998;304,04999999999995;3,909663467676087;293,30021920512445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,68095044180774;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,9420813513042;0;0;0;0;0;0;0;0;0
2023-09-04T10:00:00;92,88;26,4;74,6868618525738;0;303,65;0,035254799999999996;304,34999999999997;0,024622400000000003;304,15;6,120118472655671;294,8525688320061;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,87300866255305;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,6868618525738;0;0;0;0;0;0;0;0;0
2023-09-04T11:00:00;82,07;24,9;64,4662214810465;0;303,65;0,033672531;304,45;0,020032281000000002;304,25;20,594276120047205;301,68934716951975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,5123213616868;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,4662214810465;0;0;0;0;0;0;0;0;0
2023-09-04T12:00:00;77,65;23,8;60,0681249802774;0;303,65;0,03224974800000001;304,45;0,012848415999999998;304,34999999999997;14,124306454255905;298,48683715161343;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,44163855060324;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,0681249802774;0;0;0;0;0;0;0;0;0
2023-09-04T13:00:00;72,51;22,7;63,2741994768041;0;303,65;0,03157822799999999;304,54999999999995;0,011382264000000001;304,45;4,749065819274363;294,18845711894573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,53135754464293;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,2741994768041;0;0;0;0;0;0;0;0;0
2023-09-04T14:00:00;72,04;21,3;76,38673225032511;0;303,75;0,029185937999999995;304,54999999999995;0,005533045;304,45;5,804373789559785;294,7644640083859;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,75320440888845;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,38673225032511;0;0;0;0;0;0;0;0;0
2023-09-04T15:00:00;80,4;21;100,870864781749;0;303,75;0,03056815;304,65;0,010526076;304,54999999999995;10,38062206407114;297,06454971311115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,63276593055284;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,870864781749;0;0;0;0;0;0;0;0;0
2023-09-04T16:00:00;90,97;20,5;96,9733837549656;0;303,75;0,029281070000000003;304,65;0,009331329999999999;304,65;23,860049296892484;301,4425539671326;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,04085528553874;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,9733837549656;0;0;0;0;0;0;0;0;0
2023-09-04T17:00:00;109,58;20,9;113,25713012098899;0;303,84999999999997;0,03349206;304,54999999999995;0,021211637999999998;304,54999999999995;27,12037715125763;301,57213715416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,8850512000102;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,25713012098899;0;0;0;0;0;0;0;0;0
2023-09-04T18:00:00;138,44;20,8;139,25509745786098;0;303,84999999999997;0,03636280799999999;304,54999999999995;0,025452007000000002;304,45;19,5647692431399;298,7653259118748;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,76699953699546;0;5,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;139,25509745786098;0;0;0;0;0;0;0;0;0
2023-09-04T19:00:00;198,28;21,3;134,00638746575498;0;303,95;0,036518097000000006;304,45;0,025933262999999998;304,25;16,65725349050854;298,3925188679596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,12324388967333;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;134,00638746575498;0;0;0;0;0;0;0;0;0
2023-09-04T20:00:00;172,77;23;109,379049755737;0;303,95;0,035885749;304,45;0,024690951000000003;304,25;12,237641564749278;298,42212056856397;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,69067893370543;0;8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;109,379049755737;0;0;0;0;0;0;0;0;0
2023-09-04T21:00:00;124,95;23,4;99,7518212103771;0;303,95;0,036676183999999994;304,45;0,024535662000000007;304,25;5,1131208277276805;296,51262628874264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,66000986581206;8,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;99,7518212103771;0;0;0;0;0;0;0;0;0
2023-09-04T22:00:00;105,01;22,1;101,328961095689;0;303,84999999999997;0,03742464900000001;304,25;0,027238530000000004;304,15;4,44901965138081;297,4022876415679;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,6435438648255;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,328961095689;0;0;0;0;0;0;0;0;0
2023-09-04T23:00:00;95,56;20,6;97,9265143208073;0;303,84999999999997;0,038545248000000004;304,34999999999997;0,028728465;304,25;2,9621604578107315;298,4870159458789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,9457689841232;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,9265143208073;0;0;0;0;0;0;0;0;0
2023-09-05T00:00:00;94,48;20,9;104,978244175907;0;303,65;0,03939584;304,15;0,029888235999999995;304,04999999999995;3,1123214563587536;298,41628545905763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,78937440722478;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,978244175907;0;0;0;0;0;0;0;0;0
2023-09-05T01:00:00;92,13;20,5;115,11788719101699;0;303,65;0,0384725;304,15;0,030218400000000003;303,95;3,729122107642189;298,60460516770496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,25099546978404;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,11788719101699;0;0;0;0;0;0;0;0;0
2023-09-05T02:00:00;91,34;20,5;119,835671396869;0;303,54999999999995;0,03970362;304,15;0,03248478;303,95;2,935803671357121;299,5622850660384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,65672300181603;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,835671396869;0;0;0;0;0;0;0;0;0
2023-09-05T03:00:00;91,08;21,1;120,169750580196;0;303,45;0,037924092;303,95;0,031136144;303,84999999999997;2,7379566667792394;299,1915135782161;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,68855732951585;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,169750580196;0;0;0;0;0;0;0;0;0
2023-09-05T04:00:00;91,65;23,6;133,912606561346;0;303,45;0,040105132999999994;304,04999999999995;0,033240240000000004;303,95;2,7706338182613823;298,76800753147523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,0933884737829;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,912606561346;0;0;0;0;0;0;0;0;0
2023-09-05T05:00:00;95,6;27,2;109,581379492285;0;303,45;0,039888288;303,95;0,032782767;303,84999999999997;3,1228701675236405;298,6509977059987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,4444001875671;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,581379492285;0;0;0;0;0;0;0;0;0
2023-09-05T06:00:00;120;29,7;130,390396629596;0;303,45;0,038377368;303,95;0,03143832800000001;303,75;3,351268647542207;298,53527718368105;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,39485574754835;14,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;130,390396629596;0;0;0;0;0;0;0;0;0
2023-09-05T07:00:00;126;30,9;147,820206740997;0;303,45;0,039647659999999994;304,04999999999995;0,031585222999999996;303,84999999999997;3,077160067615809;298,733848545189;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,64207415671044;0;15,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,820206740997;0;0;0;0;0;0;0;0;0
2023-09-05T08:00:00;118,16;28,5;159,976028133081;0;303,45;0,037872328999999996;303,84999999999997;0,028324154;303,75;4,0003332250513655;296,5068022511736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,4172836335053;0;13,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;159,976028133081;0;0;0;0;0;0;0;0;0
2023-09-05T09:00:00;97,78;26,7;124,706976227298;0;303,45;0,037470816000000004;303,95;0,027992591;303,84999999999997;4,73042493721469;293,67397230563637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,76944190514195;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,706976227298;0;0;0;0;0;0;0;0;0
2023-09-05T10:00:00;88;25,4;110,305509915514;0;303,45;0,03770305;304,15;0,028591362999999995;303,84999999999997;4,509300683364951;293,81242290732774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,88406496095143;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,305509915514;0;0;0;0;0;0;0;0;0
2023-09-05T11:00:00;81,85;23,5;100,866625206652;0;303,84999999999997;0,040123320000000004;305,15;0,027672219999999997;304,65;6,079790196836211;295,3791541146336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,1294344491922;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,866625206652;0;0;0;0;0;0;0;0;0
2023-09-05T12:00:00;75,9;22,5;104,978818202959;0;304,95;0,045282832;306,75;0,031762896000000006;306,34999999999997;13,045114468613738;298,4318234517062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,48912150574728;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,978818202959;0;0;0;0;0;0;0;0;0
2023-09-05T13:00:00;75,05;21,7;106,613910475073;0;303,54999999999995;0,03626208;303,95;0,027952020000000005;303,95;18,15243385857944;300,0000246835682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,08667259359672;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,613910475073;0;0;0;0;0;0;0;0;0
2023-09-05T14:00:00;77,13;21,1;124,411711928832;0;303,34999999999997;0,033248634;303,34999999999997;0,023973263999999994;303,34999999999997;29,580986410880577;302,00417266859927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,8566376105479;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,411711928832;0;0;0;0;0;0;0;0;0
2023-09-05T15:00:00;83;20,1;150,86797928221498;0;302,95;0,027322469999999998;302,15;0,017304231000000003;302,45;24,015386793221612;299,52617714215245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,93435194678685;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,86797928221498;0;0;0;0;0;0;0;0;0
2023-09-05T16:00:00;88,51;20,4;163,096714139331;0;302,75;0,023188425;301,65;0,008466748;302,04999999999995;12,596072206837896;296,1559246122715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,44147430106588;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,096714139331;0;0;0;0;0;0;0;0;0
2023-09-05T17:00:00;103,26;19,9;120,879099350088;0;302,65;0,021152879999999995;301,54999999999995;0,0018256949999999998;301,84999999999997;8,257085980234434;294,99759775550064;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,47706173258314;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,879099350088;0;0;0;0;0;0;0;0;0
2023-09-05T18:00:00;129,1;20,4;159,564468236013;0;302,65;0,020763958;301,34999999999997;0,003850048000000001;301,75;5,411932212370314;294,49971277718544;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,5921140264099;5,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;159,564468236013;0;0;0;0;0;0;0;0;0
2023-09-05T19:00:00;184,87;20,9;154,936042706803;0;302,65;0,020800331999999998;301,54999999999995;0,003324024000000001;301,95;4,211123172655922;297,4519567825352;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,36612849921778;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;154,936042706803;0;0;0;0;0;0;0;0;0
2023-09-05T20:00:00;154,53;20,9;167,143071689849;0;303,15;0,020947227000000002;302,45;0;302,84999999999997;3,6402338891015127;298,98932911407076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,95629188636784;5,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;167,143071689849;0;0;0;0;0;0;0;0;0
2023-09-05T21:00:00;121,95;21,3;216,598733720684;0;302,84999999999997;0,021421488;301,95;0,001673204;302,34999999999997;3,717976407629538;299,27403885362565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,30931730981078;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;216,598733720684;0;0;0;0;0;0;0;0;0
2023-09-05T22:00:00;107,61;20,3;216,894525776399;0;303,95;0,034025079;305,25;0,002455245;304,84999999999997;3,4205520786050316;299,2378605954672;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,5795863780798;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,894525776399;0;0;0;0;0;0;0;0;0
2023-09-05T23:00:00;96,03;18,9;194,167950751248;0;304,34999999999997;0,03837736800000001;305,84999999999997;0,016863545999999993;305,45;3,2444325124035758;299,100107482766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,66819157733673;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,167950751248;0;0;0;0;0;0;0;0;0
2023-09-06T00:00:00;88,89;18,3;199,283954989385;0;304,34999999999997;0,041220136000000004;305,84999999999997;0,022870852000000007;305,34999999999997;3,8405661211391258;298,12361305371553;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,39036686344215;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,283954989385;0;0;0;0;0;0;0;0;0
2023-09-06T01:00:00;85,52;18,3;205,84896968613;0;304,25;0,041424390000000005;305,75;0,02691536100000001;305,25;3,5076826516128805;299,03182756574165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,76262782675582;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,84896968613;0;0;0;0;0;0;0;0;0
2023-09-06T02:00:00;90,53;18,2;205,36713085840398;0;304,25;0,043369;305,65;0,03139356;305,15;3,2405292959215592;299,4320660742359;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,59025682713104;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,36713085840398;0;0;0;0;0;0;0;0;0
2023-09-06T03:00:00;92,12;18,6;194,911909829959;0;304,04999999999995;0,043715951999999995;305,54999999999995;0,03307236;305,15;3,180735066293854;299,24244688639214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,99875043302728;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,911909829959;0;0;0;0;0;0;0;0;0
2023-09-06T04:00:00;92,48;20,6;179,61219739717902;0;304,04999999999995;0,04336340399999999;305,45;0,03296323799999999;305,04999999999995;3,0602357499456123;299,2452363990615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,55815055798399;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,61219739717902;0;0;0;0;0;0;0;0;0
2023-09-06T05:00:00;102,98;22,7;169,534061328284;0;304,54999999999995;0,051728025;307,65;0,03909505499999999;306,65;3,118000134105906;299,30472215044847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,11059474292819;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,534061328284;0;0;0;0;0;0;0;0;0
2023-09-06T06:00:00;122,71;25,3;187,28815709232;0;307,25;0,07807259399999998;314,45;0,061526621;313,04999999999995;3,133743359661977;298,75025083974936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,25377842029602;0;10,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,28815709232;0;0;0;0;0;0;0;0;0
