timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-06T07:00:00;141,99;27,3;197,69813654165;0;307,45;0,08196741000000002;314,84999999999997;0,06588730399999998;313,45;3,117674918675242;298,35018013550916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,29278462140135;0;12,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,69813654165;0;0;0;0;0;0;0;0;0
2023-09-06T08:00:00;119,19;26;208,43934189035602;0;305,54999999999995;0,063479625;309,65;0,05106070199999999;308,95;3,6574309176824955;296,28417837061033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,70150797451817;0;11;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,43934189035602;0;0;0;0;0;0;0;0;0
2023-09-06T09:00:00;97,73;25,1;157,367580678543;0;307,95;0,082241614;315,25;0,063114486;313,75;4,398464538852098;295,733466712792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,5353378237207;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,367580678543;0;0;0;0;0;0;0;0;0
2023-09-06T10:00:00;88,65;24,3;134,893392580557;0;308,15;0,07285992;314,15;0,05484639599999999;312,95;13,839571044506085;298,6602804584584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,60678428993836;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,893392580557;0;0;0;0;0;0;0;0;0
2023-09-06T11:00:00;82,1;22,3;127,30558396173599;0;307,04999999999995;0,057596829999999995;311,04999999999995;0,040193269999999996;310,04999999999995;12,96663023398113;298,28284745297174;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,11723940098307;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,30558396173599;0;0;0;0;0;0;0;0;0
2023-09-06T12:00:00;75,17;21;117,195799041315;0;304,15;0,030251975999999996;303,34999999999997;0,018711624999999996;303,84999999999997;7,4804209764274985;295,2480882229791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,05372767704296;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,195799041315;0;0;0;0;0;0;0;0;0
2023-09-06T13:00:00;73,43;21,4;124,310655668936;0;303,54999999999995;0,024711936000000004;302,75;0,0034625249999999997;303,04999999999995;4,095978178662752;293,5837561365323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,36822230427526;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,310655668936;0;0;0;0;0;0;0;0;0
2023-09-06T14:00:00;75,48;19,9;133,71822420266798;0;303,34999999999997;0,021663514999999998;302,65;0,0015081220000000002;302,95;6,006270723319696;294,69974512997385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,4033170609922;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,71822420266798;0;0;0;0;0;0;0;0;0
2023-09-06T15:00:00;82,5;19,9;150,437901886131;0;303,25;0,016116480000000002;302,15;0,00026580999999999995;302,65;10,437810992141989;296,32025004011973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,29287672928612;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,437901886131;0;0;0;0;0;0;0;0;0
2023-09-06T16:00:00;91,44;20;153,249575842231;0;303,15;0,014857380000000002;302,15;0,00013290499999999998;302,65;8,678536849415035;296,03236390645884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,22291586266581;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,249575842231;0;0;0;0;0;0;0;0;0
2023-09-06T17:00:00;105,87;20,4;180,288562755299;0;302,84999999999997;0,014454467999999998;301,54999999999995;0;302,15;6,898880155516792;295,6583576819095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,73400936055324;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,288562755299;0;0;0;0;0;0;0;0;0
2023-09-06T18:00:00;145,83;20,1;214,730716400495;0;303,34999999999997;0,015187544;302,34999999999997;0;302,75;7,131735013741105;295,7018262318976;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,56593595961718;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;214,730716400495;0;0;0;0;0;0;0;0;0
2023-09-06T19:00:00;189,83;20,9;207,553659848923;0;303,84999999999997;0,014555196;303,34999999999997;0;303,65;4,364609192974685;295,26226731696335;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,34185305023175;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;207,553659848923;0;0;0;0;0;0;0;0;0
2023-09-06T20:00:00;166,04;21,4;203,01328059666398;0;304,34999999999997;0,021397705;304,65;0;304,75;3,7640360199948693;299,19640488965905;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,4089188649267;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,01328059666398;0;0;0;0;0;0;0;0;0
2023-09-06T21:00:00;123,13;20,7;187,54006592908001;0;303,95;0,019339776;302,75;0;303,04999999999995;4,004883025913606;298,5616580587784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,3953779730402;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,54006592908001;0;0;0;0;0;0;0;0;0
2023-09-06T22:00:00;105,5;20,5;182,594548493296;0;303,84999999999997;0,02312547;302,65;0;302,84999999999997;3,3735697583988244;298,82271910172113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,8574384352429;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,594548493296;0;0;0;0;0;0;0;0;0
2023-09-06T23:00:00;95,72;19;165,1621174636;0;304,54999999999995;0,032337885;304,65;0,004900697;304,45;3,298659288545756;299,374092734902;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,89255269139937;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,1621174636;0;0;0;0;0;0;0;0;0
2023-09-07T00:00:00;95,42;18,2;149,974639947172;0;304,54999999999995;0,035233815;304,65;0,011698438;304,45;3,4939723891559407;299,5046674903924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,71796869928812;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,974639947172;0;0;0;0;0;0;0;0;0
2023-09-07T01:00:00;91,37;17,9;148,801844430902;0;304,25;0,032772974;303,75;0,018091868000000004;303,75;3,369309253085298;299,4455930392766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,7081969024182;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,801844430902;0;0;0;0;0;0;0;0;0
2023-09-07T02:00:00;89,08;17,9;135,52047940992702;1,0198332270000003;307,84999999999997;0,7388482739999999;306,95;0,018338091999999997;304,45;3,459472968789978;298,68206057512333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,84962081957008;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,52047940992702;0;0;0;0;0;0;0;0;0
2023-09-07T03:00:00;84,01;18;128,98487615409502;1,4012943599999999;313,54999999999995;0,9795056529999998;313,45;0,6587974939999999;310,45;3,5434307096040087;298,4262454543024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,88766743643549;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,98487615409502;0;0;0;0;0;0;0;0;0
2023-09-07T04:00:00;87,84;19;141,690036664371;1,9270875250000001;320,65;0,043827872;310,95;1,930585025;322,04999999999995;3,215005357038244;298,6715022096794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,92497866969185;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,690036664371;0;0;0;0;0;0;0;0;0
2023-09-07T05:00:00;92,09;20,9;128,186283247897;2,397365572;327,45;0,044656079999999994;312,15;2,1970791359999997;325,95;3,1996270048923643;299,11147620369627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,76548617182488;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,186283247897;0;0;0;0;0;0;0;0;0
2023-09-07T06:00:00;116,02;22,1;146,755942314088;2,8573847519999998;333,95;0,0470064;315,54999999999995;2,4686194400000003;329,95;3,0224152500214188;298,9912041126261;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,27532541268135;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;146,755942314088;0;0;0;0;0;0;0;0;0
2023-09-07T07:00:00;130;24,3;204,933053689727;2,94402762;336,45;0,39552528;317,95;2,453129712;330,04999999999995;3,0717751109827827;298,69541127341614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,47012419592957;0;9,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,933053689727;0;0;0;0;0;0;0;0;0
2023-09-07T08:00:00;126;24,1;210,38053164484998;2,473574698;332,25;1,9123672470000002;328,84999999999997;2,5515661499999998;331,75;5,075084953353315;293,6398701755575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,87642981508893;0;9,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,38053164484998;0;0;0;0;0;0;0;0;0
2023-09-07T09:00:00;102,68;22,9;140,482395711205;2,128403625;330,65;1,81197081;328,25;2,12447943;329,04999999999995;5,954452195368646;294,3828475331775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,61764217210742;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,482395711205;0;0;0;0;0;0;0;0;0
2023-09-07T10:00:00;88,22;22,4;113,394478253851;2,3094719980000002;332,25;1,882043922;329,45;2,045020427;328,45;6,204094016110066;294,7327263720009;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,88168040789023;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,394478253851;0;0;0;0;0;0;0;0;0
2023-09-07T11:00:00;82,7;21,9;110,234199038898;2,885268221;336,45;1,9409166400000002;329,95;2,3508306349999994;330,45;10,239087762305916;296,9194151131248;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,81096066090208;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,234199038898;0;0;0;0;0;0;0;0;0
2023-09-07T12:00:00;73,53;21,6;100,10729873463201;2,5867370100000002;336,25;1,9373463919999998;330,75;2,20250166;331,15;12,703522729634043;298,42890757937687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,315179564836;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,10729873463201;0;0;0;0;0;0;0;0;0
2023-09-07T13:00:00;65,2;20,6;103,023386606964;2,685165054;336,04999999999995;1,9888995419999997;330,95;2,4020829999999997;333,54999999999995;11,639183728476324;298,2639767478339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,61313752056373;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,023386606964;0;0;0;0;0;0;0;0;0
2023-09-07T14:00:00;70,18;20,1;126,87086479610902;2,9264184070000003;341,04999999999995;2,2969565439999995;333,54999999999995;2,92102806;337,65;5,62905345258915;295,5835351861835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,43958146996957;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,87086479610902;0;0;0;0;0;0;0;0;0
2023-09-07T15:00:00;82;19,7;166,063895954413;3,1480857600000007;344,34999999999997;2,4365403699999995;337,75;2,922094098;339,34999999999997;4,856243955024958;295,13688127554724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,1410375118226;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,063895954413;0;0;0;0;0;0;0;0;0
2023-09-07T16:00:00;88,3;19,9;204,985472999747;2,167851228;334,84999999999997;1,9849305789999998;334,04999999999995;2,215813145;334,45;5,137507154324265;294,89089457724634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,1782549870188;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,985472999747;0;0;0;0;0;0;0;0;0
2023-09-07T17:00:00;103,14;20,2;218,228881438104;2,44417891;336,15;2,0173579999999998;333,15;2,26638;333,65;5,688709635269367;295,105003030035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,90177926678327;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,228881438104;0;0;0;0;0;0;0;0;0
2023-09-07T18:00:00;133,53;20,3;231,43670466515502;2,149736976;336,34999999999997;1,8665947649999999;332,45;2,1865194839999997;334,84999999999997;5,870484997069831;295,3852940009475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,92558908885658;5,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,43670466515502;0;0;0;0;0;0;0;0;0
2023-09-07T19:00:00;167,27;20,3;234,00939131825598;2,191665006;336,45;1,902255275;332,84999999999997;2,2174933439999998;334,95;5,150214780575083;295,6997614111692;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,33494916152664;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;234,00939131825598;0;0;0;0;0;0;0;0;0
2023-09-07T20:00:00;146,73;21,3;270,458568803662;2,3218811280000007;337,54999999999995;1,9440504;333,15;2,160407149;333,25;3,8296374270575266;298,9213351122123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,30881566661049;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;270,458568803662;0;0;0;0;0;0;0;0;0
2023-09-07T21:00:00;118;20,3;230,88221741549899;1,9987163250000002;337,45;1,8340680149999997;333,65;2,124416475;335,65;3,837222058709336;299,1039333905505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,71813741662277;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;230,88221741549899;0;0;0;0;0;0;0;0;0
2023-09-07T22:00:00;101,4;20,3;211,552986003583;2,5093359360000003;336,34999999999997;2,0093725080000002;332,75;2,3880790100000002;335,34999999999997;3,6091569526320453;299,038626327952;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,99196560288112;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,552986003583;0;0;0;0;0;0;0;0;0
2023-09-07T23:00:00;88,95;18,5;251,093313430931;2,4874919500000003;336,15;1,906106722;330,84999999999997;2,130095016;330,95;3,226774204598267;299,07546433106313;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,50518219579452;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,093313430931;0;0;0;0;0;0;0;0;0
2023-09-08T00:00:00;84,62;19,2;231,98469227510603;2,34238767;333,34999999999997;1,918237451;330,84999999999997;2,124206625;330,65;3,3070554266563823;299,2621412062038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,73403167757493;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,98469227510603;0;0;0;0;0;0;0;0;0
2023-09-08T01:00:00;81,52;18,4;227,62335764008702;2,188531246;335,34999999999997;1,7675413680000005;329,75;1,91937204;329,15;3,493663162413036;299,2877025491845;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,20105827440716;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,62335764008702;0;0;0;0;0;0;0;0;0
2023-09-08T02:00:00;82,06;18,5;205,957572215135;1,9844045549999998;332,65;1,7395501759999998;329,54999999999995;1,86937178;328,65;3,5429908084451496;298,33018154275965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,7126539580534;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,957572215135;0;0;0;0;0;0;0;0;0
2023-09-08T03:00:00;82,1;18,7;210,492034325015;1,64477632;328,34999999999997;1,654155216;328,84999999999997;1,7879094090000003;328,25;3,2258894242745204;298,4529051568722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,4648826926576;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,492034325015;0;0;0;0;0;0;0;0;0
2023-09-08T04:00:00;87,42;20,1;227,913674347167;1,595246124;326,54999999999995;1,6354310000000003;328,15;1,7694132299999998;327,65;3,227405877669058;299,16071407403444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,54533620438832;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,913674347167;0;0;0;0;0;0;0;0;0
2023-09-08T05:00:00;93,55;21,6;165,046899355307;1,6316928720000001;326,54999999999995;1,654344081;328,25;1,7968084480000002;327,75;3,1603862397746685;298,88385024114655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,79203956550472;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,046899355307;0;0;0;0;0;0;0;0;0
2023-09-08T06:00:00;112,89;23,5;193,042702246561;1,74536442;327,95;1,681055188;328,45;1,8243323740000004;327,84999999999997;3,0563689768838094;298,80738894476264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,04101825628501;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,042702246561;0;0;0;0;0;0;0;0;0
2023-09-08T07:00:00;133,76;25,1;209,464609644841;1,7254370640000003;328,54999999999995;1,6279953149999997;327,65;1,774122264;327,34999999999997;3,3939176030234193;296,89724058113717;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,39773520709096;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,464609644841;0;0;0;0;0;0;0;0;0
2023-09-08T08:00:00;122,52;26;230,211752190494;1,850030605;329,65;1,6755822999999999;328,15;1,8229879350000002;327,65;4,504629584424349;293,83772864111717;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,83709543357025;11;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;230,211752190494;0;0;0;0;0;0;0;0;0
2023-09-08T09:00:00;100,18;24,7;151,485433515464;1,9269937919999998;333,95;1,63985184;328,34999999999997;1,779930912;327,95;6,43195648323451;294,53599577160367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,29041172402688;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,485433515464;0;0;0;0;0;0;0;0;0
2023-09-08T10:00:00;89,87;24,5;139,306625202863;2,495547392;334,75;1,7815033880000002;328,75;2,00805465;328,15;14,589538743115877;297,61279329493334;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,48690899864397;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,306625202863;0;0;0;0;0;0;0;0;0
2023-09-08T11:00:00;82,48;23,8;123,395968278206;2,072093875;335,65;1,713360896;329,95;1,866300975;329,45;26,189491991077187;299,8122665810988;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,08546030774409;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,395968278206;0;0;0;0;0;0;0;0;0
2023-09-08T12:00:00;75,1;23,3;112,466486083774;2,0127105220000003;336,25;1,71762225;330,65;1,898195377;330,84999999999997;22,716264019952312;298,8644958850582;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,2067517617133;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,466486083774;0;0;0;0;0;0;0;0;0
2023-09-08T13:00:00;70,91;22,4;124,925308226948;2,240127765;336,65;1,7921189999999996;330,65;2,123614848;333,34999999999997;19,231559224852134;297,9554797449423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,61188371811608;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,925308226948;0;0;0;0;0;0;0;0;0
2023-09-08T14:00:00;72,57;21,6;138,832994000542;2,218584564;337,25;1,8032830200000003;330,34999999999997;2,1964076159999992;333,95;16,49010117419987;297,62706112821013;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,11832252974426;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,832994000542;0;0;0;0;0;0;0;0;0
2023-09-08T15:00:00;80,23;21,2;185,478642603944;2,25972076;337,15;1,83559992;331,65;2,16186071;334,15;10,005965052442988;296,0507668447312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,78692122380707;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,478642603944;0;0;0;0;0;0;0;0;0
2023-09-08T16:00:00;88,41;21,3;216,63077897140602;2,23989693;334,65;1,8960423159999997;331,95;2,2052590889999997;333,84999999999997;9,015038613179717;296,0191242807492;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,35248990010574;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,63077897140602;0;0;0;0;0;0;0;0;0
2023-09-08T17:00:00;107,9;21,1;230,442615596056;2,424093467;337,04999999999995;1,929847752;332,34999999999997;2,244182067;334,25;9,277631899058376;296,4100657119652;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,3863546511157;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,442615596056;0;0;0;0;0;0;0;0;0
2023-09-08T18:00:00;171,82;21,2;254,683564819715;2,3360502000000003;337,15;1,9018789440000001;332,34999999999997;2,237146496;334,75;7,475940342357993;296,37584492919103;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,84690022617691;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,683564819715;0;0;0;0;0;0;0;0;0
2023-09-08T19:00:00;230;22,4;254,715133234656;2,1513360329999998;337,25;1,8713023999999998;333,15;2,176723686;335,34999999999997;4,092399381767702;298,26102296690647;0;37,37980620326534;33,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,8344155361543;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,715133234656;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-08T20:00:00;195,55;22,6;248,215200581177;2,3715903959999993;337,25;1,944352584;332,95;2,178167454;333,34999999999997;3,4891840639622904;299,31386676596316;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,82193209460068;0;7,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;248,215200581177;0;0;0;0;0;0;0;0;0
2023-09-08T21:00:00;132,08;23;243,092382766571;2,677686;337,15;2,062552695;333,04999999999995;2,431894291;335,25;3,5000750089534307;299,2557595862185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,38919726981229;0;8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;243,092382766571;0;0;0;0;0;0;0;0;0
2023-09-08T22:00:00;113,93;21,6;321,920984502335;2,754512085;337,04999999999995;2,0985;333,15;2,475478737;335,25;3,5305890455529743;299,1414524385047;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,6483583500853;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;321,920984502335;0;0;0;0;0;0;0;0;0
2023-09-08T23:00:00;105,98;20,6;318,779506424482;2,494365237;337,25;1,976132268;332,75;2,19939588;332,84999999999997;3,380545278615368;298,90124681294026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,20689351425028;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,779506424482;0;0;0;0;0;0;0;0;0
2023-09-09T00:00:00;105,2;19,6;294,34620167049604;2,494032275;335,84999999999997;1,980719589;332,25;2,2483664759999997;332,95;3,634416827576004;299,0964180374726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,56189387753044;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,34620167049604;0;0;0;0;0;0;0;0;0
2023-09-09T01:00:00;102,47;20,1;259,90869556790705;2,896748415;337,65;1,9973690879999997;331,54999999999995;2,3625416639999997;332,34999999999997;3,4680922330637407;299,0475471465052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,64553768814267;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,90869556790705;0;0;0;0;0;0;0;0;0
2023-09-09T02:00:00;100,01;19,7;238,26101538387002;2,8610445360000005;337,54999999999995;1,970199109;331,45;2,3401045020000004;332,25;3,4131575623119863;299,18201581767914;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,34727313437386;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,26101538387002;0;0;0;0;0;0;0;0;0
2023-09-09T03:00:00;100;21,2;216,514936479317;2,874122388;337,84999999999997;1,9829314079999998;331,75;2,3590707449999995;332,65;3,2316062619044597;299,1684914393958;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,0163489333762;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,514936479317;0;0;0;0;0;0;0;0;0
2023-09-09T04:00:00;100,85;23;207,695043936574;2,827951191;337,45;1,98501312;331,54999999999995;2,330734;332,34999999999997;2,7504247189270274;299,0996260486138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,85344729848288;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,695043936574;0;0;0;0;0;0;0;0;0
2023-09-09T05:00:00;101,33;24,8;193,036899194844;2,5312988370000005;334,84999999999997;1,9898480639999998;331,54999999999995;2,2720543440000003;332,34999999999997;2,796636441253428;299,20370176897205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,39836195375304;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,036899194844;0;0;0;0;0;0;0;0;0
2023-09-09T06:00:00;103,83;27,2;197,639760500814;2,380885352;332,95;1,9744856449999997;331,45;2,25944096;332,34999999999997;2,9293544676950276;299,16716817793105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,74934317018926;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,639760500814;0;0;0;0;0;0;0;0;0
2023-09-09T07:00:00;104,04;28,1;212,026641051304;2,333483034999999;331,45;1,9832251980000002;331,34999999999997;2,277198467;332,25;3,0139695655841066;299,1022479488033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,42976823587225;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,026641051304;0;0;0;0;0;0;0;0;0
2023-09-09T08:00:00;96,09;27,4;165,36582094802299;2,2085327489999997;334,25;1,9117838639999996;331,95;2,1793230279999998;332,95;3,0612414698394126;299,0419444465477;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,57041999589077;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,36582094802299;0;0;0;0;0;0;0;0;0
2023-09-09T09:00:00;89,77;26,4;111,06490616718399;3,1061997000000003;338,15;2,094031594;332,54999999999995;2,5387778909999996;333,45;2,963852238916387;299,15177976578866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,76658926968068;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,06490616718399;0;0;0;0;0;0;0;0;0
2023-09-09T10:00:00;78,79;26,8;92,97486995270381;3,07196617;338,65;2,056206831;332,25;2,4767896;333,15;2,881364397417282;299,0292179096606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,21501261075372;26,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,97486995270381;0;0;0;0;0;0;0;0;0
2023-09-09T11:00:00;65,53;25,2;89,54040893954989;3,002802407999999;338,75;2,0667427;332,65;2,443150645;333,25;2,8652874306991474;298,9072522854028;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,14089110949263;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,54040893954989;0;0;0;0;0;0;0;0;0
2023-09-09T12:00:00;20,52;24,3;87,084495530032;3,1029596159999997;338,75;2,1504252839999998;333,75;2,498171916;333,34999999999997;2,316354696016571;299,36802089797885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,54542965196063;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,084495530032;0;0;0;0;0;0;0;0;0
2023-09-09T13:00:00;5,19;24,5;99,4651324285771;2,7567994499999995;338,45;2,0533570679999995;333,54999999999995;2,375737032;334,04999999999995;0,44310305970652275;295,6742226733471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,80647510899544;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,4651324285771;0;0;0;0;0;0;0;0;0
2023-09-09T14:00:00;10,39;23,8;120,244332478324;1,7948876209999998;336,45;1,67549836;332,65;1,9245595320000002;334,34999999999997;0,4629196831867779;294,6110253278944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,40019446148455;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,244332478324;0;0;0;0;0;0;0;0;0
2023-09-09T15:00:00;57,89;23,8;152,13661994253698;1,9695401800000003;336,15;1,7591809439999997;332,25;2,0101307659999996;333,75;0,39064052773396823;295,3009744589375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,32902286309104;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,13661994253698;0;0;0;0;0;0;0;0;0
2023-09-09T16:00:00;78,8;25,4;178,312887650388;2,1760045999999997;333,54999999999995;1,89712794;331,95;2,163545106;333,34999999999997;0,4318969137959189;294,12202721620616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,44298996080474;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,312887650388;0;0;0;0;0;0;0;0;0
2023-09-09T17:00:00;97,75;24;140,248062267401;2,85261696;336,34999999999997;2,0535291449999997;332,45;2,4962636799999998;334,15;0,3898403984161228;293,7394570135746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,1613877670718;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,248062267401;0;0;0;0;0;0;0;0;0
2023-09-09T18:00:00;121,3;22,8;163,715628318574;2,670815511;337,25;2,018891304;332,45;2,389626304;334,75;0,3523858347348327;294,2652167523879;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,93494531250562;0;7,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,715628318574;0;0;0;0;0;0;0;0;0
2023-09-09T19:00:00;154,21;23,2;168,101610291116;2,0879795199999998;337,15;1,7994049919999997;332,75;2,087576608;334,75;0,31890499653749604;293,9699310261268;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,70985181797437;8,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;168,101610291116;0;0;0;0;0;0;0;0;0
2023-09-09T20:00:00;156,51;24,9;160,951768814597;1,5672997;335,65;1,4385637199999997;331,15;1,5781363540000002;331,34999999999997;0,3768190069037326;293,52326427755656;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,27292820121363;0;9,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;160,951768814597;0;0;0;0;0;0;0;0;0
2023-09-09T21:00:00;131,78;24,7;172,69724595555698;1,6751290239999999;335,54999999999995;1,525122648;330,95;1,769513958;332,84999999999997;0,322835540160777;293,5829269063968;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,47310090839352;9,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;172,69724595555698;0;0;0;0;0;0;0;0;0
2023-09-09T22:00:00;110,9;24;201,521311650442;1,7371606840000002;335,84999999999997;1,6035897599999998;331,54999999999995;1,8795662929999999;333,84999999999997;0,3319535176301272;292,9537722668529;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,2573535983027;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,521311650442;0;0;0;0;0;0;0;0;0
2023-09-09T23:00:00;103,16;22,7;201,11984422312202;2,031662775;335,65;1,761976146;331,34999999999997;2,045455516;333,45;0,43512007022614074;293,3380047689045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,3445910208376;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,11984422312202;0;0;0;0;0;0;0;0;0
2023-09-10T00:00:00;105,85;21,9;209,348745901785;1,8337532399999998;332,75;1,722343875;330,65;1,987720185;332,65;0,33976482201565583;293,0241992527129;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,13395656173554;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,348745901785;0;0;0;0;0;0;0;0;0
2023-09-10T01:00:00;104,33;22,6;195,281314136137;2,1888390259999997;334,95;1,8073331250000002;330,65;2,09768858;332,65;0,24356210707672138;292,42692244277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,58624316607938;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,281314136137;0;0;0;0;0;0;0;0;0
2023-09-10T02:00:00;103,63;22,3;193,809095839127;2,179482514;334,95;1,6761656829999998;328,04999999999995;2,079563136;332,34999999999997;0,3687864561038617;293,13134605923443;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,09270033123647;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,809095839127;0;0;0;0;0;0;0;0;0
2023-09-10T03:00:00;100,79;22,5;182,560898579156;2,0805928;334,75;1,6072551399999997;327,15;1,8403341359999998;328,54999999999995;0,41413140730372644;293,5839778098545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,45019106120336;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,560898579156;0;0;0;0;0;0;0;0;0
2023-09-10T04:00:00;96,81;24,3;185,033344874823;2,650355136;334,75;1,795133845;328,45;2,04512815;327,75;0,2925217391051997;292,59406499886626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,51554604209724;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,033344874823;0;0;0;0;0;0;0;0;0
2023-09-10T05:00:00;98,72;25,6;191,911828734618;2,3637504;333,15;1,786244599;328,45;1,95557816;327,75;0,30230717001372814;292,75443059170846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,5462260664404;0;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,911828734618;0;0;0;0;0;0;0;0;0
2023-09-10T06:00:00;99,35;26,9;186,354390975384;2,224666017;331,84999999999997;1,7758738120000002;328,45;1,929923298;327,75;0,29745207244398025;292,70449398462733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,08197144383377;26,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,354390975384;0;0;0;0;0;0;0;0;0
2023-09-10T07:00:00;97,25;27,8;175,738898271773;1,8507580849999998;329,04999999999995;1,7277384190000002;329,25;1,8743382300000002;328,65;0,25606765110354635;292,65773303790644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,79700535195252;0;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,738898271773;0;0;0;0;0;0;0;0;0
2023-09-10T08:00:00;93,35;27,6;124,408368227094;2,0427218700000003;334,04999999999995;1,7506246600000002;330,15;1,8814171700000002;329,34999999999997;0,4062547751135968;293,1365930406264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,72549407246996;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,408368227094;0;0;0;0;0;0;0;0;0
2023-09-10T09:00:00;89,06;26,9;92,02036985400221;2,0607214039999997;336,54999999999995;1,70872461;330,04999999999995;1,83836994;329,45;0,24793782517951996;292,64889897770314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,2645215230627;26,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,02036985400221;0;0;0;0;0;0;0;0;0
2023-09-10T10:00:00;56,08;26;74,6521618990534;2,0003531549999995;336,65;1,6884013370000002;330,25;2,0154889359999997;333,54999999999995;0,25823360838956216;292,6115368291664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,94599507091039;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,6521618990534;0;0;0;0;0;0;0;0;0
2023-09-10T11:00:00;18;26,3;73,04467153757079;2,031998535;336,65;1,7140883759999996;330,54999999999995;2,0267928559999997;333,54999999999995;0,2851286332187349;292,6718744102318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,24078994508753;0;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,04467153757079;0;0;0;0;0;0;0;0;0
2023-09-10T12:00:00;8,28;26,1;63,9066125462429;1,995484635;336,65;1,710960212;330,84999999999997;1,9318679079999999;331,95;0,2536975975385287;292,55296034639923;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,01756586609304;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,9066125462429;0;0;0;0;0;0;0;0;0
2023-09-10T13:00:00;0,03;25,4;69,756899925682;1,9291510500000002;336,65;1,7071129619999998;331,45;1,9623745019999999;333,25;0,3320286807282056;292,97960440160057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,1268641095064;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,756899925682;0;0;0;0;0;0;0;0;0
2023-09-10T14:00:00;0;24,7;79,248135568104;1,888377195;336,65;1,6938420479999998;331,54999999999995;1,9257934499999998;333,04999999999995;0,45737294952525365;294,0118167661969;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,10375142309547;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,248135568104;0;0;0;0;0;0;0;0;0
2023-09-10T15:00:00;26,33;23,9;104,513962536069;1,895679975;336,65;1,7158972829999999;332,04999999999995;1,952186984;333,54999999999995;0,4199926941116997;294,1500049409538;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,7882410479532;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,513962536069;0;0;0;0;0;0;0;0;0
2023-09-10T16:00:00;79;24,6;144,481363626471;1,8800377560000001;334,54999999999995;1,751654324;331,95;2,0002286439999994;333,54999999999995;0,38176293194710825;294,06571044604834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,87072538174314;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,481363626471;0;0;0;0;0;0;0;0;0
2023-09-10T17:00:00;100,24;24,5;123,112644143686;2,002825188;336,84999999999997;1,7659646949999999;332,04999999999995;2,0042983349999997;333,45;0,39694580921833295;295,17767167295796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,06106462499446;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,112644143686;0;0;0;0;0;0;0;0;0
2023-09-10T18:00:00;121,19;24,3;158,90492568926;2,082913741;336,84999999999997;1,779045345;331,65;2,035318362;333,34999999999997;0,3148666742364758;294,7596304299522;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,87845851853197;9,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;158,90492568926;0;0;0;0;0;0;0;0;0
2023-09-10T19:00:00;150,6;24,2;166,915366040936;2,3111256159999995;337,75;1,9243300959999996;332,04999999999995;2,232784414;333,75;0,34245613779956585;294,6928432421839;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,17576014636433;0;9,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;166,915366040936;0;0;0;0;0;0;0;0;0
2023-09-10T20:00:00;151,9;25,4;151,178897049088;2,49486468;337,15;1,9347708329999997;332,25;2,143564588;331,95;0,27832056943542494;293,7566483508926;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,0382425703497;10,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,178897049088;0;0;0;0;0;0;0;0;0
2023-09-10T21:00:00;131,57;25,1;139,928276657112;2,323352876;336,75;1,9029757600000001;332,34999999999997;2,1660926849999997;333,65;0,37931497366771977;294,2435328673584;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,38815979872425;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;139,928276657112;0;0;0;0;0;0;0;0;0
2023-09-10T22:00:00;113,93;24,7;168,295641331036;2,282336994;336,54999999999995;1,8780721609999997;332,04999999999995;2,137674798;333,34999999999997;0,2672841216137442;293,1776914294313;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,5857209827444;9,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;168,295641331036;0;0;0;0;0;0;0;0;0
2023-09-10T23:00:00;100,86;23,1;191,719256092958;2,2406048239999996;335,95;1,8661876560000001;331,95;2,122259217;333,25;0,2002108576261241;294,2921527031865;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,51236241064612;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,719256092958;0;0;0;0;0;0;0;0;0
2023-09-11T00:00:00;105;22,2;166,98249532621102;2,296429121;335,25;1,9444659029999996;332,04999999999995;2,258212638;333,84999999999997;0,23271126900888062;294,24997413590404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,12339012177347;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,98249532621102;0;0;0;0;0;0;0;0;0
2023-09-11T01:00:00;97,38;22,2;172,45522776605299;2,5511044800000002;336,65;1,9335816829999999;332,04999999999995;2,28564423;333,65;0,3523159740366213;294,3003208176623;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,1951777827613;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,45522776605299;0;0;0;0;0;0;0;0;0
2023-09-11T02:00:00;96,03;20,9;166,731493946388;2,284953124;336,45;1,770156099;330,04999999999995;2,1303972;333,15;0,4052417374904429;294,9568358783603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,17485826498304;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,731493946388;0;0;0;0;0;0;0;0;0
2023-09-11T03:00:00;93,05;22,2;158,688893597755;2,0953438560000004;336,34999999999997;1,677739558;329,25;1,9648675199999996;331,65;0,5150401745192056;295,67347445387253;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,78831972652495;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,688893597755;0;0;0;0;0;0;0;0;0
2023-09-11T04:00:00;94,75;23,7;133,577777095519;2,126770992;336,34999999999997;1,687335299;329,25;1,845735675;329,04999999999995;0,6103552864388175;296,6043789027428;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,28754089455228;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,577777095519;0;0;0;0;0;0;0;0;0
2023-09-11T05:00:00;104,21;26;140,96619926409602;2,0393810579999996;336,04999999999995;1,6630192800000003;329,15;1,79526675;328,54999999999995;1,4336318685094505;297,6816426150228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,90109108783125;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,96619926409602;0;0;0;0;0;0;0;0;0
2023-09-11T06:00:00;146,61;26,8;153,38588675107502;2,11113297;333,65;1,7416402820000003;329,34999999999997;1,8644081280000002;328,34999999999997;2,5549147326174415;299,2635445525725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,4647483471435;0;11,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;153,38588675107502;0;0;0;0;0;0;0;0;0
2023-09-11T07:00:00;179,21;27,5;154,40958319418598;2,127518058;331,34999999999997;1,7987586540000002;329,45;1,933411005;328,45;2,885663569942791;299,5960403248747;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,3257018723088;12,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;154,40958319418598;0;0;0;0;0;0;0;0;0
2023-09-11T08:00:00;136,44;27,8;221,434342169654;2,371237848;334,45;1,828666476;329,54999999999995;1,970583834;328,54999999999995;2,77527774680992;297,30775305995195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,83678509159523;0;12,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;221,434342169654;0;0;0;0;0;0;0;0;0
2023-09-11T09:00:00;113;29,1;183,336185702602;2,5061406199999996;336,15;1,8555468620000004;329,84999999999997;2,046619484;329,54999999999995;2,599642720009976;297,41575318449145;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,21790141308608;14,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;183,336185702602;0;0;0;0;0;0;0;0;0
2023-09-11T10:00:00;95,16;28,7;145,276544912487;2,527920252;336,04999999999995;1,841416962;329,45;2,2669969589999996;333,25;7,456479048335095;295,6558200709738;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,46767962294476;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,276544912487;0;0;0;0;0;0;0;0;0
2023-09-11T11:00:00;89,17;27,7;132,922354016569;2,5082559079999993;335,95;1,8687562200000003;330,04999999999995;2,1869895479999992;331,95;18,666141760989213;299,54189363059027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,29183811814036;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,922354016569;0;0;0;0;0;0;0;0;0
2023-09-11T12:00:00;87,67;27,4;136,72289311152;2,525653872;336,34999999999997;1,8928469999999997;330,65;2,239457644;332,95;12,14403226609914;296,8200739269668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,30680893432856;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,72289311152;0;0;0;0;0;0;0;0;0
2023-09-11T13:00:00;86,45;26,6;155,447821218323;2,5161014999999995;336,75;1,9171532259999997;331,45;2,302481195;334,45;11,355597779972118;296,7255175459971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,55917825343514;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,447821218323;0;0;0;0;0;0;0;0;0
2023-09-11T14:00:00;89;24,3;172,472245905844;2,665741338;337,34999999999997;2,0123216;333,15;2,4552030300000003;335,84999999999997;7,521570861980593;295,75705687730937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,96007496718875;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,472245905844;0;0;0;0;0;0;0;0;0
2023-09-11T15:00:00;92,53;24,4;177,46151307764;2,81414446;336,15;2,1267709919999995;333,95;2,612078496;336,34999999999997;5,614812344556176;295,3602409069447;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,12247895969205;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,46151307764;0;0;0;0;0;0;0;0;0
2023-09-11T16:00:00;100,18;24,2;146,524772343517;2,523989062;336,54999999999995;2,008818504;333,84999999999997;2,4150881039999996;336,04999999999995;5,792103695125239;295,45344146264944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,62888250126974;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,524772343517;0;0;0;0;0;0;0;0;0
2023-09-11T17:00:00;132,93;24,4;182,338895478908;2,2784002080000003;337,54999999999995;1,931522355;333,65;2,2602439859999994;336,04999999999995;7,66303233119753;296,0258585627545;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,71678277091436;0;9,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,338895478908;0;0;0;0;0;0;0;0;0
2023-09-11T18:00:00;266,71;24,8;210,64189493380601;2,094158903;337,45;1,8611904279999998;333,54999999999995;2,175019704;336,04999999999995;8,892274619449578;296,4832013383913;0;37,37980620326534;31,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,70041109263727;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,64189493380601;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-11T19:00:00;524,27;25,4;218,128298307022;2,123732364;337,54999999999995;1,9026386010000003;334,25;2,142705602;335,25;7,012993690553548;295,8879954294423;0;55,24656259626668;105,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,684041051528;0;0;75;100,9421265141319;17,866756393001346;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;218,128298307022;38,2170571687683;0;20,34993270524899;17,86712446351931;0;0;0;0;38,2170571687683
2023-09-11T20:00:00;448,13;26;215,93420662939;2,146715136;337,54999999999995;1,900166568;333,95;2,19662586;336,04999999999995;5,726614192658277;295,3197070641427;0;37,37980620326534;30,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,66767264742285;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,93420662939;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-11T21:00:00;223,11;25,5;211,57951504426;2,146938976;337,34999999999997;1,8983562620000003;333,84999999999997;2,19749324;335,95;8,391042673458104;296,86733858044283;0;37,37980620326534;30,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,6513058801581;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;211,57951504426;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-11T22:00:00;147,83;25;232,488974820284;2,4777912840000003;337,54999999999995;2,0211744719999998;333,95;2,375094891;336,25;12,92154188909109;299,82321782457694;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,1349407495701;10;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,488974820284;0;0;0;0;0;0;0;0;0
2023-09-11T23:00:00;119,94;24;254,324202807313;2,3988834869999995;336,04999999999995;2,030705859;334,04999999999995;2,421022662;337,04999999999995;2,95356279750666;296,3737991477768;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,6439430449688;0;9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,324202807313;0;0;0;0;0;0;0;0;0
2023-09-12T00:00:00;106,36;24,2;228,27613511370902;2,55381854;337,34999999999997;1,9529060699999998;332,65;2,3821080779999995;335,75;0,8214857218742322;295,643707239459;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,6175786506643;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,27613511370902;0;0;0;0;0;0;0;0;0
2023-09-12T01:00:00;105,14;23,4;210,360279963768;2,450758407;337,84999999999997;1,8959331939999997;332,25;2,180042114;333,25;1,6015451549665176;296,8324414105313;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,82891689279924;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,360279963768;0;0;0;0;0;0;0;0;0
2023-09-12T02:00:00;105,87;24,3;200,682453079906;1,909828062;337,84999999999997;1,7120024669999998;333,04999999999995;1,9135270179999997;333,45;4,89776863920902;298,67514887672843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,22908663268893;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,682453079906;0;0;0;0;0;0;0;0;0
2023-09-12T03:00:00;105,63;25,6;207,385196900543;1,83387915;338,15;1,6840616389999998;333,45;1,888750728;333,95;3,989440501509314;299,23605455171224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,53076372402566;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,385196900543;0;0;0;0;0;0;0;0;0
2023-09-12T04:00:00;106,36;27,9;183,62201931432702;2,0273076880000005;338,34999999999997;1,794293046;333,75;2,0107365329999998;334,25;2,6020891195721596;299,2070477264493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,14158959502168;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,62201931432702;0;0;0;0;0;0;0;0;0
2023-09-12T05:00:00;116,14;31,9;187,995043462458;2,0959818;338,54999999999995;1,839147784;333,54999999999995;2,0491432799999996;333,95;2,3531019976832375;298,1971643481659;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,33430175185165;0;16,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,995043462458;0;0;0;0;0;0;0;0;0
2023-09-12T06:00:00;153,57;33,7;194,671200486802;2,3875138140000005;338,54999999999995;1,9598521050000002;333,65;2,19857047;334,15;1,664201501704595;297,29520294093334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,08326832167648;18,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;194,671200486802;0;0;0;0;0;0;0;0;0
