timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-12T07:00:00;228,99;35,9;175,496470455652;2,2437609679999997;336,45;1,9005582879999994;332,54999999999995;2,13232782;333,04999999999995;3,957327206430703;298,14527267332795;0;37,37980620326534;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,06545999484433;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;175,496470455652;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-12T08:00:00;146,98;35;195,495800561636;2,221900194;337,75;1,8693438;332,45;2,0941323219999997;332,95;2,3704582267235765;296,50656304981123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,99502186989747;0;20;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;195,495800561636;0;0;0;0;0;0;0;0;0
2023-09-12T09:00:00;123,22;32,9;275,44040068482;2,298593374;338,54999999999995;1,8782246519999997;333,25;2,1615893039999996;333,95;4,2115874909410085;294,723769420996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,1372171045526;0;17,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;275,44040068482;0;0;0;0;0;0;0;0;0
2023-09-12T10:00:00;112,33;30,9;250,03934923217201;2,8220600019999997;338,84999999999997;2,0465747160000003;333,54999999999995;2,40345402;334,25;9,987836837447649;296,9300258090002;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,62340338284216;30;0;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0;250,03934923217201;0;0;0;0;0;0;0;0;0
2023-09-12T11:00:00;101,59;28,7;251,44560908167603;2,7551905999999997;338,95;2,09876581;334,15;2,3724130079999997;334,34999999999997;20,270296342193657;300,90393872190083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,87174104250386;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,44560908167603;0;0;0;0;0;0;0;0;0
2023-09-12T12:00:00;96,46;26,3;243,757404329212;2,721393558000001;339,04999999999995;2,158608035;335,25;2,415236398;335,34999999999997;19,548942652155883;299,35607718586675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,16814334208382;0;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,757404329212;0;0;0;0;0;0;0;0;0
2023-09-12T13:00:00;93,59;25,1;242,68299730346098;2,8051908600000006;339,15;2,175901074;335,75;2,528239224;336,54999999999995;10,267558943891043;295,96190333888904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,9965265277496;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,68299730346098;0;0;0;0;0;0;0;0;0
2023-09-12T14:00:00;97,08;24;201,062323837085;2,621275522;338,95;2,1378063039999997;335,54999999999995;2,490803383;337,45;18,96093509308322;299,1015332723699;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,71436898035998;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,062323837085;0;0;0;0;0;0;0;0;0
2023-09-12T15:00:00;99,9;23,3;160,783000160203;2,3702543510000003;336,84999999999997;2,075522824;335,54999999999995;2,416917996;337,54999999999995;9,686814499484921;296,0348365752768;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,17158175398828;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,783000160203;0;0;0;0;0;0;0;0;0
2023-09-12T16:00:00;109,17;23,1;163,314637408382;1,7182518000000002;337,65;1,661950444;334,95;1,9716316850000004;337,65;5,907415633383423;294,65142713585425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,84177512212867;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,314637408382;0;0;0;0;0;0;0;0;0
2023-09-12T17:00:00;140,41;22,4;181,13902121372598;2,6359258499999996;338,15;2,119249968;334,95;2,45738547;336,65;5,124128913415962;294,2240141345939;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,04071726040594;0;7,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,13902121372598;0;0;0;0;0;0;0;0;0
2023-09-12T18:00:00;190,53;23;218,76934896963;2,6499857999999996;338,25;2,1126019199999995;334,75;2,496216114;337,25;5,324666563616444;294,4305228400783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,6299131886799;8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;218,76934896963;0;0;0;0;0;0;0;0;0
2023-09-12T19:00:00;284,02;24,1;228,403356159186;1,7678883200000002;337,15;1,677948009;333,25;1,94561728;334,15;3,6665721801196667;293,85044666498186;0;37,37980620326534;32,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,61835019736102;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;228,403356159186;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-12T20:00:00;185,62;25,4;226,184325520774;2,0278449039999997;337,45;1,7974240080000001;333,34999999999997;2,03873472;334,54999999999995;6,949198039753277;295,46176270026956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,65941994128866;0;10,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;226,184325520774;0;0;0;0;0;0;0;0;0
2023-09-12T21:00:00;136,62;25,3;225,891039603386;1,866973894;336,45;1,705484526;332,95;1,9551080960000002;334,34999999999997;6,960562273342748;295,2965757191507;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,43395399929453;10,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,891039603386;0;0;0;0;0;0;0;0;0
2023-09-12T22:00:00;115,55;24,7;190,367434613042;1,7002844429999997;336,04999999999995;1,5986373;332,15;1,841436548;333,75;7,9381448375908805;295,72442940007437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,21198428810513;0;9,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,367434613042;0;0;0;0;0;0;0;0;0
2023-09-12T23:00:00;93,77;23,3;147,769988212509;1,7269689689999999;333,84999999999997;1,6798646389999998;332,25;1,9078890480000001;333,45;3,1648943733244597;298,4015131598801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,3365630896763;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,769988212509;0;0;0;0;0;0;0;0;0
2023-09-13T00:00:00;106,45;22,7;133,667434706253;1,7193849900000002;335,75;1,60654165;331,75;1,861264575;333,65;3,7071954319091236;299,2241581746731;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,88892943336734;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,667434706253;0;0;0;0;0;0;0;0;0
2023-09-13T01:00:00;99,9;21,7;131,522120101491;1,72289648;336,15;1,5589672559999999;330,95;1,8990137920000003;334,75;5,893445128405263;299,04506170267865;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,03203527726612;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,522120101491;0;0;0;0;0;0;0;0;0
2023-09-13T02:00:00;97,86;22,8;150,182741078292;1,7190646189999998;336,25;1,5667289079999998;331,45;1,90728468;335,15;5,405433575287846;299,106008800073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,6795320737384;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,182741078292;0;0;0;0;0;0;0;0;0
2023-09-13T03:00:00;93,76;23,9;166,397410046228;1,6840924170000002;336,25;1,5383306069999998;331,45;1,791269807;333,25;5,3764701225663085;298,1657388378877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,36986412053102;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,397410046228;0;0;0;0;0;0;0;0;0
2023-09-13T04:00:00;93,49;26,1;175,014448576222;1,8736373309999999;336,45;1,6715475839999998;331,25;1,92983656;333,25;3,6510535955013474;298,67420937907184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,87924292359264;0;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,014448576222;0;0;0;0;0;0;0;0;0
2023-09-13T05:00:00;97,92;29,5;189,86419865635702;1,813060631;336,45;1,6299553139999996;331,45;1,8018224640000002;331,84999999999997;3,0354672850193642;298,3304998907913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,8900549993003;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,86419865635702;0;0;0;0;0;0;0;0;0
2023-09-13T06:00:00;124,74;34,1;213,46224547120298;1,601134515;336,65;1,4762611739999998;332,84999999999997;1,6195551479999999;332,84999999999997;3,2648979235979714;298,9826124048073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,76780283590563;0;19,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,46224547120298;0;0;0;0;0;0;0;0;0
2023-09-13T07:00:00;139,71;36,5;225,334992476146;1,6132596479999999;334,75;1,557531882;332,04999999999995;1,75617869;332,65;3,9979218357411126;297,9544836300686;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,12124710825363;0;21,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,334992476146;0;0;0;0;0;0;0;0;0
2023-09-13T08:00:00;137,72;34,2;286,620262875778;1,817582199;336,84999999999997;1,6821743879999997;331,95;1,9111417229999996;332,84999999999997;8,27154349320174;296,1075609252177;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,89800866775332;0;19,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;286,620262875778;0;0;0;0;0;0;0;0;0
2023-09-13T09:00:00;124,91;31,4;312,597876757511;1,996479324;337,25;1,7662920609999997;332,25;1,9210116679999998;331,95;11,225590900530612;296,52367266194017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,46731886688654;16,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;312,597876757511;0;0;0;0;0;0;0;0;0
2023-09-13T10:00:00;103,21;28,1;288,920045739201;1,70757743;334,15;1,3455372150000002;326,65;1,7944357439999998;330,34999999999997;17,22961525582705;298,4323075057279;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,15007213499985;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,920045739201;0;0;0;0;0;0;0;0;0
2023-09-13T11:00:00;96,86;25,1;300,0130101362;0;329,65;0;324,45;0,0009932900000000002;328,65;17,775716613040945;299,10859893971895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,71410449620741;0;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,0130101362;0;0;0;0;0;0;0;0;0
2023-09-13T12:00:00;93,97;24,2;303,185712929616;0;330,45;0,001263297;323,25;0,0024062800000000002;327,54999999999995;13,831226330669699;297,9778784103039;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,6918330857578;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,185712929616;0;0;0;0;0;0;0;0;0
2023-09-13T13:00:00;92,83;23,3;257,009749431167;0,4203757169999999;329,04999999999995;0,3258564789999999;323,04999999999995;0,43465391099999995;326,45;7,295686162521763;295,6595227403086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,81226390244922;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,009749431167;0;0;0;0;0;0;0;0;0
2023-09-13T14:00:00;92,02;21,3;264,16817090620395;1,637774325;329,45;1,5428088060000003;327,25;1,9048965869999999;329,45;8,906907739100307;296,58375853555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,37443004448005;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,16817090620395;0;0;0;0;0;0;0;0;0
2023-09-13T15:00:00;95,3;21;248,53625166236;2,35267032;337,15;1,856833942;331,04999999999995;2,061250226;331,34999999999997;11,885982599055803;297,6733831368734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,30989260147558;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,53625166236;0;0;0;0;0;0;0;0;0
2023-09-13T16:00:00;96,02;21;242,751375409268;2,1213316800000004;336,34999999999997;1,797247734;331,34999999999997;1,9844759039999995;331,54999999999995;10,256102878393008;297,14414480928383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,1880984543207;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,751375409268;0;0;0;0;0;0;0;0;0
2023-09-13T17:00:00;104,39;21,5;242,648707130776;2,101798842;336,04999999999995;1,779525202;330,84999999999997;2,0141249109999997;332,04999999999995;12,749615815247525;298,0607219020001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,54220069710685;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,648707130776;0;0;0;0;0;0;0;0;0
2023-09-13T18:00:00;124,98;21,5;264,459777846901;2,228562232;335,54999999999995;1,7600483240000002;329,84999999999997;1,9322792140000002;329,25;18,61585490661102;300,9247441455067;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,70514647703713;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;264,459777846901;0;0;0;0;0;0;0;0;0
2023-09-13T19:00:00;153,5;22,3;263,228911620383;1,902315432;335,54999999999995;1,670115008;329,95;1,7938985280000002;329,25;17,66500370423798;300,5009781895993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,00826543607363;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,228911620383;0;0;0;0;0;0;0;0;0
2023-09-13T20:00:00;141,67;23,5;267,261794261389;1,9086920739999997;335,34999999999997;1,6439019449999999;329,25;1,8079836600000003;329,34999999999997;20,73548629753257;302,8254060576374;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,07136460953002;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,261794261389;0;0;0;0;0;0;0;0;0
2023-09-13T21:00:00;122,79;22,2;255,286349457076;1,983636504;335,45;1,6850619240000002;329,54999999999995;1,8556475900000005;329,65;9,884954271074841;297,5755203237925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,47971010464802;0;7,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,286349457076;0;0;0;0;0;0;0;0;0
2023-09-13T22:00:00;106,41;21,9;268,15418915508997;2,105045921;333,84999999999997;1,796758084;330,54999999999995;1,9629676780000003;330,25;2,550300690516724;293,72270181373864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,27276213363757;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,15418915508997;0;0;0;0;0;0;0;0;0
2023-09-13T23:00:00;98,07;20,2;268,815287383767;2,259731952;336,34999999999997;1,813487326;330,25;2,0179050089999997;330,45;1,9535237449706588;295,20736010035444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,4487348574242;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,815287383767;0;0;0;0;0;0;0;0;0
2023-09-14T00:00:00;96,3;18,8;260,681825903156;2,1918692600000003;336,54999999999995;1,8064629469999998;331,04999999999995;1,9757265579999999;330,84999999999997;3,7941673348606875;297,8608224343675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,64331629972793;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,681825903156;0;0;0;0;0;0;0;0;0
2023-09-14T01:00:00;94,88;18,5;247,67041442518502;2,2004870999999997;335,95;1,8079444879999997;330,75;1,99100084;330,75;3,1982489793507063;297,64357203546894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,20435196809794;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,67041442518502;0;0;0;0;0;0;0;0;0
2023-09-14T02:00:00;98,74;18,6;247,72489222208998;2,057949985;335,84999999999997;1,7574461839999995;330,75;1,923799875;330,65;2,45640800596167;298,3224788131104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,6096841644801;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,72489222208998;0;0;0;0;0;0;0;0;0
2023-09-14T03:00:00;100,5;18,8;250,63356558180598;2,119803972;336,04999999999995;1,8062391069999997;331,45;1,989488521;331,45;1,761495177816864;298,13189068806685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,80644951185312;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,63356558180598;0;0;0;0;0;0;0;0;0
2023-09-14T04:00:00;99,29;20,4;268,204615745807;2,1232455119999996;335,95;1,7863607159999997;330,95;1,9604312910000001;330,84999999999997;1,6998708880734865;298,24497129066407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,17466886690192;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,204615745807;0;0;0;0;0;0;0;0;0
2023-09-14T05:00:00;104,74;22,8;272,316222706266;2,479306401;336,04999999999995;1,867438362;331,04999999999995;2,1390849899999997;330,95;2,1246867550782063;298,6317968226994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,82095140001525;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,316222706266;0;0;0;0;0;0;0;0;0
2023-09-14T06:00:00;142,15;25,2;276,321190650071;2,7159486499999996;334,15;1,9803754349999998;331,04999999999995;2,2998468779999994;330,95;2,354646372835566;297,90101384767553;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,0682271996121;0;10,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;276,321190650071;0;0;0;0;0;0;0;0;0
2023-09-14T07:00:00;181,22;27,4;268,187757734992;2,406874575;336,65;1,8989354479999996;331,45;2,114063875;331,65;2,4876807749842578;298,78253041733404;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,00078879794478;0;12,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;268,187757734992;0;0;0;0;0;0;0;0;0
2023-09-14T08:00:00;155,77;26,3;259,106687730657;2,39287758;336,65;1,90174464;331,54999999999995;2,1371543699999997;332,15;3,6494791308190093;296,3118351475377;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,09255187695973;0;11,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,106687730657;0;0;0;0;0;0;0;0;0
2023-09-14T09:00:00;118,02;24,8;258,55295925287095;2,3259354299999995;336,65;1,8737520489999997;331,45;2,1261036689999995;332,45;4,3217085104604305;294,33218484364784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,39024262177205;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;258,55295925287095;0;0;0;0;0;0;0;0;0
2023-09-14T10:00:00;96,82;24,1;251,360657495261;2,36731785;336,65;1,8974469119999995;331,54999999999995;2,1458967209999997;332,45;4,551544868116897;294,562761802995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,2720035975099;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,360657495261;0;0;0;0;0;0;0;0;0
2023-09-14T11:00:00;91,59;21,8;215,275682565404;2,358120824;336,75;1,8938290979999999;331,75;2,157740655;332,84999999999997;10,272147419801989;296,80583009056414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,30910797609752;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,275682565404;0;0;0;0;0;0;0;0;0
2023-09-14T12:00:00;91,25;21,4;197,939711007862;2,29651446;336,75;1,8776202839999998;331,84999999999997;2,1356770259999993;333,04999999999995;11,184611133556789;297,2494925708322;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,6258770652999;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,939711007862;0;0;0;0;0;0;0;0;0
2023-09-14T13:00:00;89,66;20,9;149,060529817815;2,20702043;336,84999999999997;1,845135504;331,84999999999997;2,1052152;333,15;6,546456836875884;295,4808024293153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,46561447759336;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,060529817815;0;0;0;0;0;0;0;0;0
2023-09-14T14:00:00;88,14;20,5;186,533502922629;2,353162768;334,95;1,9369588689999997;332,25;2,2527817199999998;333,65;6,063720188558695;295,1361748094084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,86942054772456;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,533502922629;0;0;0;0;0;0;0;0;0
2023-09-14T15:00:00;89,7;20,1;207,91516240261302;2,657084326;337,34999999999997;1,996349217;332,45;2,3275722599999997;333,65;8,911425287986134;296,93435908777474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,94933360566978;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,91516240261302;0;0;0;0;0;0;0;0;0
2023-09-14T16:00:00;94,16;23;213,759136182805;2,5738508209999997;337,45;2,034642645;333,04999999999995;2,2969313620000005;333,84999999999997;5,344652239947403;295,0036537926425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,72181235651973;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,759136182805;0;0;0;0;0;0;0;0;0
2023-09-14T17:00:00;116,84;23,5;283,998055989109;2,461055047;337,45;2,0186506759999996;333,75;2,235624384;333,75;18,762359100266323;299,81943801898564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,75987175423145;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,998055989109;0;0;0;0;0;0;0;0;0
2023-09-14T18:00:00;173,01;23,8;330,391667598848;2,2050114659999998;337,25;1,926788139;334,25;2,0918687400000002;333,65;13,274155627181903;297,90779567836364;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,10619576705602;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;330,391667598848;0;0;0;0;0;0;0;0;0
2023-09-14T19:00:00;235,74;23,4;342,171031927534;1,7268080839999997;336,75;1,664018166;334,25;1,900787724;335,45;9,909208821816891;296,54970461966957;0;37,37980620326534;32,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,09168514747932;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;342,171031927534;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-14T20:00:00;185,8;24,8;305,796514279946;1,8486246100000001;337,04999999999995;1,7503322689999996;334,04999999999995;1,945986616;334,45;22,04221014910111;301,5954942070463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,76138650528037;0;9,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;305,796514279946;0;0;0;0;0;0;0;0;0
2023-09-14T21:00:00;133,34;23,8;291,537197225035;1,829282036;336,75;1,678676888;332,34999999999997;1,8880903999999998;333,15;10,504427170929775;297,6267270381111;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,10791036662982;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;291,537197225035;0;0;0;0;0;0;0;0;0
2023-09-14T22:00:00;114,14;22,6;225,044366237673;1,7341668239999997;334,25;1,6874514159999998;332,34999999999997;1,8959248;333,15;7,817128341748761;296,4126772703972;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,09359957559317;0;7,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,044366237673;0;0;0;0;0;0;0;0;0
2023-09-14T23:00:00;99,37;20,1;174,193284255098;2,185011362;336,84999999999997;1,8481349600000003;332,34999999999997;2,091558162;333,34999999999997;2,0208327236447294;296,9831952038188;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,1750902156356;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,193284255098;0;0;0;0;0;0;0;0;0
2023-09-15T00:00:00;100,89;20,2;124,259228926726;1,6320594099999999;336,15;1,508008681;332,04999999999995;1,7134182550000001;332,84999999999997;2,2869193819690845;298,4054191297424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,89651481187718;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,259228926726;0;0;0;0;0;0;0;0;0
2023-09-15T01:00:00;97,01;19,1;108,474005404124;1,6744770900000001;336,04999999999995;1,524999536;331,75;1,7192464889999997;332,45;1,8557940472135923;298,4096323549967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,77796200250125;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,474005404124;0;0;0;0;0;0;0;0;0
2023-09-15T02:00:00;96,4;19,3;97,5699137763433;1,789132135;335,84999999999997;1,613628984;330,54999999999995;1,8133306379999998;331,25;2,028465320620833;298,67534086735816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,101684206301;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,5699137763433;0;0;0;0;0;0;0;0;0
2023-09-15T03:00:00;97,64;18,9;89,0575867040544;1,8223723749999998;335,65;1,6351847760000002;330,34999999999997;1,8367470999999995;331,15;2,112545233322606;298,4293415436744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,1938371957751;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,0575867040544;0;0;0;0;0;0;0;0;0
2023-09-15T04:00:00;99,2;20,4;89,7283167573393;1,879701996;335,75;1,6724555349999997;330,45;1,8679685829999995;331,04999999999995;2,158672720171417;299,1288338312866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,70903360152921;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,7283167573393;0;0;0;0;0;0;0;0;0
2023-09-15T05:00:00;99,43;23,2;116,64913420915;1,946803632;335,54999999999995;1,6924318560000005;330,34999999999997;1,900312064;331,04999999999995;1,928851625532776;298,4189997606373;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,74006269816906;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,64913420915;0;0;0;0;0;0;0;0;0
2023-09-15T06:00:00;138,64;26,1;175,278865218525;1,7125228949999995;332,65;1,6224482800000002;329,84999999999997;1,7895560319999997;329,95;2,233853262454885;298,7248236662869;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,04467816558345;0;11,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;175,278865218525;0;0;0;0;0;0;0;0;0
2023-09-15T07:00:00;150,87;28,1;173,331833123924;2,005911382;335,04999999999995;1,717994384;329,95;1,8822453780000001;329,84999999999997;2,392730130112132;299,1687028347477;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,47967369776688;13,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,331833123924;0;0;0;0;0;0;0;0;0
2023-09-15T08:00:00;125,07;26,7;225,387835762165;1,658126977;333,45;1,55030185;330,15;1,692755025;329,65;4,147630779939472;295,9238544772855;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,15263625671291;0;11,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,387835762165;0;0;0;0;0;0;0;0;0
2023-09-15T09:00:00;104,38;25,9;188,191397112786;1,6553135879999998;334,54999999999995;1,520300295;330,04999999999995;1,6702549080000002;329,75;4,009634284292113;293,6917367711898;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,74762099308722;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,191397112786;0;0;0;0;0;0;0;0;0
2023-09-15T10:00:00;93,58;25,4;132,250611673728;1,5157241660000003;333,84999999999997;1,400645224;329,84999999999997;1,55130913;329,65;4,284738641807291;293,9285757314524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,86514623098793;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,250611673728;0;0;0;0;0;0;0;0;0
2023-09-15T11:00:00;89,46;23,2;106,828156851787;1,499761576;334,34999999999997;1,3576231760000002;329,54999999999995;1,4706288;329,65;6,852108995491867;295,1041658566211;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,42920708478589;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,828156851787;0;0;0;0;0;0;0;0;0
2023-09-15T12:00:00;78,57;23,5;107,113755457706;1,553376852;334,54999999999995;1,4276291360000002;329,95;1,5586818600000003;330,34999999999997;16,414740597579357;299,8644688370501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,7417641640774;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,113755457706;0;0;0;0;0;0;0;0;0
2023-09-15T13:00:00;62,89;23,1;114,852759208714;1,499357265;334,45;1,3631646150000003;329,84999999999997;1,506532736;330,75;13,662486557130467;298,3000489543973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,41130051397678;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,852759208714;0;0;0;0;0;0;0;0;0
2023-09-15T14:00:00;71,19;23;126,68490780510399;1,37875647;332,15;1,364008212;330,25;1,4488071980000001;331,34999999999997;17,83023734861654;300,55573311678705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,18853306813591;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,68490780510399;0;0;0;0;0;0;0;0;0
2023-09-15T15:00:00;84,88;22,7;141,155927225206;1,766720155;334,65;1,562876062;330,54999999999995;1,8261454780000002;332,54999999999995;13,878704521799046;299,2188131856539;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,7437142148291;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,155927225206;0;0;0;0;0;0;0;0;0
2023-09-15T16:00:00;93,4;26,3;138,25314431955;2,2565044590000003;333,84999999999997;1,749441106;328,95;2,1245997439999997;332,04999999999995;11,093407642716235;297,88883006593176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,7167398434076;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,25314431955;0;0;0;0;0;0;0;0;0
2023-09-15T17:00:00;114,67;27,6;125,31161914209198;2,327354016;334,75;1,8708211440000002;330,04999999999995;2,204359532;331,95;14,176020465147486;298,8659222451609;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,4391102746864;0;12,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;125,31161914209198;0;0;0;0;0;0;0;0;0
2023-09-15T18:00:00;155,21;27,6;151,806250326075;2,582397312;334,95;1,8980009160000002;330,34999999999997;2,256802446;331,25;7,790398967356444;296,2960843030961;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,1628084689221;0;12,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,806250326075;0;0;0;0;0;0;0;0;0
2023-09-15T19:00:00;189,87;28,2;136,387389949085;2,346269895;333,65;1,7212470589999997;327,45;2,03025678;329,25;5,565701728537935;294,9690302300051;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,25625534596995;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,387389949085;0;0;0;0;0;0;0;0;0
2023-09-15T20:00:00;142,75;28,2;126,75522515512799;2,1351188249999997;333,04999999999995;1,652179828;326,95;1,916362791;328,84999999999997;2,102830648729193;293,0895251581939;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,78582972043534;13,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;126,75522515512799;0;0;0;0;0;0;0;0;0
2023-09-15T21:00:00;112,65;27,3;127,83059414196902;1,9838379599999998;332,15;1,681632975;327,25;2,00373174;329,65;3,104470504109076;293,7260474658619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,7091511374633;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,83059414196902;0;0;0;0;0;0;0;0;0
2023-09-15T22:00:00;102,04;28;204,93401726982398;2,0340005039999993;331,25;1,710646836;327,75;1,9799095680000003;329,54999999999995;2,888592036879578;294,56491844153965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,22119601182324;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,93401726982398;0;0;0;0;0;0;0;0;0
2023-09-15T23:00:00;95,77;24,9;179,113627588451;1,9735944820000002;333,25;1,507537218;325,04999999999995;1,8494374290000002;328,84999999999997;2,158808333677011;298,63349648618674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,86487389222205;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,113627588451;0;0;0;0;0;0;0;0;0
2023-09-16T00:00:00;96,24;24,7;149,428170410301;1,70570277;327,65;1,476638904;324,34999999999997;1,6280638659999997;324,45;2,3973035801822045;298,8151675379729;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,31618740483285;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,428170410301;0;0;0;0;0;0;0;0;0
2023-09-16T01:00:00;94,02;23,4;174,884791950017;2,5280713439999998;328,75;1,8325738829999998;327,45;2,2249598070000003;328,04999999999995;2,3403957439199363;299,2003870373471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,66857683872396;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,884791950017;0;0;0;0;0;0;0;0;0
2023-09-16T02:00:00;92,52;22,6;172,556222940903;2,8017800979999996;332,54999999999995;1,8139769760000002;326,75;2,198858664;327,54999999999995;2,473443616424076;299,00804948992817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,12500998104008;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,556222940903;0;0;0;0;0;0;0;0;0
2023-09-16T03:00:00;91,56;24,8;161,03857258783898;2,8478043999999993;333,15;1,779867957;326,04999999999995;2,17471752;327,15;2,5272290561832267;299,32451522666895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,669297480042;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,03857258783898;0;0;0;0;0;0;0;0;0
2023-09-16T04:00:00;94,72;27,6;152,89781496131098;2,8214472400000004;332,84999999999997;1,8203186430000002;326,84999999999997;2,210190564;327,75;2,689244366063446;298,6301667197722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,59859897134663;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,89781496131098;0;0;0;0;0;0;0;0;0
2023-09-16T05:00:00;92,75;29,4;168,36783705019002;2,725833984;331,54999999999995;1,8318673879999998;326,95;2,2111586720000003;327,75;2,608150380719807;299,0214895473724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,51343911144951;29,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,36783705019002;0;0;0;0;0;0;0;0;0
2023-09-16T06:00:00;103,47;32,7;181,982800370591;2,8039849219999997;332,54999999999995;1,821968064;326,75;2,204285385;327,65;2,587418111586624;299,20321946657316;0;0,985360824742269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,91654039911734;0;30;0;0;0;0;0;0;2,7;5,5670103092783565;0,985360824742269;0;0;0;0;0;0;0;0;181,982800370591;0;0;0;0;0;0;0;0;0
2023-09-16T07:00:00;110,88;34,5;179,469736975321;2,9024773199999996;333,95;1,838709897;327,04999999999995;2,22491364;327,95;2,6880685366469117;299,32653887714076;0;1,6422680412371133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,32280137665639;0;30;0;0;0;0;0;0;4,5;9,278350515463918;1,6422680412371133;0;0;0;0;0;0;0;0;179,469736975321;0;0;0;0;0;0;0;0;0
2023-09-16T08:00:00;101,67;33,8;156,175850495021;2,5355126249999995;333,65;1,6999262990000001;326,25;1,9798731939999998;326,95;3,0456907372655326;299,38420166896674;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,8111690965187;30;0;0;0;0;0;0;0;3,8;7,835051546391747;1,386804123711339;0;0;0;0;0;0;0;0;156,175850495021;0;0;0;0;0;0;0;0;0
2023-09-16T09:00:00;90,79;32,9;112,04706101089;2,219784906;333,34999999999997;1,633707432;326,25;1,818599272;326,54999999999995;3,23912469069354;297,8748132651373;0;1,058350515463917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,29668797960906;30;0;0;0;0;0;0;0;2,9;5,9793814432989665;1,058350515463917;0;0;0;0;0;0;0;0;112,04706101089;0;0;0;0;0;0;0;0;0
2023-09-16T10:00:00;79;31,8;89,1881537352434;2,737072151;333,84999999999997;1,748589115;326,65;2,0946891240000003;327,34999999999997;4,191838630703721;295,5511864872193;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,70041094239005;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0;89,1881537352434;0;0;0;0;0;0;0;0;0
2023-09-16T11:00:00;64,97;33,2;84,09495540026859;2,38603647;334,04999999999995;1,6600086320000005;326,34999999999997;1,8830959699999998;326,65;3,8071406607503366;294,7834108960935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,1862409012958;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,2;3,2;0;0;84,09495540026859;0;0;0;0;0;0;0;0;0
2023-09-16T12:00:00;54,48;35,2;74,71187946735081;2,0896695119999995;333,95;1,6248545600000002;327,15;1,8666689120000002;328,75;3,314264306702374;294,6435849820357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,66922227720568;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;5,2;0;0;74,71187946735081;0;0;0;0;0;0;0;0;0
2023-09-16T13:00:00;32,44;35,9;76,82828624422949;2,0373357199999997;332,34999999999997;1,7054789300000002;328,65;2,0649589749999997;332,25;2,600743285414212;296,42147544061754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,07040798655692;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0;76,82828624422949;0;0;0;0;0;0;0;0;0
2023-09-16T14:00:00;34,4;36,3;94,4345968989624;2,1587241519999996;333,25;1,750812126;329,04999999999995;2,1160798339999998;332,54999999999995;2,749930660073909;298,9273862927465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,55370094575827;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;6,3;0;0;94,4345968989624;0;0;0;0;0;0;0;0;0
2023-09-16T15:00:00;74,46;34,3;134,626661124785;2,18646912;333,84999999999997;1,7644299920000004;329,34999999999997;2,102702596;332,25;1,2345364623395385;295,7527695514663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,95519820724266;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;4,3;0;0;134,626661124785;0;0;0;0;0;0;0;0;0
2023-09-16T16:00:00;87,44;33,1;111,815339453465;2,067979415999999;333,95;1,726137963;329,45;2,0485808819999995;332,45;0,3999330696784767;293,75415410021424;0;1,1313402061855675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,3598553190009;0;30;0;0;0;0;0;0;3,1;6,391752577319591;1,1313402061855675;0;0;0;0;0;0;0;0;111,815339453465;0;0;0;0;0;0;0;0;0
2023-09-16T17:00:00;108,16;31,9;122,539671962514;2,0411521919999998;333,95;1,726456935;329,65;1,9509376770000002;330,84999999999997;0,4719610838114427;294,45164261710534;0;0,6934020618556695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,846619333469;30;0;0;0;0;0;0;0;1,9;3,9175257731958735;0,6934020618556695;0;0;0;0;0;0;0;0;122,539671962514;0;0;0;0;0;0;0;0;0
2023-09-16T18:00:00;133,56;32,9;134,086200217894;2,3910476879999996;333,95;1,7874757190000004;329,04999999999995;2,15637663;331,34999999999997;0,42724544395430486;295,1518169323804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,98842940837775;0;17,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;134,086200217894;0;0;0;0;0;0;0;0;0
2023-09-16T19:00:00;181,24;32,7;144,193399357478;2,2870474269999996;334,04999999999995;1,791271206;329,34999999999997;2,114694824;331,75;0,35449677370813487;294,49954906776526;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,78923056543692;17,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;144,193399357478;0;0;0;0;0;0;0;0;0
2023-09-16T20:00:00;143,62;33,2;134,12563009245702;2,22610279;334,15;1,7975289330000002;329,84999999999997;2,1070786679999998;332,25;0,3591379004923908;293,46786028119504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,61545690553828;0;18,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;134,12563009245702;0;0;0;0;0;0;0;0;0
2023-09-16T21:00:00;117,49;32,1;137,315285026134;2,2450620379999995;332,54999999999995;1,8504125320000002;329,84999999999997;2,2424710899999996;332,65;0,26199401451288346;292,91988743017043;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,84649535984772;17,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;137,315285026134;0;0;0;0;0;0;0;0;0
2023-09-16T22:00:00;105,03;31,6;183,621104974751;2,712739344;333,75;1,9270903229999998;330,04999999999995;2,3864981399999996;332,15;0,38429434644812;293,61311473321916;0;0,5839175257731963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,33091071031174;30;0;0;0;0;0;0;0;1,6;3,298969072164952;0,5839175257731964;0;0;0;0;0;0;0;0;183,621104974751;0;0;0;0;0;0;0;0;0
2023-09-16T23:00:00;99,9;29,3;196,896178776203;2,95647872;334,75;1,9038039680000003;328,34999999999997;2,468944008;331,75;0,29750276938749665;293,2372580379101;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,47037235608283;0;29,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,896178776203;0;0;0;0;0;0;0;0;0
2023-09-17T00:00:00;108,99;28;173,270934365487;2,925913368;335,34999999999997;1,8399060419999997;326,95;2,2867032729999996;329,04999999999995;0,29326346733868397;293,6727164990765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,0550253188472;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,270934365487;0;0;0;0;0;0;0;0;0
2023-09-17T01:00:00;105,35;27,6;161,003263257464;2,226967372;334,04999999999995;1,6109485000000001;326,04999999999995;1,7987124869999997;326,45;0,26512059622998535;293,29074602849806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,25701981631533;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,003263257464;0;0;0;0;0;0;0;0;0
2023-09-17T02:00:00;104,67;28,6;185,96201095313;2,201842731;333,84999999999997;1,610488229;326,04999999999995;1,7923820120000002;326,34999999999997;0,28552054946257505;293,04242958216724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,13113095643897;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,96201095313;0;0;0;0;0;0;0;0;0
2023-09-17T03:00:00;100,58;28,9;165,820361613744;2,107825734;333,75;1,59295736;326,25;1,766732746;326,54999999999995;0,27336580379119846;293,01114926549917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,56851784334333;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,820361613744;0;0;0;0;0;0;0;0;0
2023-09-17T04:00:00;101,7;30,8;123,282798257255;1,947651426;333,75;1,542945908;326,25;1,704586368;326,54999999999995;0,27171211220828223;292,9341591939637;0;0,29195876288659817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,96921362313796;0;30;0;0;0;0;0;0;0,8;1,649484536082476;0,2919587628865982;0;0;0;0;0;0;0;0;123,282798257255;0;0;0;0;0;0;0;0;0
2023-09-17T05:00:00;99,16;35,1;106,097984288637;1,889388672;331,54999999999995;1,57702275;326,54999999999995;1,7453560260000003;326,84999999999997;0,24488031679000835;292,6830400427955;0;1,8612371134020622;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,3730693333546;0;30;0;0;0;0;0;0;5,1;10,515463917525777;1,8612371134020624;0;0;0;0;0;0;0;0;106,097984288637;0;0;0;0;0;0;0;0;0
2023-09-17T06:00:00;98,97;37;114,729415515659;2,010010452;333,34999999999997;1,5698039099999999;326,25;1,7377622539999997;326,54999999999995;0,3979170676833851;293,5511665433748;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,85903202642126;30;0;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;114,729415515659;0;0;0;0;0;0;0;0;0
2023-09-17T07:00:00;103,33;40,1;154,93858144785298;2,005315408;333,54999999999995;1,5598584190000002;326,04999999999995;1,725034152;326,34999999999997;0,22458735414605682;292,52541404477546;0;3,6859793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,3421461232186;30;0;0;0;0;0;0;0;10,1;20,82474226804124;3,6859793814432997;0;0;0;0;0;0;0;0;154,93858144785298;0;0;0;0;0;0;0;0;0
2023-09-17T08:00:00;93,82;39,8;131,095135114186;2,2868417740000004;330,25;1,741550746;326,95;2,087240848;327,75;0,3158159454841;292,9207394579148;0;3,5764948453608234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,74346454018524;0;30;0;0;0;0;0;0;9,8;20,206185567010305;3,576494845360824;0;0;0;0;0;0;0;0;131,095135114186;0;0;0;0;0;0;0;0;0
2023-09-17T09:00:00;83,16;38,2;103,667340862164;2,942091404;334,45;1,841924799;327,25;2,1361750699999997;326,65;0,2507744405495602;292,6316646294982;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,22689019373124;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;103,667340862164;0;0;0;0;0;0;0;0;0
2023-09-17T10:00:00;70,79;38,3;70,8610581678789;2,981316566;335,04999999999995;1,8998685809999998;328,25;2,2170638510000003;327,84999999999997;0,2771791001955867;293,01571593343215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,70746750471187;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;70,8610581678789;0;0;0;0;0;0;0;0;0
2023-09-17T11:00:00;39,81;37,5;76,0648620455562;2,964044512;334,75;1,872218745;327,65;2,413398112;330,75;0,2770685813681638;293,0516247068755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,10624938954035;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0;76,0648620455562;0;0;0;0;0;0;0;0;0
2023-09-17T12:00:00;21,21;38,2;73,45056465830139;2,981902746999999;335,04999999999995;1,9033115200000001;328,34999999999997;2,558793384;333,04999999999995;0,3358380002097876;292,9760422393483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,5871387646014;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;73,45056465830139;0;0;0;0;0;0;0;0;0
2023-09-17T13:00:00;4,08;38,1;76,68156855470839;2,856759399;333,45;1,999092656;329,95;2,591188628;333,75;0,3590497305133157;293,0946923247359;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,98623268230392;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;8,1;0;0;76,68156855470839;0;0;0;0;0;0;0;0;0
2023-09-17T14:00:00;4,3;34,8;88,60903279882899;3,0870334;337,15;2,1020100909999995;331,45;2,77181072;335,84999999999997;0,25005708263868165;292,6989643984078;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,38848669061466;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;88,60903279882899;0;0;0;0;0;0;0;0;0
2023-09-17T15:00:00;38,7;36,4;118,41382241926;3,0777244539999997;336,54999999999995;2,062250511;331,25;2,71958605;335,65;0,2781242884174702;293,0010511451586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,8728478419456;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0;118,41382241926;0;0;0;0;0;0;0;0;0
2023-09-17T16:00:00;78,34;35,8;103,635960978396;3,0304732289999996;335,84999999999997;2,061499248;331,04999999999995;2,650355136;334,54999999999995;0,3393460625159809;293,8469428768987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,3543605571614;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;5,8;0;0;103,635960978396;0;0;0;0;0;0;0;0;0
2023-09-17T17:00:00;108,76;38,3;117,001392357685;2,9949875940000004;335,34999999999997;2,07344391;331,25;2,461383812;331,75;0,38779476203688534;293,9325092350392;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,75407775268465;0;30;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0;117,001392357685;0;0;0;0;0;0;0;0;0
2023-09-17T18:00:00;132;39,3;149,90981899290702;2,9837312400000005;335,15;2,07438124;331,15;2,5632044309999995;333,25;0,48159074835890164;294,41249451844715;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,8209023449094;24,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,90981899290702;0;0;0;0;0;0;0;0;0
2023-09-17T19:00:00;151,9;40,7;143,703561761413;2,8183582479999996;335,04999999999995;1,92713649;330,15;2,490134661;333,04999999999995;0,2659499481417998;292,9460430689299;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,74778867572755;0;25,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;143,703561761413;0;0;0;0;0;0;0;0;0
2023-09-17T20:00:00;126,81;42,2;138,33449410298;0,6088448000000001;333,15;0,40923687900000005;327,84999999999997;0,5815237289999999;331,25;0,3316930443259887;293,67464602475434;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,09843494949158;0;27,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;138,33449410298;0;0;0;0;0;0;0;0;0
2023-09-17T21:00:00;118,25;40,8;148,988927976648;2,84496443;334,95;2,203475364;333,34999999999997;2,8417033610000004;335,84999999999997;0,29429369218734713;293,2500659623673;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,59352510599663;25,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,988927976648;0;0;0;0;0;0;0;0;0
2023-09-17T22:00:00;108,91;49;140,390709919886;2,889992644;334,95;2,015295873999999;330,45;2,476223005;332,65;0,2432347064460244;293,0489632876647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,997218385065;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4;4;0;0;140,390709919886;0;0;0;0;0;0;0;0;0
2023-09-17T23:00:00;99,18;43,2;193,632742359612;2,43259519;334,15;1,8231768000000002;329,34999999999997;2,223591585;332,25;0,408126498381617;295,44916418015407;0;4,817319587628867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,40407129480543;0;30;0;0;0;0;0;0;13,2;27,21649484536083;4,817319587628867;0;0;0;0;0;0;0;0;193,632742359612;0;0;0;0;0;0;0;0;0
2023-09-18T00:00:00;93,97;38;183,836063544958;2,9121164299999998;334,15;1,9761574500000003;329,65;2,4497049599999996;331,54999999999995;1,356998662423292;296,95915711672126;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,89303088767593;30;0;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;0;0;0;0;183,836063544958;0;0;0;0;0;0;0;0;0
2023-09-18T01:00:00;88,47;36,9;126,469820544968;2,935735747;334,45;1,8850909439999999;327,95;2,3598751700000005;330,15;1,9218509604046137;296,6510957621166;0;2,5181443298969066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,37914158458716;30;0;0;0;0;0;0;0;6,9;14,226804123711338;2,5181443298969066;0;0;0;0;0;0;0;0;126,469820544968;0;0;0;0;0;0;0;0;0
2023-09-18T02:00:00;81,73;37,7;106,12140160585;2,9251691;334,34999999999997;1,8318673879999998;326,95;2,2754623080000003;328,84999999999997;2,648269023973479;298,7793876676785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,78345630200766;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;106,12140160585;0;0;0;0;0;0;0;0;0
2023-09-18T03:00:00;85,02;36,7;105,163252646815;2,93647302;334,54999999999995;1,835650284;326,95;2,171572568;327,25;3,6992796618045407;298,6489709880042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,26987795637746;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0;105,163252646815;0;0;0;0;0;0;0;0;0
