timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-24T00:00:00;98,71;36,6;163,376556538057;1,676550408;326,54999999999995;1,63579474;327,15;1,8177039120000003;327,54999999999995;0,28510493564515194;292,30807926181;0;2,4086597938144334;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,3535922534588;0;30;0;0;0;0;0;0;6,6;13,608247422680416;2,4086597938144334;0;0;0;0;0;0;0;0;163,376556538057;0;0;0;0;0;0;0;0;0
2023-09-24T01:00:00;87,24;36,2;155,486571677374;1,624216616;326,54999999999995;1,6300742289999999;327,45;1,8068560660000004;327,84999999999997;0,07288623661844407;292,4701878959774;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,83295689423346;30;0;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;0;0;0;0;155,486571677374;0;0;0;0;0;0;0;0;0
2023-09-24T02:00:00;77,73;36,8;153,634772062475;1,601650746;326,45;1,628960625;327,65;1,8094582060000002;328,04999999999995;0,11293353097555571;292,64955560023066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,30947359854406;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0;153,634772062475;0;0;0;0;0;0;0;0;0
2023-09-24T03:00:00;77,87;38,4;150,73423445479202;1,6363655320000001;326,54999999999995;1,6500547470000004;327,84999999999997;1,8249255500000001;328,15;0,06942044674205018;292,41534467099586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,70419528276318;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,4;8,4;0;0;150,73423445479202;0;0;0;0;0;0;0;0;0
2023-09-24T04:00:00;82,91;42,6;159,539183905832;1,630291074;326,54999999999995;1,6485983880000004;327,84999999999997;1,82296695;328,15;0,042815020298395894;292,2933276462901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,18102486323494;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;159,539183905832;0;0;0;0;0;0;0;0;0
2023-09-24T05:00:00;90,73;47,4;129,213247389832;1,726093195;326,65;1,7223648599999999;328,65;1,9043761590000003;328,84999999999997;0,055231204229115934;292,30544114590293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,57605939232758;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0;129,213247389832;0;0;0;0;0;0;0;0;0
2023-09-24T06:00:00;94,61;48,3;115,452036670936;1,7232812050000001;326,65;1,718888345;328,65;1,888740935;328,65;0,2544673299438324;292,2308376378612;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,9742544179673;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,3;3,3;0;0;115,452036670936;0;0;0;0;0;0;0;0;0
2023-09-24T07:00:00;94,06;50;130,782396589016;1,9319126760000003;328,75;1,7721958410000003;328,25;2,0699604000000003;329,15;0,26915216144279996;292,17583102164565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,4545569925255;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;130,782396589016;0;0;0;0;0;0;0;0;0
2023-09-24T08:00:00;91,22;49,3;81,3687994134549;1,8623935679999999;326,75;1,7679722599999999;328,45;1,95374547;328,54999999999995;0,48531298941062445;292,12599546427396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,93201153682625;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;81,3687994134549;0;0;0;0;0;0;0;0;0
2023-09-24T09:00:00;59,36;49,9;70,3891903641924;1,825504736;326,84999999999997;1,741259754;328,25;1,9304689079999997;328,54999999999995;0,1807058251318869;292,9736061801446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,32767096725152;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0;70,3891903641924;0;0;0;0;0;0;0;0;0
2023-09-24T10:00:00;1,06;48,8;79,3122665879432;2,0019634039999996;327,45;1,783338876;327,95;1,987275303;328,25;0,452516237511546;294,37177687230235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,8054382001548;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0;79,3122665879432;0;0;0;0;0;0;0;0;0
2023-09-24T11:00:00;0,85;45;101,634763948806;2,093115249;332,45;1,741284936;328,54999999999995;1,9268510940000003;328,84999999999997;0,5579706143186038;294,9671978187062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,20141028791375;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15;15;0;0;101,634763948806;0;0;0;0;0;0;0;0;0
2023-09-24T12:00:00;-0,03;47,5;129,49907866924602;2,3434495109999998;334,84999999999997;1,7909662240000004;328,75;1,9802914950000001;328,84999999999997;0,49848447549058034;292,1677604230286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,6005427784639;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0;129,49907866924602;0;0;0;0;0;0;0;0;0
2023-09-24T13:00:00;-2,62;45,6;138,374391066859;2,619189613;335,25;1,8334552530000003;328,84999999999997;2,09351956;328,95;0,2806718603426466;292,2650112435006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,08178272418607;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,6;15,6;0;0;138,374391066859;0;0;0;0;0;0;0;0;0
2023-09-24T14:00:00;-2,66;46,2;166,08145308307402;2,6961108299999994;334,54999999999995;1,8159579599999995;327,95;2,1085644059999997;328,25;0,3153162076756849;292,33017168359214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,4812271774926;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,2;16,2;0;0;166,08145308307402;0;0;0;0;0;0;0;0;0
2023-09-24T15:00:00;-0,08;40,4;170,669582637315;2,643953312;334,75;1,803299808;327,95;2,0781193680000003;328,25;0,45938630330370606;294,58076018955666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,8838316863538;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,4;10,4;0;0;170,669582637315;0;0;0;0;0;0;0;0;0
2023-09-24T16:00:00;5,22;41,2;205,341373752745;2,6431223060000004;335,34999999999997;1,8293324000000002;328,15;2,0658193600000003;328,34999999999997;0,6536370176730196;295,5085923142457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,36854330318516;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,2;11,2;0;0;205,341373752745;0;0;0;0;0;0;0;0;0
2023-09-24T17:00:00;98,03;46;250,48376809092997;2,595262516;334,95;1,81864404;327,65;2,034554508;327,95;0,2603493853722943;293,6602227431947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,85040644885484;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0;250,48376809092997;0;0;0;0;0;0;0;0;0
2023-09-24T18:00:00;133,9;44,3;272,340138488699;2,5381917100000004;332,84999999999997;1,8762982290000003;328,25;2,100825138;328,45;0,15768885352464315;292,9171964849965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,98731614505206;0;29,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;272,340138488699;0;0;0;0;0;0;0;0;0
2023-09-24T19:00:00;157,09;44,8;283,48573499223;2,8899003100000002;335,34999999999997;1,89817719;328,65;2,2272443739999996;328,95;0,5800772755112205;295,143647608301;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,27941741343756;29,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,48573499223;0;0;0;0;0;0;0;0;0
2023-09-24T20:00:00;134,98;45,7;283,504579917392;2,8520895370000003;333,84999999999997;1,959408622;329,34999999999997;2,31193144;329,54999999999995;0,1633204940500134;292,9506334757536;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,75868947169621;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;283,504579917392;0;0;0;0;0;0;0;0;0
2023-09-24T21:00:00;105;44,1;278,924881754744;2,026459894;331,45;1,8633280999999995;331,15;2,1055523589999994;332,04999999999995;0,052522751048253574;292,45940377619803;0;5,145773195876289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,156166234328;0;30;0;0;0;0;0;0;14,1;29,072164948453615;5,14577319587629;0;0;0;0;0;0;0;0;278,924881754744;0;0;0;0;0;0;0;0;0
2023-09-24T22:00:00;93,53;45,5;266,54966551509;1,8759218979999999;331,04999999999995;1,8314504860000003;331,34999999999997;2,0583948669999996;332,25;0,09819943778187583;292,7558690873565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,63575061770456;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0;266,54966551509;0;0;0;0;0;0;0;0;0
2023-09-24T23:00:00;72,85;38,5;256,10478925611903;1,7093541600000002;329,15;1,8140553199999996;331,65;2,03395014;332,54999999999995;0,17570194758232627;294,4804185583228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,03353967422174;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,5;8,5;0;0;256,10478925611903;0;0;0;0;0;0;0;0;0
2023-09-25T00:00:00;34,63;37,7;238,942102383692;1,65528281;328,95;1,7957424100000001;331,65;2,013004312;332,54999999999995;0,9289082900186058;296,5542500677323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,4344889518333;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;238,942102383692;0;0;0;0;0;0;0;0;0
2023-09-25T01:00:00;10;39,3;242,88288044324997;1,70507322;329,75;1,8206641959999998;330,84999999999997;2,112467616;332,34999999999997;1,125217854676127;296,3542546360199;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,9175455029381;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;9,3;0;0;242,88288044324997;0;0;0;0;0;0;0;0;0
2023-09-25T02:00:00;1,09;38,3;242,498148653677;1,674221073;327,45;1,8571445199999999;331,65;2,1183727949999995;333,04999999999995;1,2655776322731729;296,6322932923869;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,39775374838783;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;242,498148653677;0;0;0;0;0;0;0;0;0
2023-09-25T03:00:00;0,08;37,7;253,739050184273;1,8215623539999999;328,95;1,8636023039999996;331,54999999999995;2,0909160209999995;332,45;1,787050629664317;297,73683312061263;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,79616660459195;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;253,739050184273;0;0;0;0;0;0;0;0;0
2023-09-25T04:00:00;0,49;41,7;252,254899465644;1,8532692899999998;329,04999999999995;1,8927854439999996;331,95;2,1212813159999997;332,75;1,7081122672370337;297,1943468890189;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,2766869879315;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;11,7;0;0;252,254899465644;0;0;0;0;0;0;0;0;0
2023-09-25T05:00:00;50,15;47,6;241,710966565816;1,757539917;328,84999999999997;1,8420633;331,65;2,0659200879999995;332,54999999999995;1,9604318276551718;297,9495827013204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,75435931923272;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,6;17,6;0;0;241,710966565816;0;0;0;0;0;0;0;0;0
2023-09-25T06:00:00;109,36;48,9;250,79362300327202;1,6569923880000004;328,75;1,798435485;331,65;2,01465793;332,54999999999995;2,2455850868358613;298,5053295382149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,15023651487977;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;250,79362300327202;0;0;0;0;0;0;0;0;0
2023-09-25T07:00:00;139,15;47,6;262,65132108685305;1,8760590000000001;329,15;1,9123434639999997;332,25;2,1513066539999994;333,04999999999995;1,5779849751091513;296,7270915310539;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,6282214912283;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,6;2,6;0;0;262,65132108685305;0;0;0;0;0;0;0;0;0
2023-09-25T08:00:00;143;49,4;231,643786047817;1,7965020670000003;329,84999999999997;1,8919236599999998;332,75;2,1252978449999995;333,65;2,8218161444241865;293,99965183531293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,02441130065813;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,4;4,4;0;0;231,643786047817;0;0;0;0;0;0;0;0;0
2023-09-25T09:00:00;118,32;50,2;164,30836400920802;2,1003536749999996;330,45;1,9797654709999999;333,25;2,305357539;334,04999999999995;9,06894863943272;295,0860131776686;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,42376149110703;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;164,30836400920802;0;0;0;0;0;0;0;0;0
2023-09-25T10:00:00;93,81;51,9;139,06583991787198;2,932666341;334,84999999999997;2,189977812;333,34999999999997;2,612051915;334,04999999999995;20,328706541749877;300,2334403199564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,90521911495793;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;139,06583991787198;0;0;0;0;0;0;0;0;0
2023-09-25T11:00:00;89,01;50,9;144,80479126576802;3,1450639199999997;338,75;2,0941239279999997;332,04999999999995;2,91698495;335,65;20,539283849201226;298,56586687186785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,38382859304645;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,9;5,9;0;0;144,80479126576802;0;0;0;0;0;0;0;0;0
2023-09-25T12:00:00;76,07;49,6;153,240003968172;2,2887416160000003;326,75;1,7545166779999999;325,75;2,3437894679999998;327,75;13,941125191855114;296,2398738131957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,7806428417661;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,6;19,6;0;0;153,240003968172;0;0;0;0;0;0;0;0;0
2023-09-25T13:00:00;76,11;46,7;158,241244465176;1,938504764;321,54999999999995;1,5026379200000002;321,15;1,9909182989999996;322,45;7,568464099241056;293,8002728363598;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,25956477748193;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,7;16,7;0;0;158,241244465176;0;0;0;0;0;0;0;0;0
2023-09-25T14:00:00;84,09;43,3;169,30193101416998;2,1531099649999996;324,84999999999997;1,543659398;322,04999999999995;2,1077334;324,15;7,438948023996698;293,52898537749303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,73563882100416;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0;169,30193101416998;0;0;0;0;0;0;0;0;0
2023-09-25T15:00:00;92,06;41,9;200,956072546352;2,869270656;336,75;2,461301271;336,04999999999995;3,173698652;338,84999999999997;7,765365225371069;294,44310450663846;0;4,3428865979381435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,12991788870102;0;30;0;0;0;0;0;0;11,9;24,536082474226802;4,3428865979381435;0;0;0;0;0;0;0;0;200,956072546352;0;0;0;0;0;0;0;0;0
2023-09-25T16:00:00;97,46;42;226,543893695426;2,206970066;333,25;1,9257262979999996;331,45;2,178276576;332,34999999999997;5,715592215800336;294,54638520829053;0;4,379381443298969;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,60630489691215;30;0;0;0;0;0;0;0;12;24,742268041237118;4,3793814432989695;0;0;0;0;0;0;0;0;226,543893695426;0;0;0;0;0;0;0;0;0
2023-09-25T17:00:00;125,92;45,6;283,515794798864;3,047345169;337,45;2,145765215;332,65;2,541121216;333,54999999999995;5,84818407559063;294,85888240087115;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,00089689800143;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;283,515794798864;0;0;0;0;0;0;0;0;0
2023-09-25T18:00:00;200,09;47,5;305,822334965075;2,097359815;337,04999999999995;1,8539897749999998;332,65;1,9760063579999996;332,45;6,687455682722621;294,9780201581534;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,3986494398906;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;305,822334965075;0;0;0;0;0;0;0;0;0
2023-09-25T19:00:00;379,59;49,4;308,875252094301;3,1074629970000003;338,04999999999995;2,1751288259999995;333,45;2,58517013;334,15;3,331375415218515;293,407109030171;0;37,37980620326534;6,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,3785095749466;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;308,875252094301;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-25T20:00:00;249,39;49,4;293,65548834224904;3,1432676040000005;338,04999999999995;2,191102608;333,34999999999997;2,6121750269999997;334,25;3,4721111038326153;293,7507642775753;0;37,37980620326534;6,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,3583717239891;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,65548834224904;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-25T21:00:00;136,34;47,5;306,527791823628;3,1655368860000004;337,84999999999997;2,2127423399999997;333,54999999999995;2,6485028600000002;334,34999999999997;3,5045074351040735;293,85421133613323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,8382358868167;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;306,527791823628;0;0;0;0;0;0;0;0;0
2023-09-25T22:00:00;122,91;46,7;329,499893530454;2,3796780149999996;336,04999999999995;1,94283327;332,04999999999995;2,1816733479999995;332,54999999999995;3,689908428998424;293,8688048845147;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,31525206322806;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;329,499893530454;0;0;0;0;0;0;0;0;0
2023-09-25T23:00:00;110,17;40,2;318,578867868018;2,0949325500000002;333,34999999999997;1,8683938789999994;331,45;2,0569706849999996;331,65;3,2456960323857103;293,676706061791;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,71047316960068;0;30;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;318,578867868018;0;0;0;0;0;0;0;0;0
2023-09-26T00:00:00;114,16;37,8;270,288589987911;2,162607776;334,34999999999997;1,8743466239999997;331,54999999999995;2,069873662;331,75;2,9845582900283536;297,48045282008286;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,34780212228372;22,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;270,288589987911;0;0;0;0;0;0;0;0;0
2023-09-26T01:00:00;107,99;39,3;268,170206260994;2,0485067349999997;332,65;1,8646431599999995;331,45;2,0548162249999997;331,65;2,577011997685567;297,96813761727435;0;3,3940206185567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,8229673420715;30;0;0;0;0;0;0;0;9,3;19,17525773195876;3,3940206185567;0;0;0;0;0;0;0;0;268,170206260994;0;0;0;0;0;0;0;0;0
2023-09-26T02:00:00;104,93;39,4;254,87831547657302;1,7651057089999997;331,04999999999995;1,747977752;330,75;1,9190950379999996;330,95;4,1042672918062015;297,67310152632;0;3,430515463917525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,21633767691623;0;30;0;0;0;0;0;0;9,4;19,38144329896907;3,4305154639175255;0;0;0;0;0;0;0;0;254,87831547657302;0;0;0;0;0;0;0;0;0
2023-09-26T03:00:00;104,58;43;260,06808985755396;1,5901173900000003;327,75;1,7317871249999996;330,65;1,88969925;330,65;2,9985068288673182;297,68745503752933;0;4,7443298969072165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,69181604314855;30;0;0;0;0;0;0;0;13;26,804123711340207;4,7443298969072165;0;0;0;0;0;0;0;0;260,06808985755396;0;0;0;0;0;0;0;0;0
2023-09-26T04:00:00;104,57;47,9;291,79393493623;1,51753727;326,65;1,6539537600000003;329,15;1,7810053440000002;328,75;2,615668147251657;297,79927642670384;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,08549949312322;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;291,79393493623;0;0;0;0;0;0;0;0;0
2023-09-26T05:00:00;107,99;55,4;304,20617191816604;1,652896116;326,45;1,6914259750000002;328,45;1,8012684600000002;327,65;2,5947478030006006;298,814245130095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,48234357475286;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;304,20617191816604;0;0;0;0;0;0;0;0;0
2023-09-26T06:00:00;152,26;58,6;299,287250002422;1,390113552;325,75;1,5266377650000003;327,65;1,6468076680000003;327,25;2,4732454541793616;298,43724797067296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,9612953403954;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;299,287250002422;0;0;0;0;0;0;0;0;0
2023-09-26T07:00:00;288,55;63;276,104274125797;1,258772634;326,45;1,329215082;326,95;1,517526078;327,84999999999997;2,1875602868109243;297,8271376918341;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,884767631914;0;6,7;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;276,104274125797;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-26T08:00:00;166,98;64,2;247,402619112738;1,2738314700000002;326,65;1,3358351499999999;326,95;1,4822628840000003;327,34999999999997;1,835881676479941;294,89516076567435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,3615791551508;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,2;19,2;0;0;247,402619112738;0;0;0;0;0;0;0;0;0
2023-09-26T09:00:00;117,75;60,7;248,31007259088202;1,20056584;327,15;1,295541152;327,54999999999995;1,33453408;328,34999999999997;2,2065245929277775;295,600532534547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,7565956288143;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;248,31007259088202;0;0;0;0;0;0;0;0;0
2023-09-26T10:00:00;100,41;56,8;228,747783113703;1,458818442;327,34999999999997;1,521542607;328,45;1,6687272000000002;328,65;4,371259694292508;295,6048553706068;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,15477260083037;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,8;11,8;0;0;228,747783113703;0;0;0;0;0;0;0;0;0
2023-09-26T11:00:00;95,27;53,1;189,759234433042;1,581228144;330,75;1,578357396;329,45;1,726137963;329,45;11,075303307114966;298,03668353360916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,63505712357028;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0;189,759234433042;0;0;0;0;0;0;0;0;0
2023-09-26T12:00:00;91,08;50,2;170,986969547761;1,6000530880000001;334,34999999999997;1,416898806;328,54999999999995;1,5439364;328,75;6,647926975713281;296,8784634797951;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,03354624943688;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;170,986969547761;0;0;0;0;0;0;0;0;0
2023-09-26T13:00:00;82,95;52,5;179,59779085632698;1,5410936320000002;334,75;1,366968496;328,45;1,5960099780000003;329,75;8,582010404255838;297,18319407173533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,43519552639088;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,5;22,5;0;0;179,59779085632698;0;0;0;0;0;0;0;0;0
2023-09-26T14:00:00;89,87;49,2;225,999852638704;1,543971375;333,65;1,4137174800000003;329,15;1,5610755490000001;329,25;12,834791380040155;299,4941122814348;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,91895200683825;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0;225,999852638704;0;0;0;0;0;0;0;0;0
2023-09-26T15:00:00;98,02;45,2;234,496861117799;1,6315697599999999;332,54999999999995;1,4940480600000001;328,04999999999995;1,71266979;329,65;3,513564569004627;296,43774298429736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,32091274321652;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;234,496861117799;0;0;0;0;0;0;0;0;0
2023-09-26T16:00:00;104,51;42,8;248,748444433464;1,6976906969999999;334,04999999999995;1,5109577730000001;328,25;1,7465325850000002;330,25;3,557132664998949;297,0193329639064;0;4,671340206185565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,8049806519422;30;0;0;0;0;0;0;0;12,8;26,391752577319586;4,671340206185566;0;0;0;0;0;0;0;0;248,748444433464;0;0;0;0;0;0;0;0;0
2023-09-26T17:00:00;135,48;42,8;283,410532295614;1,6863545999999998;334,15;1,4844117479999996;327,95;1,7377090920000002;330,34999999999997;3,700055812029108;297,12071598582014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,19620015387702;27,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,410532295614;0;0;0;0;0;0;0;0;0
2023-09-26T18:00:00;180,24;46,9;296,913275161234;1,6576750999999998;334,15;1,504821759;328,84999999999997;1,7364052239999999;330,75;3,7925569160973702;296,8497919543093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,67478053386162;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,9;1,9;0;0;296,913275161234;0;0;0;0;0;0;0;0;0
2023-09-26T19:00:00;246,82;49,1;287,655034005218;1,8074072719999996;335,54999999999995;1,616445171;329,45;1,8665499970000001;330,84999999999997;3,577713135931213;296,7983531558285;0;37,37980620326534;7,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,65051305580823;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;287,655034005218;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-26T20:00:00;160,34;48;291,931978801015;1,7274348359999998;334,34999999999997;1,490449832;327,54999999999995;1,7040015860000002;329,25;3,560358410491161;298,7622761179682;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,04730063608162;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;291,931978801015;0;0;0;0;0;0;0;0;0
2023-09-26T21:00:00;126,27;46,7;296,326028208345;1,707957958;333,75;1,4991124399999998;327,54999999999995;1,626235373;327,45;3,502158851900604;298,48813814206505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,52619590601802;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;296,326028208345;0;0;0;0;0;0;0;0;0
2023-09-26T22:00:00;108,06;46,8;309,37699729998;1,388636208;327,04999999999995;1,469274568;327,54999999999995;1,596964096;327,45;3,53277465007998;298,26679370725475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,0022432864274;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;309,37699729998;0;0;0;0;0;0;0;0;0
2023-09-26T23:00:00;101,28;39,7;355,753024628301;1,6963294699999998;329,65;1,565535561;327,04999999999995;1,764104025;327,65;3,501965388431601;298,58926170881506;0;3,540000000000001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,3964956936777;0;30;0;0;0;0;0;0;9,7;20;3,540000000000001;0;0;0;0;0;0;0;0;355,753024628301;0;0;0;0;0;0;0;0;0
2023-09-27T00:00:00;105,51;36,2;355,058272871236;1,857972728;325,95;1,708770777;327,45;1,8913444740000005;327,34999999999997;3,9620257954802134;298,81575052354475;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,87285604410835;30;0;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;0;0;0;0;355,058272871236;0;0;0;0;0;0;0;0;0
2023-09-27T01:00:00;102;35;341,38066708922696;1,6550953440000002;326,75;1,677598259;328,45;1,825997184;328,34999999999997;3,924942502974364;298,7480571259881;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,26742139008292;0;30;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;0;0;0;0;341,38066708922696;0;0;0;0;0;0;0;0;0
2023-09-27T02:00:00;102,55;36,9;319,778399307754;1,6538922040000001;326,84999999999997;1,6933496000000001;328,75;1,846747152;328,75;4,056256692546783;298,58857676336714;0;2,5181443298969066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,66514727952287;0;30;0;0;0;0;0;0;6,9;14,226804123711338;2,5181443298969066;0;0;0;0;0;0;0;0;319,778399307754;0;0;0;0;0;0;0;0;0
2023-09-27T03:00:00;102,05;39,4;291,47339725619895;1,52065704;326,75;1,6936363950000002;329,45;1,7864110800000002;329,15;4,019436071451048;298,15077540983606;0;3,430515463917525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,14498076479492;30;0;0;0;0;0;0;0;9,4;19,38144329896907;3,4305154639175255;0;0;0;0;0;0;0;0;291,47339725619895;0;0;0;0;0;0;0;0;0
2023-09-27T04:00:00;100,45;47,9;284,762008980375;1,413012384;326,75;1,644323044;329,54999999999995;1,7352790290000002;329,45;3,0892119501600397;299,1132119955643;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,62196626671846;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;284,762008980375;0;0;0;0;0;0;0;0;0
2023-09-27T05:00:00;108,62;55;305,528389517872;1,434635328;326,75;1,65752121;329,65;1,7578826720000005;329,54999999999995;2,9419965725259694;298,82831124072106;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,01715670167073;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;305,528389517872;0;0;0;0;0;0;0;0;0
2023-09-27T06:00:00;141,76;62,8;303,681614944334;1,5435698620000002;326,84999999999997;1,6886881319999998;329,75;1,8422983320000001;329,75;3,19950068355403;298,56806569360515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,49445498600056;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;303,681614944334;0;0;0;0;0;0;0;0;0
2023-09-27T07:00:00;259,77;65,5;280,554819504609;1,5939898220000002;327,75;1,692252784;329,95;1,8467023839999999;329,95;3,3110187933753847;296,23339813237493;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,78469501418618;0;9,2;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;280,554819504609;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-27T08:00:00;175,5;65,9;240,910504579387;1,5063200879999998;329,54999999999995;1,6141522099999996;330,54999999999995;1,7727078749999996;330,65;6,101839306329255;293,56235355782775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,26011654468476;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;240,910504579387;0;0;0;0;0;0;0;0;0
2023-09-27T09:00:00;128,79;61,8;235,867224457551;1,9395456200000003;334,34999999999997;1,7360638679999998;330,54999999999995;1,909993144;330,75;16,093736551261866;296,65124747912137;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,65374316460924;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0;235,867224457551;0;0;0;0;0;0;0;0;0
2023-09-27T10:00:00;102,33;61,4;202,368928543468;2,775269048;335,25;1,9820248559999998;330,95;2,370038905;332,04999999999995;17,029796858811267;296,7334032039475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,05053042187174;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;202,368928543468;0;0;0;0;0;0;0;0;0
2023-09-27T11:00:00;93,26;56;163,83809441339;2,673761805;336,04999999999995;1,9931916739999997;331,75;2,3536775999999997;333,15;11,35821477495892;294,8106155166293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,52942536882955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11;11;0;0;163,83809441339;0;0;0;0;0;0;0;0;0
2023-09-27T12:00:00;90,2;54,2;163,419266244023;2,567705014;336,54999999999995;2,008617048;332,25;2,30604165;333,65;12,787377405512888;295,669218904646;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,00547242629267;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;163,419266244023;0;0;0;0;0;0;0;0;0
2023-09-27T13:00:00;87,34;56;177,757871664095;2,6063761719999996;336,75;2,035052552;332,54999999999995;2,322527466;333,75;7,2092183616796115;293,8278405081964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,39972451062903;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11;11;0;0;177,757871664095;0;0;0;0;0;0;0;0;0
2023-09-27T14:00:00;89,22;54,4;221,80291302987;2,416238082;335,04999999999995;2,016020556;332,75;2,240060613;333,04999999999995;5,638276825135879;294,90723600835815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,87608453817796;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0;221,80291302987;0;0;0;0;0;0;0;0;0
2023-09-27T15:00:00;94,04;51;234,281923674132;2,37259208;336,15;1,9550745200000001;332,34999999999997;2,19643;333,15;5,530940334180128;295,0945753098935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,27064956130312;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;234,281923674132;0;0;0;0;0;0;0;0;0
2023-09-27T16:00:00;109,25;50,3;249,98683140407698;2,540852608;337,95;1,88299804;331,15;2,3471302799999996;334,15;5,457762902455605;296,65574989192265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,66837512792594;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0;249,98683140407698;0;0;0;0;0;0;0;0;0
2023-09-27T17:00:00;149,91;55,3;290,186077729681;2,2890382039999997;331,95;1,668534138;327,75;2,26646394;332,15;4,906616336407682;298,549808764494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,14820829041315;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0;290,186077729681;0;0;0;0;0;0;0;0;0
2023-09-27T18:00:00;194,93;58,3;290,50782647324803;1,5829517119999996;323,54999999999995;1,526390142;324,95;2,0026685;328,15;5,826163533123212;297,88955483810156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,54624610116306;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;290,50782647324803;0;0;0;0;0;0;0;0;0
2023-09-27T19:00:00;214,7;60,4;283,22021252837897;1,7377468649999999;333,65;1,7287191179999997;330,95;1,9396561410000002;331,25;5,373207742468001;298,0210031779753;0;17,371222512278216;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,94744410813192;0;30;0;0;0;15,4;33,04721030042918;11,896995708154504;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,22021252837897;6,662317596566522;0;0;6,662317596566522;0;0;0;0;6,662317596566522
2023-09-27T20:00:00;142,08;60,6;233,105258738773;2,2258649600000004;338,34999999999997;1,6617657759999998;330,54999999999995;2,240953175;335,65;7,382237152122213;298,9567666927344;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,4307493637211;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;233,105258738773;0;0;0;0;0;0;0;0;0
2023-09-27T21:00:00;107,82;56,6;241,532398028429;1,935678784;334,75;1,7532827599999996;331,95;2,195853612;334,84999999999997;5,232237353266721;298,47281607022757;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,91120628878474;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;241,532398028429;0;0;0;0;0;0;0;0;0
2023-09-27T22:00:00;96,38;51,5;206,653692551622;1,7419396680000003;335,84999999999997;1,827268875;333,65;2,306457153;335,84999999999997;6,613694309998202;298,605723809622;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,30986779973483;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,5;6,5;0;0;206,653692551622;0;0;0;0;0;0;0;0;0
2023-09-27T23:00:00;89,09;48,9;149,079607472399;2,105450232;336,95;1,8577992519999997;333,54999999999995;2,3671779500000003;336,15;4,43390719595251;298,7688465444616;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,79063681295486;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;149,079607472399;0;0;0;0;0;0;0;0;0
2023-09-28T00:00:00;88,36;45,9;129,742187852413;2,3376506559999997;333,54999999999995;1,8721795730000004;329,25;2,182154604;330,34999999999997;5,274907604498534;298,33724119135513;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,26855774927355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,9;0,9;0;0;129,742187852413;0;0;0;0;0;0;0;0;0
2023-09-28T01:00:00;84,05;45,9;134,610654734975;2,106826848;330,95;1,8205802560000002;328,34999999999997;2,003500905;327,65;4,9064817094254565;297,7521863914866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,66468352507758;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,9;15,9;0;0;134,610654734975;0;0;0;0;0;0;0;0;0
2023-09-28T02:00:00;72,95;44,3;134,557839405763;1,794984152;326,95;1,7673860789999998;329,04999999999995;1,9502927380000001;329,34999999999997;2,8268042248513314;297,77420737254295;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,14291705672508;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,3;14,3;0;0;134,557839405763;0;0;0;0;0;0;0;0;0
2023-09-28T03:00:00;74,84;46,9;134,06695227656402;1,77991972;327,15;1,790796945;329,65;1,9623409260000002;329,84999999999997;4,211261875153357;298,2773659896551;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,53935539659838;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,9;16,9;0;0;134,06695227656402;0;0;0;0;0;0;0;0;0
2023-09-28T04:00:00;80,87;51;155,144439986304;1,8278018939999998;327,04999999999995;1,8190931190000004;329,84999999999997;1,9934295039999999;329,95;4,393143699158138;297,811177829185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,9389540926377;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21;21;0;0;155,144439986304;0;0;0;0;0;0;0;0;0
2023-09-28T05:00:00;92,88;60,7;171,429084102103;1,7726868900000001;328,25;1,7229608340000002;328,54999999999995;1,8897342250000002;328,65;3,9421514642818116;298,3654206942461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,42066019722841;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;171,429084102103;0;0;0;0;0;0;0;0;0
2023-09-28T06:00:00;115,35;66,8;214,387851696845;1,98950391;327,65;1,9164551249999997;330,65;2,1590711039999997;331,54999999999995;3,551053431962849;299,2889335145294;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,8995181312087;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0;214,387851696845;0;0;0;0;0;0;0;0;0
2023-09-28T07:00:00;126,25;69,2;261,254325130796;1,5891296960000003;328,34999999999997;1,7350649819999997;330,95;1,9660426800000002;332,34999999999997;3,749759227837621;299,52276375435963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,29658081097455;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,2;24,2;0;0;261,254325130796;0;0;0;0;0;0;0;0;0
2023-09-28T08:00:00;129,56;67,6;290,715791621464;1,744642536;329,54999999999995;1,7978730869999997;331,25;2,0345013459999994;332,54999999999995;4,443720970937116;296,505656481824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,77575115289346;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;290,715791621464;0;0;0;0;0;0;0;0;0
2023-09-28T09:00:00;110,85;67,6;260,047410864554;2,242070976;333,95;1,8994782599999998;331,15;2,14151925;332,15;5,557071881303755;293,4584691098042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,25207357777816;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;260,047410864554;0;0;0;0;0;0;0;0;0
2023-09-28T10:00:00;93,36;69,6;210,922935328378;2,279657909;335,04999999999995;1,893283488;331,25;2,133882109;332,25;5,014778378182663;293,32332245022826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,64660100199933;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;210,922935328378;0;0;0;0;0;0;0;0;0
2023-09-28T11:00:00;88,56;67;179,509426404679;2,4157582250000003;335,65;1,9148644619999997;330,95;2,1631058199999997;331,95;4,909557891441993;293,1914304419405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,12323634189914;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;179,509426404679;0;0;0;0;0;0;0;0;0
2023-09-28T12:00:00;83,48;63,4;172,39028464285698;2,1222046559999996;336,04999999999995;1,8377543799999998;331,65;2,061448884;332,75;5,004748982898669;293,6227468411314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,51807664984392;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,4;33,4;0;0;172,39028464285698;0;0;0;0;0;0;0;0;0
2023-09-28T13:00:00;82;61,8;188,42773829793498;1,936055115;333,65;1,8265623799999995;331,95;2,0384521219999994;332,95;7,372317668035587;294,49857656835366;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,9160774737579;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;188,42773829793498;0;0;0;0;0;0;0;0;0
2023-09-28T14:00:00;87,7;60,1;231,398091783762;2,0212752;336,15;1,880262995;333,45;2,0223048639999996;332,95;11,003020992832038;296,1148988746029;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,3961858660105;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0;231,398091783762;0;0;0;0;0;0;0;0;0
2023-09-28T15:00:00;92,02;59,1;206,935694096486;1,5725095759999999;335,54999999999995;1,5183990539999999;332,95;1,692235996;333,84999999999997;25,075402563639855;301,2565134914145;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,79449887900287;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;206,935694096486;0;0;0;0;0;0;0;0;0
2023-09-28T16:00:00;99,89;58,6;203,872474118849;1,571461725;335,65;1,5123623689999999;332,84999999999997;1,7199417920000002;334,34999999999997;19,616648856224767;299,4747024712992;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,19597206069395;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;203,872474118849;0;0;0;0;0;0;0;0;0
2023-09-28T17:00:00;132,63;60,5;244,995243526581;1,5254556099999999;335,25;1,473179177;332,04999999999995;1,638184232;332,54999999999995;20,242944084251818;299,5468223043155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,67955246348788;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;244,995243526581;0;0;0;0;0;0;0;0;0
2023-09-28T18:00:00;184,85;61,2;261,886677157534;1,7085987;338,15;1,628996999;332,84999999999997;1,9740897280000003;334,75;15,99040242580883;297,9013894040273;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,0813371398205;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;261,886677157534;0;0;0;0;0;0;0;0;0
2023-09-28T19:00:00;265,8;63,8;261,04175360647804;1,5968186;337,04999999999995;1,4807911359999997;331,95;1,6081770809999996;333,04999999999995;6,736894921429481;294,4713268947455;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,17049216400127;0;7,5;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;261,04175360647804;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-28T20:00:00;156,51;64,4;240,796954638577;1,488910932;335,45;1,4093246199999998;331,15;1,46823651;332,15;6,87112824578923;294,5119521633388;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,65517511478487;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;240,796954638577;0;0;0;0;0;0;0;0;0
2023-09-28T21:00:00;128,26;61,4;259,106043424911;1,4930407799999998;332,75;1,4626810809999997;330,45;1,6087926409999997;330,45;17,98242714392264;298,78892038810267;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,1370095972734;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;259,106043424911;0;0;0;0;0;0;0;0;0
2023-09-28T22:00:00;118,42;58,3;247,505105191168;1,565216589;334,84999999999997;1,439252028;330,04999999999995;1,5868940939999998;330,04999999999995;11,813595570165322;296,72039530141086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,53704852789264;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;247,505105191168;0;0;0;0;0;0;0;0;0
2023-09-28T23:00:00;111,03;50,5;287,105425541844;1,5017789339999998;331,75;1,479259231;329,25;1,6257205409999997;329,25;5,709611814592676;295,8226595787105;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,01919482303984;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;287,105425541844;0;0;0;0;0;0;0;0;0
2023-09-29T00:00:00;108,5;48,8;250,669190103896;1,301686959;326,25;1,4816809000000002;328,75;1,630485535;328,65;3,5281770139840902;298,8730970755113;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,4195455351365;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,8;3,8;0;0;250,669190103896;0;0;0;0;0;0;0;0;0
2023-09-29T01:00:00;97,93;47,5;217,681629460192;1,4230683960000001;327,95;1,55010599;328,95;1,7143821659999996;328,95;3,6410909083432004;298,5605028343014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,82305621216196;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;217,681629460192;0;0;0;0;0;0;0;0;0
2023-09-29T02:00:00;95,55;48,6;206,466479214043;1,451328196;326,54999999999995;1,61215164;329,15;1,757030681;329,25;5,085440147309591;297,72358610657824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,30867390654075;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,6;3,6;0;0;206,466479214043;0;0;0;0;0;0;0;0;0
2023-09-29T03:00:00;92;50,5;198,46468566171498;1,3104838709999997;326,45;1,4908373550000003;328,84999999999997;1,634676939;328,84999999999997;3,549045732941463;298,0533191876501;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,71249567072906;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;198,46468566171498;0;0;0;0;0;0;0;0;0
2023-09-29T04:00:00;94,03;56,5;145,867698480957;1,2825318510000001;326,45;1,4583735600000003;328,84999999999997;1,605209802;328,84999999999997;3,0905048285044554;299,09073334722586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,11947705274092;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,5;11,5;0;0;145,867698480957;0;0;0;0;0;0;0;0;0
2023-09-29T05:00:00;100,68;65,9;138,421402057975;1,378524236;329,34999999999997;1,446893366;329,34999999999997;1,5988247660000001;329,34999999999997;2,892689356375086;299,01543903625907;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,60856510503567;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;138,421402057975;0;0;0;0;0;0;0;0;0
2023-09-29T06:00:00;128,45;73,5;139,757140162843;1,441283376;331,25;1,4317855650000002;329,25;1,5794150400000002;329,15;2,8598896557600555;298,93439019989586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,09480424852515;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;139,757140162843;0;0;0;0;0;0;0;0;0
2023-09-29T07:00:00;137,92;76,8;155,82295814222599;1,9915072779999998;332,54999999999995;1,77132986;330,15;1,982055634;330,84999999999997;3,004506758859894;299,3238263335815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,49924739967926;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;155,82295814222599;0;0;0;0;0;0;0;0;0
2023-09-29T08:00:00;130,05;75;179,20696517478802;2,059315409;334,04999999999995;1,8013468039999998;330,45;2,0073971199999994;331,15;4,389929578764104;295,3036890276493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,9857974749393;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30;30;0;0;179,20696517478802;0;0;0;0;0;0;0;0;0
2023-09-29T09:00:00;106,82;69,5;162,46805090022602;2,117210226;333,25;1,8482622690000001;330,25;2,093049496;330,75;5,8870710176233425;292,685484994198;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,4694988951918;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,5;24,5;0;0;162,46805090022602;0;0;0;0;0;0;0;0;0
2023-09-29T10:00:00;92,07;67,8;142,69665885831;2,123614848;331,54999999999995;1,8489743600000001;330,15;2,080683735;330,84999999999997;5,887872847249159;293,54816012801456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,87140457688125;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;142,69665885831;0;0;0;0;0;0;0;0;0
2023-09-29T11:00:00;87,37;64,4;127,94913204772601;2,3642288579999997;335,75;1,831071357;330,04999999999995;2,077519197;330,84999999999997;15,947191409385772;297,7104832587783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,35541743642355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;127,94913204772601;0;0;0;0;0;0;0;0;0
