timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-29T12:00:00;82,05;58,3;126,054550157577;2,2771858760000003;335,84999999999997;1,826941509;330,04999999999995;2,044818971;330,84999999999997;16,262987499046304;297,80410330017685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,75763452625887;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0;126,054550157577;0;0;0;0;0;0;0;0;0
2023-09-29T13:00:00;72,44;62,4;119,37238567087;2,1606491759999997;333,75;1,8838752129999998;331,04999999999995;2,090844672;331,54999999999995;17,507740353967357;298,15937406638585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,16301139438518;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0;119,37238567087;0;0;0;0;0;0;0;0;0
2023-09-29T14:00:00;77,04;60,7;107,207645510124;2,178619331;335,84999999999997;1,82530328;330,75;2,00423538;331,04999999999995;14,298272781688077;296,93754615724515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,65049509324575;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,7;30,7;0;0;107,207645510124;0;0;0;0;0;0;0;0;0
2023-09-29T15:00:00;90,7;59,1;97,1897508198671;2,1046835799999997;335,95;1,823968634;331,34999999999997;1,9937750569999997;331,45;17,66788025427619;298,4647657359794;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,13513004373644;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;97,1897508198671;0;0;0;0;0;0;0;0;0
2023-09-29T16:00:00;96,47;57,7;89,8346827783203;2,202882188;335,95;1,94461;333,15;2,0398091519999997;331,54999999999995;8,528075110778286;295,3515322254866;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,53796916231101;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0;89,8346827783203;0;0;0;0;0;0;0;0;0
2023-09-29T17:00:00;112,01;47,2;97,1533593483859;2,208029109;336,04999999999995;1,96721784;333,65;2,1220032;333,15;12,046521084782889;298,2954679358081;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,0229153653948;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;97,1533593483859;0;0;0;0;0;0;0;0;0
2023-09-29T18:00:00;130,05;62,1;134,836770994051;2,2076723639999996;335,95;1,957707438;333,34999999999997;2,23515432;335,15;14,491488627558196;299,58390514020266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,50501307385827;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,1;17,1;0;0;134,836770994051;0;0;0;0;0;0;0;0;0
2023-09-29T19:00:00;140,47;65,1;163,50009371424102;2,2400060519999996;335,95;1,9732894999999997;333,45;2,2213182099999997;334,65;23,43470516570724;303,0977818944613;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,90531520412983;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0;163,50009371424102;0;0;0;0;0;0;0;0;0
2023-09-29T20:00:00;132,94;63,9;165,36773075021298;2,2614443279999996;336,04999999999995;1,98988164;333,65;2,1536751610000002;333,25;20,266439559429212;301,63156312749334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,38772467260944;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,9;18,9;0;0;165,36773075021298;0;0;0;0;0;0;0;0;0
2023-09-29T21:00:00;113,4;61,2;175,883975470603;2,115366344;333,45;1,9543750199999996;332,95;2,128483368;332,75;16,79897393629439;299,403089141102;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,78833853172114;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;175,883975470603;0;0;0;0;0;0;0;0;0
2023-09-29T22:00:00;106,57;56,1;202,79608915415702;2,290924056;335,75;1,9650158140000002;332,84999999999997;2,0968925489999997;331,84999999999997;16,67331867155011;299,7095259286299;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,19211232944693;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0;202,79608915415702;0;0;0;0;0;0;0;0;0
2023-09-29T23:00:00;101,07;49,8;245,00504479398;2,1672692440000003;335,84999999999997;1,8533952;331,54999999999995;2,0247671039999995;331,54999999999995;5,557929361654614;295,81542143402964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,67799311821398;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,8;4,8;0;0;245,00504479398;0;0;0;0;0;0;0;0;0
2023-09-30T00:00:00;90,95;45;237,070896809187;2,128223154;335,75;1,7962348579999998;330,54999999999995;2,0019298279999997;331,34999999999997;4,933392553565823;295,600304221725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,0820779504811;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;237,070896809187;0;0;0;0;0;0;0;0;0
2023-09-30T01:00:00;88,89;44,4;249,836038000669;2,1994966079999996;335,54999999999995;1,8082970360000006;330,25;2,019571218;330,95;3,3762760386526742;298,88907167808514;0;5,255257731958762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,56826974268606;30;0;0;0;0;0;0;0;14,4;29,690721649484534;5,255257731958762;0;0;0;0;0;0;0;0;249,836038000669;0;0;0;0;0;0;0;0;0
2023-09-30T02:00:00;88,78;44,8;241,309124733256;2,1713879;335,65;1,8107396899999997;330,45;2,02811631;331,34999999999997;3,553691673368469;298,4401640506056;0;5,40123711340206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,97266554729075;0;30;0;0;0;0;0;0;14,8;30,51546391752577;5,401237113402061;0;0;0;0;0;0;0;0;241,309124733256;0;0;0;0;0;0;0;0;0
2023-09-30T03:00:00;88,72;49,6;252,14763211066898;2,1890125019999997;335,75;1,8225472499999997;330,65;2,037176234;331,45;3,3101930208230232;298,4380048985504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,459168280736;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,6;4,6;0;0;252,14763211066898;0;0;0;0;0;0;0;0;0
2023-09-30T04:00:00;88,28;54,7;286,043728947042;2,2031116240000004;335,84999999999997;1,838596578;330,84999999999997;2,0516279039999996;331,54999999999995;2,9896928002482555;298,7439469049983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,94282236390794;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0;286,043728947042;0;0;0;0;0;0;0;0;0
2023-09-30T05:00:00;92,1;65,1;302,83026767222697;2,163852886;333,45;1,8533644219999998;330,84999999999997;2,107134628;331,75;2,9061148146188964;298,87476911599424;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,3446807132505;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0;302,83026767222697;0;0;0;0;0;0;0;0;0
2023-09-30T06:00:00;105,3;72,9;338,912842376914;2,333554384;335,54999999999995;1,8561386389999996;330,45;2,113262248;331,45;2,986822167339981;298,9429318842903;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,74969887675815;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,9;27,9;0;0;338,912842376914;0;0;0;0;0;0;0;0;0
2023-09-30T07:00:00;109,46;75,7;255,29546303121796;1,976781404;330,84999999999997;1,8407538360000002;330,34999999999997;2,0434717339999997;331,04999999999995;3,0576435651730196;299,07849701301814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,23682390687048;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;255,29546303121796;0;0;0;0;0;0;0;0;0
2023-09-30T08:00:00;110,05;66,7;235,717326786502;1,7009181899999999;327,34999999999997;1,80251357;330,54999999999995;2,0078825730000003;331,25;3,1176770840501717;298,1523054914288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,7211002244798;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;235,717326786502;0;0;0;0;0;0;0;0;0
2023-09-30T09:00:00;104,97;73;158,40031244069598;1,9773466000000006;330,15;1,8321345969999996;330,45;2,0902221169999993;331,45;3,06691727212051;298,3551964815833;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,12358074603634;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28;28;0;0;158,40031244069598;0;0;0;0;0;0;0;0;0
2023-09-30T10:00:00;87,52;69;103,79525530252299;2,0544035199999997;334,75;1,7941419539999999;330,54999999999995;1,9988212499999998;331,25;2,9641641050199334;298,5664855809188;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,60816838796174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;103,79525530252299;0;0;0;0;0;0;0;0;0
2023-09-30T11:00:00;70,53;64,7;119,193851563893;1,9644758;335,65;1,742380353;330,45;1,936991046;331,25;2,613008474915512;298,1178278401006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,08990757112295;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0;119,193851563893;0;0;0;0;0;0;0;0;0
2023-09-30T12:00:00;42,76;61,3;120,33293791922401;1,8242764139999998;335,75;1,6900199799999995;331,15;1,901403284;332,25;0,610007687862137;294,54617968697744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,4898512119448;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;120,33293791922401;0;0;0;0;0;0;0;0;0
2023-09-30T13:00:00;8,76;57,7;109,000693300664;1,7951296479999996;333,45;1,7605225850000001;332,04999999999995;1,9743569369999998;333,04999999999995;0,7242772914491428;293,97320070854335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,9719022268236;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;109,000693300664;0;0;0;0;0;0;0;0;0
2023-09-30T14:00:00;15,04;55;120,892075372972;2,052689745;336,65;1,8146205159999997;331,95;2,02675928;332,95;1,3439982190457358;297,0400954294324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,37215766817988;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25;25;0;0;120,892075372972;0;0;0;0;0;0;0;0;0
2023-09-30T15:00:00;56;52,7;155,626885913385;1,7445334139999997;336,95;1,5743520589999997;330,45;1,8374186199999998;331,95;1,2771345579056397;295,64356293555954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,77557308399201;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,7;22,7;0;0;155,626885913385;0;0;0;0;0;0;0;0;0
2023-09-30T16:00:00;85,01;51,8;133,900791411191;1,9448114559999996;335,95;1,7143122160000002;330,75;1,8663331519999997;330,75;0,27391666185436514;292,7511277693745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,26109552668362;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0;133,900791411191;0;0;0;0;0;0;0;0;0
2023-09-30T17:00:00;107,7;52,8;159,29516093604602;1,774806375;335,65;1,6307919160000002;330,84999999999997;1,7853030719999998;330,95;0,2521944595640261;292,4103843591698;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,74376941713095;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,8;7,8;0;0;159,29516093604602;0;0;0;0;0;0;0;0;0
2023-09-30T18:00:00;136,41;54,3;164,905251566511;1,676504241;335,45;1,570138271;330,84999999999997;1,7276614739999998;330,95;0,23987273647832766;292,24458231259183;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,14464767176818;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0;164,905251566511;0;0;0;0;0;0;0;0;0
2023-09-30T19:00:00;163,9;54,2;176,191312152927;1,692023348;335,34999999999997;1,582269;330,65;1,737983296;330,75;1,1202514499742076;294,94706201330075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,627633207001;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;176,191312152927;0;0;0;0;0;0;0;0;0
2023-09-30T20:00:00;134,1;55,3;189,530287200789;1,7180517430000002;335,25;1,6181337639999998;330,84999999999997;1,772611344;330,95;1,8743769862535653;297,3997924290881;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,1077704436803;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0;189,530287200789;0;0;0;0;0;0;0;0;0
2023-09-30T21:00:00;112,4;55;221,300468090778;1,859791428;332,75;1,775710129;331,04999999999995;1,9095762419999998;330,95;1,7459117661057588;297,01017440983884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,5061122982149;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;221,300468090778;0;0;0;0;0;0;0;0;0
2023-09-30T22:00:00;107,4;51,6;185,70560047248898;2,098634304;334,75;1,8228494339999997;330,95;1,9926012959999997;330,95;0,475564523595149;292,174536851496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,98656168698508;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0;185,70560047248898;0;0;0;0;0;0;0;0;0
2023-09-30T23:00:00;101,04;50,2;239,815722988987;1,874913219;331,84999999999997;1,7979948;330,95;1,9587566879999998;330,95;1,2198431002784933;294,9016941959165;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,38521566239535;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;239,815722988987;0;0;0;0;0;0;0;0;0
2023-10-01T00:00:00;102,73;49,5;240,86121758718;1,9655110599999996;328,45;1,851173588;330,54999999999995;2,0991435399999996;330,84999999999997;2,0924636513504637;298,17291425747595;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,78702977240806;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0;240,86121758718;0;0;0;0;0;0;0;0;0
2023-10-01T01:00:00;94,14;48,2;251,71277517192;2,3683293269999997;328,25;2,0120418;330,75;2,35188688;331,15;1,2009584982731731;295,42247669236366;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,27095106943082;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,2;3,2;0;0;251,71277517192;0;0;0;0;0;0;0;0;0
2023-10-01T02:00:00;88,6;49;237,82879336611202;2,5266037930000005;329,84999999999997;2,0639726799999996;331,65;2,454429383;332,25;0,5421185228818616;292,51796275161183;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,7520239743239;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4;4;0;0;237,82879336611202;0;0;0;0;0;0;0;0;0
2023-10-01T03:00:00;89,37;52,6;237,13001669994898;2,2899461550000004;328,84999999999997;1,99835958;331,15;2,303044992;331,54999999999995;1,6703039764871879;296,50229514340947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,1513014035054;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,6;7,6;0;0;237,13001669994898;0;0;0;0;0;0;0;0;0
2023-10-01T04:00:00;86,89;56,8;213,517687183013;1,8704504090000003;327,84999999999997;1,8757316339999996;330,95;2,0678619;331,04999999999995;2,0578858771766457;297,95703069000314;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,63268627336507;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,8;11,8;0;0;213,517687183013;0;0;0;0;0;0;0;0;0
2023-10-01T05:00:00;85,45;62,9;207,859396595358;2,038600416;328,45;1,8834289320000002;330,34999999999997;2,10252912;330,34999999999997;0,5297467617458096;292,4716102664677;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,11122300473772;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,9;32,9;0;0;207,859396595358;0;0;0;0;0;0;0;0;0
2023-10-01T06:00:00;85,07;64,1;198,50503033818;1,669696707;328,45;1,7480896720000003;330,25;1,9104911880000002;330,34999999999997;0,875243398447215;293,6226522638165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,5079645140162;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0;198,50503033818;0;0;0;0;0;0;0;0;0
2023-10-01T07:00:00;88,08;63,7;158,079468429416;1,73972645;328,15;1,7683290050000002;329,65;1,9510454000000002;329,84999999999997;1,0061946674001618;294,18918812594427;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,98681371756481;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;158,079468429416;0;0;0;0;0;0;0;0;0
2023-10-01T08:00:00;82,1;65,1;127,944103262781;1,8231907900000002;329,25;1,8509203689999996;330,45;2,0908614599999997;331,15;0,8150050044591627;293,7371422741494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,38386766777202;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,1;35,1;0;0;127,944103262781;0;0;0;0;0;0;0;0;0
2023-10-01T09:00:00;62,73;63,4;96,4963395571297;1,7390059650000003;327,65;1,8022421640000006;330,34999999999997;1,9767478279999997;330,54999999999995;0,4782602379327603;292,3170705855461;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,7840819125842;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,4;33,4;0;0;96,4963395571297;0;0;0;0;0;0;0;0;0
2023-10-01T10:00:00;40;61,4;97,4516805564295;1,9927523880000002;329,45;1,8547606239999996;330,75;2,0974297650000002;331,25;0,39916868298187813;292,0399855660083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,26640350439297;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,4;31,4;0;0;97,4516805564295;0;0;0;0;0;0;0;0;0
2023-10-01T11:00:00;8,99;60,4;99,58130115731011;2,360653014;335,75;1,9042880219999996;330,95;2,1489927079999998;331,95;0,7161330907615209;293,21054360671235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,74587686404254;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,4;30,4;0;0;99,58130115731011;0;0;0;0;0;0;0;0;0
2023-10-01T12:00:00;-0,01;62,5;87,5851681496779;2,220737625;335,65;1,8475194000000004;330,34999999999997;2,119138048;331,95;0,31265477126845326;291,74555592017214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,1435549079351;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,5;32,5;0;0;87,5851681496779;0;0;0;0;0;0;0;0;0
2023-10-01T13:00:00;-1,93;66;79,0223232687851;1,975918221;334,84999999999997;1,7778995639999997;330,95;1,9937484759999995;331,95;1,2693912433982444;295,3057045479378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,62334055244432;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36;36;0;0;79,0223232687851;0;0;0;0;0;0;0;0;0
2023-10-01T14:00:00;-0,73;65,7;89,54054899572;1,9723549679999997;335,95;1,7709381399999997;331,04999999999995;1,965110946;331,75;1,8654573640651957;297,8062107991409;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,02133084996802;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,7;35,7;0;0;89,54054899572;0;0;0;0;0;0;0;0;0
2023-10-01T15:00:00;1,53;62,2;107,207757171179;2,1776834;336,15;1,8302137699999996;331,65;2,066052993;332,25;0,7811544450379184;294,10412927932106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,422481348462;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,2;32,2;0;0;107,207757171179;0;0;0;0;0;0;0;0;0
2023-10-01T16:00:00;62,73;58,4;130,421189389901;1,818302684;336,75;1,7637808560000001;333,25;1,926909852;333,04999999999995;0,9990531901933746;297,22683436904947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,90573910032714;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0;130,421189389901;0;0;0;0;0;0;0;0;0
2023-10-01T17:00:00;99,51;57,8;146,776595338627;1,92793392;337,15;1,8357230319999998;333,45;2,0194453079999994;333,54999999999995;1,7281885226382192;298,34981069295833;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,30720115799608;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0;146,776595338627;0;0;0;0;0;0;0;0;0
2023-10-01T18:00:00;120,06;59,9;218,991225667772;1,983692464;337,34999999999997;1,929247581;334,84999999999997;2,1186651859999994;334,95;1,7476475853355562;298,3756147642024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,71182306945923;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,9;14,9;0;0;218,991225667772;0;0;0;0;0;0;0;0;0
2023-10-01T19:00:00;130;59,2;270,86103870671604;2,0189388700000004;337,34999999999997;1,9350898049999998;334,65;2,110655911;334,45;0,45471757381667594;294,03066013843363;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,1985518871523;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;270,86103870671604;0;0;0;0;0;0;0;0;0
2023-10-01T20:00:00;130;58,2;245,742168908877;2,009562772;335,84999999999997;1,8642234599999998;332,75;2,081538524;333,45;1,7518708747815805;298,6229545808819;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,68243203196357;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,2;13,2;0;0;245,742168908877;0;0;0;0;0;0;0;0;0
2023-10-01T21:00:00;115,16;55;281,205600048667;1,980614664;335,54999999999995;1,7848903670000003;332,25;2,022962394;333,25;1,839024705365804;298,04333605926496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,08451642033933;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;281,205600048667;0;0;0;0;0;0;0;0;0
2023-10-01T22:00:00;106,62;51,3;316,248327302449;1,837524944;334,34999999999997;1,7766852319999997;332,25;1,9644604109999997;332,45;0,4157569148141685;293,70837280595856;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,56870796869728;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,3;6,3;0;0;316,248327302449;0;0;0;0;0;0;0;0;0
2023-10-01T23:00:00;99,97;46,5;314,669365000725;1,656494344;328,75;1,75803936;331,65;1,9112592389999998;331,45;1,3796243276814373;298,0869430852433;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,05005109790042;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,5;1,5;0;0;314,669365000725;0;0;0;0;0;0;0;0;0
2023-10-02T00:00:00;94,9;44,2;268,39889910071804;1,2927669350000002;328,65;1,4482727800000004;331,34999999999997;1,568336359;331,45;1,9966856847492778;298,54937601189874;0;5,182268041237114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,4495987243696;0;30;0;0;0;0;0;0;14,2;29,278350515463927;5,182268041237115;0;0;0;0;0;0;0;0;268,39889910071804;0;0;0;0;0;0;0;0;0
2023-10-02T01:00:00;93,17;43,6;247,800003721707;1,31908912;328,65;1,4902371839999997;331,54999999999995;1,634777667;331,45;1,0715071818100486;296,5626049206358;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,85230639607613;0;30;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0;247,800003721707;0;0;0;0;0;0;0;0;0
2023-10-02T02:00:00;93,4;45;220,35964191708098;1,29028371;328,65;1,4440366079999998;331,54999999999995;1,564910208;331,54999999999995;0,7440493461280312;295,83360012766406;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,3371211654365;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;220,35964191708098;0;0;0;0;0;0;0;0;0
2023-10-02T03:00:00;92,02;46,6;230,41312706077198;1,280847455;328,65;1,4322178559999998;331,54999999999995;1,5342888959999996;331,54999999999995;1,5213526685892587;298,52612658738155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,81908745331998;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0;230,41312706077198;0;0;0;0;0;0;0;0;0
2023-10-02T04:00:00;95,68;49,3;204,025048589499;1,2788608750000001;328,65;1,43917928;331,65;1,545286435;331,65;1,41819047072259;298,3689921329459;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,29820554457464;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;204,025048589499;0;0;0;0;0;0;0;0;0
2023-10-02T05:00:00;99,33;54,3;159,36328794959502;1,3494614100000002;330,15;1,44779712;331,54999999999995;1,575117312;331,54999999999995;0,4191980694833526;292,22376824900323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,69552835559915;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0;159,36328794959502;0;0;0;0;0;0;0;0;0
2023-10-02T06:00:00;124,99;53,4;209,79874641083902;1,283459388;328,75;1,4440268149999997;331,65;1,5619835;331,65;0,5880719135068054;292,2138869306111;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,09601143434256;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0;209,79874641083902;0;0;0;0;0;0;0;0;0
2023-10-02T07:00:00;143,49;52,4;273,64696063891705;1,34098347;329,04999999999995;1,480377032;331,04999999999995;1,623935417;330,84999999999997;0,750961641276123;292,0784313502092;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,57860183319912;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,4;7,4;0;0;273,64696063891705;0;0;0;0;0;0;0;0;0
2023-10-02T08:00:00;144,5;54,6;304,213984603761;1,3102376470000001;327,84999999999997;1,502628127;330,84999999999997;1,6546672499999997;330,65;1,980940046086988;291,0852913750473;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,0583439730158;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0;304,213984603761;0;0;0;0;0;0;0;0;0
2023-10-02T09:00:00;128;54,7;216,05951455723698;1,387100106;329,75;1,5036829729999999;330,84999999999997;1,65676575;330,65;1,0568273461484856;291,4671908015597;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,45629077019746;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0;216,05951455723698;0;0;0;0;0;0;0;0;0
2023-10-02T10:00:00;105,32;54;171,231969161119;1,5595674270000002;333,84999999999997;1,4943978100000002;330,15;1,6517573300000001;330,15;2,043438980325035;291,2616274328026;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,93634514112043;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0;171,231969161119;0;0;0;0;0;0;0;0;0
2023-10-02T11:00:00;92,48;54,3;164,383801596975;1,6593427079999998;335,45;1,5727166279999998;330,95;1,7185204079999998;330,75;1,4099953054852012;291,568532160194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,4135515066063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0;164,383801596975;0;0;0;0;0;0;0;0;0
2023-10-02T12:00:00;90,28;49,3;157,44250594852;1,6261668219999998;333,75;1,598086094;331,04999999999995;1,729164;330,65;1,1457884347821874;293,58347647921744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,80896278303464;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;157,44250594852;0;0;0;0;0;0;0;0;0
2023-10-02T13:00:00;87,92;43;157,640102263859;1,664391699;334,84999999999997;1,59804972;331,15;1,7679778559999995;331,54999999999995;1,5544399557754847;292,5985761471113;0;4,7443298969072165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,28648188675635;30;0;0;0;0;0;0;0;13;26,804123711340207;4,7443298969072165;0;0;0;0;0;0;0;0;157,640102263859;0;0;0;0;0;0;0;0;0
2023-10-02T14:00:00;88,17;42,4;170,69730084745999;1,7289205740000002;335,75;1,621976817;331,25;1,9136081600000003;334,34999999999997;1,426860400642733;292,73564753515393;0;4,525360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,68220587014665;0;30;0;0;0;0;0;0;12,4;25,56701030927835;4,525360824742267;0;0;0;0;0;0;0;0;170,69730084745999;0;0;0;0;0;0;0;0;0
2023-10-02T15:00:00;90,5;51,2;187,348796051263;1,763487066;335,75;1,6507598429999997;331,25;1,952436006;334,54999999999995;0,7763858586386442;292,57804340569123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,0810902811386;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0;187,348796051263;0;0;0;0;0;0;0;0;0
2023-10-02T16:00:00;106,03;56,3;136,37790058702;1,7688606249999999;335,65;1,685418669;331,84999999999997;1,894246;333,15;0,9402748213655228;292,2100507204841;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,56208217211048;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,3;11,3;0;0;136,37790058702;0;0;0;0;0;0;0;0;0
2023-10-02T17:00:00;133,27;55,5;171,60822913118102;1,7765901;335,65;1,6919450039999997;331,95;1,9562608719999999;334,34999999999997;1,335376888678995;292,21253846381614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,04022596389328;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0;171,60822913118102;0;0;0;0;0;0;0;0;0
2023-10-02T18:00:00;200,01;55,9;213,912420607231;1,8129529080000002;335,75;1,7290954490000001;332,25;2,003188928;334,75;0,8242600600786454;292,6758314724891;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,43657457287586;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0;213,912420607231;0;0;0;0;0;0;0;0;0
2023-10-02T19:00:00;245,05;54,7;246,441877307754;1,830948245;335,84999999999997;1,7445376109999997;332,45;2,021006592;334,95;1,941623324951728;295,7846528814788;0;37,37980620326534;1,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,41503091541858;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;246,441877307754;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-02T20:00:00;160,07;54,2;177,57281854837;1,698870054;333,75;1,70012076;332,15;1,978835136;334,84999999999997;1,6701591843153585;298,6001952986921;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,89348941232706;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;177,57281854837;0;0;0;0;0;0;0;0;0
2023-10-02T21:00:00;120;54,2;189,035454252115;2,0132001720000003;335,75;1,777618365;331,25;1,9394029219999998;331,34999999999997;0,7805328929836478;292,7043334636282;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,29015269496477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;189,035454252115;0;0;0;0;0;0;0;0;0
2023-10-02T22:00:00;107,03;49,5;212,75185623095498;2,08564319;336,15;1,800538182;331,25;1,932612176;330,75;0,1356414051533912;292,76415673545966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,68997631127425;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0;212,75185623095498;0;0;0;0;0;0;0;0;0
2023-10-02T23:00:00;100;47,1;179,564103089597;2,2092896079999997;336,75;1,839505928;330,75;2,0466530599999997;331,04999999999995;0,1798963335789336;292,9785749626587;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,17190731364312;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,1;2,1;0;0;179,564103089597;0;0;0;0;0;0;0;0;0
2023-10-03T00:00:00;97,58;46,6;133,414904126503;1,8747523339999999;332,95;1,7709381399999997;331,04999999999995;1,91209724;330,75;0,9571975870728857;294,54069632318567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,57204275449072;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0;133,414904126503;0;0;0;0;0;0;0;0;0
2023-10-03T01:00:00;94,61;46,7;118,57541650832799;1,6166508240000002;328,75;1,7649811979999996;331,45;1,90798418;331,15;0,9947685150295141;292,3456867604022;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,97533818179423;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;118,57541650832799;0;0;0;0;0;0;0;0;0
2023-10-03T02:00:00;71,94;50,4;114,524338315614;1,5614518800000001;328,65;1,7408036799999997;331,65;1,8806169419999998;331,34999999999997;0,5771996973103328;294,46346237103046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,46074064797605;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,4;20,4;0;0;114,524338315614;0;0;0;0;0;0;0;0;0
2023-10-03T03:00:00;30,64;51,2;102,15718993185901;1,519157312;329,25;1,704972492;331,95;1,846910835;331,65;1,3047932110758351;297,4558423115729;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,94329457391126;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,2;21,2;0;0;102,15718993185901;0;0;0;0;0;0;0;0;0
2023-10-03T04:00:00;11,51;57,8;96,8221927620757;1,534565898;329,75;1,693483904;331,75;1,8388903679999995;331,54999999999995;1,1827662231408742;292,8314210583587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,34405287603283;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,8;27,8;0;0;96,8221927620757;0;0;0;0;0;0;0;0;0
2023-10-03T05:00:00;5,02;68;96,4524737996861;1,8348948239999998;335,34999999999997;1,7319801869999998;331,84999999999997;1,8770732749999999;331,65;1,2929798094918976;291,7410602808953;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,82691847074523;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38;38;0;0;96,4524737996861;0;0;0;0;0;0;0;0;0
2023-10-03T06:00:00;6,31;71,2;115,137045745761;1,911236855;335,25;1,7834144219999997;331,84999999999997;1,9275310079999999;331,54999999999995;1,2478233441526743;291,55104446989213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,30693577889815;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,2;41,2;0;0;115,137045745761;0;0;0;0;0;0;0;0;0
2023-10-03T07:00:00;35,7;72,2;99,4226520215042;1,8833058200000004;335,34999999999997;1,775538052;331,95;1,9274302800000003;331,84999999999997;1,2401257725997215;291,5356834788634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,70515771689924;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,2;42,2;0;0;99,4226520215042;0;0;0;0;0;0;0;0;0
2023-10-03T08:00:00;12,5;73;96,87684826667551;1,896337505;336,25;1,7574265980000001;331,84999999999997;1,9144979239999997;331,95;1,911773301105268;290,88636491078114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,18548720112756;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43;43;0;0;96,87684826667551;0;0;0;0;0;0;0;0;0
2023-10-03T09:00:00;3,3;70,2;92,6200438741462;1,908594144;336,34999999999997;1,7459519999999997;331,54999999999995;1,905709406;331,75;1,8962570637266518;291,0599559123573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,5840212839864;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,2;40,2;0;0;92,6200438741462;0;0;0;0;0;0;0;0;0
2023-10-03T10:00:00;-0,08;66,1;88,62232696605659;1,9168230620000002;336,54999999999995;1,7579680109999998;331,84999999999997;1,9182976079999998;331,95;1,9182603545745875;291,2581679636145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,98571551343696;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,1;36,1;0;0;88,62232696605659;0;0;0;0;0;0;0;0;0
2023-10-03T11:00:00;-0,94;63,2;84,5395856267192;1,924891095;336,65;1,7754149399999999;332,15;1,937505878;332,25;1,875901664118248;291,45213519467757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,46951694188562;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,2;33,2;0;0;84,5395856267192;0;0;0;0;0;0;0;0;0
2023-10-03T12:00:00;-8,3;58,5;86,7660804251157;1,8382398329999998;334,25;1,7742104010000004;331,84999999999997;1,9894283640000001;333,04999999999995;1,9137825853826982;291,8440718349733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,95046999019144;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0;86,7660804251157;0;0;0;0;0;0;0;0;0
2023-10-03T13:00:00;-11,07;51,9;100,92701723150401;1,983611322;336,54999999999995;1,797528933;332,04999999999995;2,0330100119999996;333,54999999999995;1,3343512513048272;292,13644442939557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,34962757477138;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;100,92701723150401;0;0;0;0;0;0;0;0;0
2023-10-03T14:00:00;-9,98;52,1;118,281658469351;1,940295484;336,75;1,780514295;332,25;2,0240284319999997;333,95;0,6100513178980965;293,01550320503696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,8308926120139;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0;118,281658469351;0;0;0;0;0;0;0;0;0
2023-10-03T15:00:00;-4,91;52,3;130,07399643274002;1,848211905;336,65;1,7456694019999999;332,54999999999995;1,9504913959999997;333,54999999999995;0,6021444214154124;293,7555962668702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,3093095227527;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,3;22,3;0;0;130,07399643274002;0;0;0;0;0;0;0;0;0
2023-10-03T16:00:00;-0,05;49,9;167,20320853823202;1,8719459400000003;336,65;1,82344261;334,15;1,9866471519999997;334,04999999999995;1,2212068538747944;293,73327701192017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,7059312233794;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0;167,20320853823202;0;0;0;0;0;0;0;0;0
2023-10-03T17:00:00;5;51,4;189,067551029379;2,22094048;337,15;1,9929790259999998;334,54999999999995;2,129093332;333,54999999999995;0,8807436596360131;294,5224690663952;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,18466063025707;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,4;21,4;0;0;189,067551029379;0;0;0;0;0;0;0;0;0
2023-10-03T18:00:00;35,72;51,8;252,467700092944;2,109028874;337,04999999999995;1,968851872;334,75;2,075811018;333,34999999999997;1,9475756609236694;297,0384104098587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,58159479577301;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0;252,467700092944;0;0;0;0;0;0;0;0;0
2023-10-03T19:00:00;60;57,2;264,9041951237;2,4375672360000005;337,34999999999997;2,051876926;334,04999999999995;2,2500620639999998;333,95;1,7640826293672618;294,45413114949076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,9816892678724;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,2;27,2;0;0;264,9041951237;0;0;0;0;0;0;0;0;0
2023-10-03T20:00:00;47,51;67,5;256,958448145237;2,3475793589999996;335,45;2,091847755;334,65;2,2591947359999995;333,95;1,0006285281445506;294,6215311257026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,46389109894562;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,5;37,5;0;0;256,958448145237;0;0;0;0;0;0;0;0;0
2023-10-03T21:00:00;13,75;63,1;274,120492186846;2,3327219789999996;337,25;1,9720304;333,15;2,200973952;333,95;0,925936751556788;292,0042413228757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,94324470983574;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,1;33,1;0;0;274,120492186846;0;0;0;0;0;0;0;0;0
2023-10-03T22:00:00;45,1;58,4;301,738726359479;2,320989965;337,45;1,9477983210000003;332,84999999999997;2,2029353499999997;334,04999999999995;1,4952878394492102;292,45317413953967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,3408030169437;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0;301,738726359479;0;0;0;0;0;0;0;0;0
2023-10-03T23:00:00;10,06;51,3;272,848795646811;2,184658814;337,34999999999997;1,873087524;332,75;2,108961722;333,75;1,3682349471939588;293,70384888009244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,82046893664202;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,3;21,3;0;0;272,848795646811;0;0;0;0;0;0;0;0;0
2023-10-04T00:00:00;22,21;53,2;282,126399529741;1,8035208500000002;336,84999999999997;1,6924962099999998;332,04999999999995;1,8959108099999995;332,95;1,6115749371083563;297,36859770311406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,29728688974836;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,2;23,2;0;0;282,126399529741;0;0;0;0;0;0;0;0;0
2023-10-04T01:00:00;10,1;52,5;307,485401259072;1,7584394739999998;334,95;1,7169857049999997;332,04999999999995;1,9128079319999998;332,84999999999997;2,202661713886789;298,45838252538886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,69230979263835;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,5;22,5;0;0;307,485401259072;0;0;0;0;0;0;0;0;0
2023-10-04T02:00:00;9,53;55,4;315,605545481103;1,3941202879999999;328,34999999999997;1,6262647519999995;331,95;1,825997184;332,75;2,5058658379100125;298,07007014714486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,1694405616591;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,4;25,4;0;0;315,605545481103;0;0;0;0;0;0;0;0;0
2023-10-04T03:00:00;7,77;56,2;307,726446468421;1,4591570000000003;328,15;1,6854214669999998;332,04999999999995;1,8808435799999998;332,75;2,7150160783355406;298,48560529947343;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,56477624918188;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,2;26,2;0;0;307,726446468421;0;0;0;0;0;0;0;0;0
2023-10-04T04:00:00;14,5;70,1;300,735060187248;1,44947592;329,15;1,6506912919999999;331,95;1,848936587;332,84999999999997;2,137736377903122;298,80848271859685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,96327240313593;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;300,735060187248;0;0;0;0;0;0;0;0;0
2023-10-04T05:00:00;47,92;78;274,458013609563;1,661323692;335,34999999999997;1,5733405819999997;330,54999999999995;1,8383447579999999;332,04999999999995;1,817139981020818;298,6281404084585;0;0;0;2,8071028426102353;0,7799909873980171;1;1,6613236919999999;1,1457791506102355;3,59889138203313;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,36492870747458;0;30;0;0;0;0;0;0;2,137263440045414;4,406728742361679;0,7799909873980171;0;0;0;0;43,05563371734435;43,05563371734435;0;0;274,458013609563;0;0;0;0;0;0;0;0;0
2023-10-04T06:00:00;98,59;84,9;287,08586763577296;1,4862416399999998;332,15;1,6221237119999998;332,75;1,9171462310000003;333,84999999999997;2,2856277151459543;298,4789337005798;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,84869221460383;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;287,08586763577296;0;0;0;0;0;0;0;0;0
2023-10-04T07:00:00;117,02;91,1;294,889385302126;1,274763204;328,25;1,4652692309999997;331,25;1,520033086;330,84999999999997;2,313859322967874;298,53453791429274;0;4,85693977113818;0;0;0;0;0;0;0;2,180736743418225;0,6172870329855318;1;1,4652692309999997;0,7154675124182255;3,532775883645264;0;0;0;0;0;0;0;0;0;0;0;0;219,32960734538239;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,91926325658177;43,91926325658177;0;0;294,889385302126;0;0;0;0;0;0;0;0;0
2023-10-04T08:00:00;121,31;87,4;251,573717820952;1,318812118;326,95;1,5409551309999996;330,45;1,664966688;329,95;6,746180467681486;292,65820922095105;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,7287270162268;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0;251,573717820952;0;0;0;0;0;0;0;0;0
2023-10-04T09:00:00;105,9;79,5;225,40543049277002;1,2705801939999999;326,95;1,4517241130000003;330,25;1,591023942;330,04999999999995;7,919840403242422;291,89710954765087;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,13100677510414;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0;225,40543049277002;0;0;0;0;0;0;0;0;0
2023-10-04T10:00:00;77,66;71;230,814700413126;1,379177569;327,25;1,5691337889999997;330,45;1,7265408749999995;330,65;6,665526532089116;293,05137642118837;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,61539367442663;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41;41;0;0;230,814700413126;0;0;0;0;0;0;0;0;0
2023-10-04T11:00:00;67,22;64,6;227,359600942606;1,3570551819999999;329,04999999999995;1,4713115119999998;330,54999999999995;1,6164493680000003;330,34999999999997;4,269385796222244;291,54086397699405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,09693213505918;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,6;34,6;0;0;227,359600942606;0;0;0;0;0;0;0;0;0
2023-10-04T12:00:00;37,55;59,7;225,602315018063;1,4071701599999997;331,25;1,4185062569999998;330,25;1,5461608100000002;330,15;4,223825409698541;293,4536479643942;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,49667507342463;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,7;29,7;0;0;225,602315018063;0;0;0;0;0;0;0;0;0
2023-10-04T13:00:00;42,74;51,5;230,252847764324;1,52229387;334,65;1,403454416;330,25;1,5151379850000002;330,04999999999995;8,954404799587925;295,6470795028776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,97852540591728;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,5;21,5;0;0;230,252847764324;0;0;0;0;0;0;0;0;0
2023-10-04T14:00:00;39,75;52,2;246,230943316355;1,5619527219999998;334,95;1,4260846399999998;329,95;1,563916918;329,84999999999997;9,413214874661481;295,98360357291983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,45752755337668;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,2;22,2;0;0;246,230943316355;0;0;0;0;0;0;0;0;0
2023-10-04T15:00:00;61,54;47,2;266,687365468823;1,6999248999999998;335,04999999999995;1,5147672500000002;328,65;1,6337200230000004;328,25;4,227303353664936;291,8687354940661;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,8547344322003;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0;266,687365468823;0;0;0;0;0;0;0;0;0
2023-10-04T16:00:00;79,91;43,9;278,257190810954;1,6058169679999998;334,34999999999997;1,4532140480000004;328,34999999999997;1,579980236;328,04999999999995;5,893080598312799;293,86517905451825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,33404895875708;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,9;13,9;0;0;278,257190810954;0;0;0;0;0;0;0;0;0
2023-10-04T17:00:00;95,57;42,3;286,71116960783297;1,78099695;334,54999999999995;1,560062673;328,25;1,675794948;327,75;7,9397240054533365;297,44384797634063;0;4,488865979381442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,73156818544015;0;30;0;0;0;0;0;0;12,3;25,360824742268036;4,488865979381442;0;0;0;0;0;0;0;0;286,71116960783297;0;0;0;0;0;0;0;0;0
2023-10-04T18:00:00;116,1;45,4;302,028407074043;2,1272060809999997;333,45;1,7247263720000003;328,75;1,88562816;328,25;4,009296650873623;293,5773768971271;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,13224766020056;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;302,028407074043;0;0;0;0;0;0;0;0;0
2023-10-04T19:00:00;127,36;51,7;292,08066729827897;1,9688966399999996;331,54999999999995;1,757030681;329,25;1,8933884129999998;328,84999999999997;3,5898054644476853;292,8688107766924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,61503443543455;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,7;6,7;0;0;292,08066729827897;0;0;0;0;0;0;0;0;0
2023-10-04T20:00:00;116,1;55;296,232646156277;1,9517281119999996;329,95;1,7946959580000004;329,45;1,931246752;328,95;2,950477295010838;295,00338902136986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,094972931991;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;296,232646156277;0;0;0;0;0;0;0;0;0
2023-10-04T21:00:00;88,02;54,2;298,152530405638;2,0867204200000002;334,15;1,766030448;329,54999999999995;1,9004799440000004;329,04999999999995;3,045018838654913;296,7682670694816;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,49311606627677;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;298,152530405638;0;0;0;0;0;0;0;0;0
2023-10-04T22:00:00;85,59;51,8;335,53125958771;2,0027664300000003;333,25;1,763445096;329,75;1,8938962500000003;329,25;3,3863706912921527;296,67074826230424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,97336675467014;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0;335,53125958771;0;0;0;0;0;0;0;0;0
2023-10-04T23:00:00;77,85;47,6;350,586108875072;1,8841004520000002;328,75;1,797093844;329,54999999999995;1,94052492;329,15;2,5898558911772414;297,1636719397796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,45076941799468;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,6;17,6;0;0;350,586108875072;0;0;0;0;0;0;0;0;0
2023-10-05T00:00:00;82,67;45,5;324,639634163594;1,7788298989999998;326,84999999999997;1,8311371100000002;329,65;2,04670902;330,15;2,6113942428404253;297,5657657062451;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,84637697263184;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,5;15,5;0;0;324,639634163594;0;0;0;0;0;0;0;0;0
2023-10-05T01:00:00;76,81;45,6;320,089372052332;1,7863061549999997;327,65;1,8244890619999996;330,54999999999995;2,072051905;331,65;2,199037326770654;298,2629142286138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,3240923349346;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,6;15,6;0;0;320,089372052332;0;0;0;0;0;0;0;0;0
2023-10-05T02:00:00;70,27;48,3;315,621635144376;1,5746304599999998;326,95;1,7470767960000002;330,34999999999997;1,9678222079999999;331,54999999999995;2,3649872460121157;298,4781894032908;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,72001255728006;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,3;18,3;0;0;315,621635144376;0;0;0;0;0;0;0;0;0
2023-10-05T03:00:00;61,4;50,5;318,376401550305;1,3977800719999998;326,95;1,61604086;330,15;1,8128255989999997;331,04999999999995;1,105706765719335;297,052861252912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,11909318760328;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;20,5;20,5;0;0;318,376401550305;0;0;0;0;0;0;0;0;0
2023-10-05T04:00:00;68,91;59,9;325,972681878669;1,3012378800000002;326,84999999999997;1,495579965;329,45;1,711156072;330,75;0,6983001304392494;294,4661855575512;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,6002812782845;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,9;29,9;0;0;325,972681878669;0;0;0;0;0;0;0;0;0
