timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-10-05T05:00:00;78,46;70,6;349,878316821588;1,5533992360000002;328,75;1,400324853;325,84999999999997;1,7476308000000003;327,84999999999997;0,5717351211339413;294,05695893143644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,0786212501567;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6;40,6;0;0;349,878316821588;0;0;0;0;0;0;0;0;0
2023-10-05T06:00:00;90,57;77;365,483962047997;0,116378613;328,25;0,17385372999999998;322,04999999999995;0,267639892;326,95;0,5497865726460368;293,33320615238466;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,47516601961064;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;365,483962047997;0;0;0;0;0;0;0;0;0
2023-10-05T07:00:00;107,46;82;388,73414219435597;0;329,75;0,1233918;323,15;0,17846483400000002;327,34999999999997;0,6768704586229635;293,4839474155551;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,95381850300868;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0;388,73414219435597;0;0;0;0;0;0;0;0;0
2023-10-05T08:00:00;121,85;78,2;383,401512546362;0;328,25;0,09017953999999999;322,45;0,13347859;326,04999999999995;2,1611231314793278;292,24331230561586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,4296231211584;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;383,401512546362;0;0;0;0;0;0;0;0;0
2023-10-05T09:00:00;107,11;68,1;350,06781944201697;0;327,04999999999995;0,07424493000000001;322,15;0,11460608;325,15;5,477036421484848;290,22956979198545;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,82363279042522;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,1;23,1;0;0;350,06781944201697;0;0;0;0;0;0;0;0;0
2023-10-05T10:00:00;87,33;55,7;317,231273975477;0;325,84999999999997;0,06161755600000001;321,75;0,101810826;324,25;5,847499997242423;290,2941293262948;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,2997504271462;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0;317,231273975477;0;0;0;0;0;0;0;0;0
2023-10-05T11:00:00;80,9;47,5;304,012625392404;0;324,75;0,030663282000000007;321,25;0,08647498799999999;323,45;5,78126606590909;290,14682440232554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,69407308368244;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0;304,012625392404;0;0;0;0;0;0;0;0;0
2023-10-05T12:00:00;79;42,3;263,725626449342;0;323,75;0,051522372;321,04999999999995;0,09213534199999998;322,95;7,788453991302916;293,1569334358368;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,09155630795303;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;263,725626449342;0;0;0;0;0;0;0;0;0
2023-10-05T13:00:00;76,59;39,5;221,409015000621;0;322,54999999999995;0,039194384000000006;320,34999999999997;0,08328806600000001;322,04999999999995;13,929336881878534;298,6313133985029;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,57114715232223;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;221,409015000621;0;0;0;0;0;0;0;0;0
2023-10-05T14:00:00;80,03;36,6;235,132301542825;0;321,54999999999995;0,023332521999999998;320,04999999999995;0,08324329800000001;321,34999999999997;8,847022888484034;295,91673814743694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,047890037607;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,6;6,6;0;0;235,132301542825;0;0;0;0;0;0;0;0;0
2023-10-05T15:00:00;83,54;33,3;256,87817991890097;0;320,75;0,04856768399999999;319,45;0,089966892;320,75;10,045601802264635;296,97816296784583;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,4428378801822;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,3;3,3;0;0;256,87817991890097;0;0;0;0;0;0;0;0;0
2023-10-05T16:00:00;96,81;32,7;310,672705089743;0;319,95;0,053626468;319,04999999999995;0,09632115;320,15;12,488685805026664;297,96313696025607;0;0,985360824742269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,9198935963942;30;0;0;0;0;0;0;0;2,7;5,5670103092783565;0,985360824742269;0;0;0;0;0;0;0;0;310,672705089743;0;0;0;0;0;0;0;0;0
2023-10-05T17:00:00;117,1;32,9;354,58028415070197;0;319,04999999999995;0,054861784999999996;318,45;0,09972072;319,54999999999995;14,352186569468802;297,17517186981536;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,0519963438767;0;17,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;354,58028415070197;0;0;0;0;0;0;0;0;0
2023-10-05T18:00:00;176,64;36,9;360,36768036191;0;318,25;0,06141050399999999;317,95;0,101785644;318,95;10,289280213995102;295,7994535194348;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,8330911442423;21,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;360,36768036191;0;0;0;0;0;0;0;0;0
2023-10-05T19:00:00;250,28;40,5;370,577797504251;0;317,54999999999995;0,05832850700000001;317,25;0,09867286900000001;318,25;3,6197198573531733;292,69273534957114;0;37,37980620326534;15,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,8071078351279;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;370,577797504251;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-05T20:00:00;139,4;42,5;344,610431547588;0;316,84999999999997;0,06830197800000001;316,84999999999997;0,10840850999999999;317,75;9,0015138824453;296,2639800690239;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,83375870329175;0;27,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;344,610431547588;0;0;0;0;0;0;0;0;0
2023-10-05T21:00:00;109,93;40,5;329,217981617412;0;316,04999999999995;0,07594471500000001;316,25;0,10632679799999999;317,04999999999995;9,915029639673836;297,0712337753857;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,23172795900038;0;30;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0;329,217981617412;0;0;0;0;0;0;0;0;0
2023-10-05T22:00:00;100,98;40,6;282,02874511688805;0;315,45;0,07621752000000001;315,84999999999997;0,10803077999999999;316,54999999999995;3,585841076841983;295,7127538543911;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,71180478620448;30;0;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0;282,02874511688805;0;0;0;0;0;0;0;0;0
2023-10-05T23:00:00;94,58;39,2;255,889122626361;0;314,75;0,07578103200000001;315,34999999999997;0,10494178799999998;315,95;2,6449723714463285;298,69837358564143;0;3,357525773195877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,1100862373048;0;30;0;0;0;0;0;0;9,2;18,96907216494846;3,3575257731958774;0;0;0;0;0;0;0;0;255,889122626361;0;0;0;0;0;0;0;0;0
2023-10-06T00:00:00;87,39;37;236,53940349337498;0;314,25;0,077820774;315,04999999999995;0,10278732799999998;315,54999999999995;2,5074349123469135;298,68881562317404;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,51152786026003;0;30;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;236,53940349337498;0;0;0;0;0;0;0;0;0
2023-10-06T01:00:00;84,86;37,1;254,573265732288;0;313,54999999999995;0,080235448;314,54999999999995;0,10570144499999999;315,04999999999995;2,9851057438539637;297,55711137847265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,995076707474;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0;254,573265732288;0;0;0;0;0;0;0;0;0
2023-10-06T02:00:00;80,04;36,7;219,768549415443;0;313,04999999999995;0,08461151999999998;314,15;0,10867711799999998;314,54999999999995;3,383048832504792;297,5822801559308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,47577719980325;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0;219,768549415443;0;0;0;0;0;0;0;0;0
2023-10-06T03:00:00;75,06;39,1;218,754759492435;0;312,45;0,084030935;313,65;0,10876945199999999;314,04999999999995;2,47081465959794;298,1781864372947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,87468225366223;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0;218,754759492435;0;0;0;0;0;0;0;0;0
2023-10-06T04:00:00;70,98;43,5;251,11283242830402;0;311,84999999999997;0,082110108;313,25;0,108165084;313,54999999999995;2,39912797857254;297,85203001544517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,35569478543687;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0;251,11283242830402;0;0;0;0;0;0;0;0;0
2023-10-06T05:00:00;75,87;50,5;268,297719544333;0;311,34999999999997;0,085161327;312,84999999999997;0,11136039999999998;313,15;2,3996034922035525;298,23893744502004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,8338592159583;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,5;20,5;0;0;268,297719544333;0;0;0;0;0;0;0;0;0
2023-10-06T06:00:00;97,45;54;286,738327435039;0;310,75;0,08505220499999998;312,45;0,10912199999999998;312,65;2,4109126656671194;298,2297317540244;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,23022846161567;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0;286,738327435039;0;0;0;0;0;0;0;0;0
2023-10-06T07:00:00;117,47;58,7;306,58164224820797;0;310,34999999999997;0,08355387599999999;312,04999999999995;0,105547555;312,25;3,3451564478430775;295,2119424459826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,7087054387695;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;306,58164224820797;0;0;0;0;0;0;0;0;0
2023-10-06T08:00:00;120,69;58,8;276,830737154358;0;309,95;0,06821524;311,54999999999995;0,08769211800000001;311,75;8,062303009575755;291,1046156003528;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,1053871998046;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,8;13,8;0;0;276,830737154358;0;0;0;0;0;0;0;0;0
2023-10-06T09:00:00;104,39;50,3;234,58612041909498;0;309,65;0,07902671199999999;311,54999999999995;0,10016140500000001;311,65;16,45343497673803;297,8364967472048;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,50522929266359;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0;234,58612041909498;0;0;0;0;0;0;0;0;0
2023-10-06T10:00:00;84,26;46,3;209,69509500450002;0;309,34999999999997;0,06502831799999999;311,45;0,085204696;311,54999999999995;20,176904120144133;299,25762306006294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,98717876973433;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,3;16,3;0;0;209,69509500450002;0;0;0;0;0;0;0;0;0
2023-10-06T11:00:00;62,81;44,5;197,56581882135598;0;309,25;0,054609964999999996;311,65;0,07479753500000001;311,65;21,772087026508355;300,00158810478695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,46628005185735;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0;197,56581882135598;0;0;0;0;0;0;0;0;0
2023-10-06T12:00:00;10,05;43;202,503980694143;0;308,95;0,05229461999999999;310,95;0,068114512;311,04999999999995;17,455280174853886;298,76988552246615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,86358605543114;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;202,503980694143;0;0;0;0;0;0;0;0;0
2023-10-06T13:00:00;1,08;40,5;205,579028851352;0;308,84999999999997;0,049423871999999994;311,54999999999995;0,06416373600000001;311,34999999999997;11,24785613638646;296,0659691294426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,34299969682561;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,5;10,5;0;0;205,579028851352;0;0;0;0;0;0;0;0;0
2023-10-06T14:00:00;1,47;36,8;222,039422665682;0;308,65;0,04308080599999999;310,95;0,05769615900000001;310,84999999999997;8,000180789905398;294,1478161843613;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,8195653968559;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0;222,039422665682;0;0;0;0;0;0;0;0;0
2023-10-06T15:00:00;41,79;36,5;250,76750112803197;0;308,45;0,04530521600000001;310,75;0,058178813999999995;310,54999999999995;11,182384106483049;297,46151874854826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,21433607189522;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;6,5;0;0;250,76750112803197;0;0;0;0;0;0;0;0;0
2023-10-06T16:00:00;62,38;34,6;296,41007861918;0;308,15;0,052087568;311,04999999999995;0,06524935999999999;310,75;12,18530306971932;298,4423378016225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,69121463828805;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,6;4,6;0;0;296,41007861918;0;0;0;0;0;0;0;0;0
2023-10-06T17:00:00;86,55;37,7;327,036968828394;0;307,84999999999997;0,04352289000000001;310,15;0,05711277599999999;309,95;12,669185652833875;298,38256528602767;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,08629814840316;0;30;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;0;0;0;0;327,036968828394;0;0;0;0;0;0;0;0;0
2023-10-06T18:00:00;104,3;40,5;345,640711027481;0;307,84999999999997;0,045820047999999995;310,95;0,061343352000000004;310,54999999999995;13,414369680796192;298,9088679178396;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,48454215016727;0;30;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0;345,640711027481;0;0;0;0;0;0;0;0;0
2023-10-06T19:00:00;111,17;43,1;336,79438899793803;0;307,45;0,051788182;309,75;0,066307004;309,54999999999995;8,451432702621979;295,5453847722968;0;4,780824742268042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,96489369595227;30;0;0;0;0;0;0;0;13,1;27,01030927835052;4,780824742268042;0;0;0;0;0;0;0;0;336,79438899793803;0;0;0;0;0;0;0;0;0
2023-10-06T20:00:00;101;43,8;345,26653659411;0;307,04999999999995;0,07473178199999998;310,54999999999995;0,09066779100000003;310,25;6,062525871137312;293,92202787195185;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,44239720658268;30;0;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0;345,26653659411;0;0;0;0;0;0;0;0;0
2023-10-06T21:00:00;80,07;43,7;355,405175237401;0;306,65;0,070666288;309,54999999999995;0,087935544;309,34999999999997;10,256553769223718;297,68971264160706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,838105598441;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0;355,405175237401;0;0;0;0;0;0;0;0;0
2023-10-06T22:00:00;56,78;43,4;342,57582038443104;0;306,34999999999997;0,07382802800000002;309,84999999999997;0,08948003999999998;309,54999999999995;8,039414173699527;297,399903730289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,31592178788114;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,4;13,4;0;0;342,57582038443104;0;0;0;0;0;0;0;0;0
2023-10-06T23:00:00;0,52;38,6;297,946408876695;0;306,15;0,07732972500000002;309,65;0,09178839000000001;309,34999999999997;2,841718714117085;297,6855625775546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,79089019570233;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,6;8,6;0;0;297,946408876695;0;0;0;0;0;0;0;0;0
2023-10-07T00:00:00;0,05;38,2;266,43009950936505;0;305,75;0,07588175999999999;309,15;0,08719827100000002;308,84999999999997;2,765351255219767;298,23359117829057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,18406373826173;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;266,43009950936505;0;0;0;0;0;0;0;0;0
2023-10-07T01:00:00;0,04;37,6;248,29700870545;0;305,65;0,08081743200000001;309,75;0,091897512;309,25;2,6395406230380654;298,058050248994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,6593453318879;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;248,29700870545;0;0;0;0;0;0;0;0;0
2023-10-07T02:00:00;0,1;37,4;247,18835555007198;0;305,25;0,079582115;308,65;0,09020332299999999;308,25;2,679305915971395;298,4445081903439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,05283202893366;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,4;7,4;0;0;247,18835555007198;0;0;0;0;0;0;0;0;0
2023-10-07T03:00:00;0,67;38,7;248,058890476541;0;305,15;0,08626793599999998;309,54999999999995;0,09681639599999997;308,95;2,769460999924342;298,00083261798284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,44947937730973;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,7;8,7;0;0;248,058890476541;0;0;0;0;0;0;0;0;0
2023-10-07T04:00:00;6,07;42,3;266,26913542228795;0;304,84999999999997;0,077105885;308,25;0,08820415199999998;307,95;2,5601045384245;298,3202372811971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,928234429372;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;266,26913542228795;0;0;0;0;0;0;0;0;0
2023-10-07T05:00:00;21,38;48,7;250,21295167227498;0;304,84999999999997;0,08294950800000002;309,34999999999997;0,092971944;308,75;2,449141707876119;298,087379247125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,40414160592906;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0;250,21295167227498;0;0;0;0;0;0;0;0;0
2023-10-07T06:00:00;52,44;54,8;234,959143989279;0;304,54999999999995;0,079317704;308,34999999999997;0,08944646399999999;307,95;2,802823025210475;298,2558325981596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,7982538233474;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,8;24,8;0;0;234,959143989279;0;0;0;0;0;0;0;0;0
2023-10-07T07:00:00;67,17;59;217,629773721914;0;304,45;0,08170719600000001;308,84999999999997;0,09125956800000003;308,25;2,7567499181239015;297,5473611741408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,27447399796506;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0;217,629773721914;0;0;0;0;0;0;0;0;0
2023-10-07T08:00:00;70,82;58,3;202,09778951134598;0;304,25;0,080883185;308,65;0,09171843999999997;308,04999999999995;2,6097607935678506;298,49475018825433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,66889918214423;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0;202,09778951134598;0;0;0;0;0;0;0;0;0
2023-10-07T09:00:00;68,71;52,8;184,413059352289;0;304,04999999999995;0,080361358;308,54999999999995;0,09048172399999999;307,95;2,781261984333186;297,4147545636855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,06648492380498;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0;184,413059352289;0;0;0;0;0;0;0;0;0
2023-10-07T10:00:00;46,82;49,4;161,417137497498;0;304,15;0,08679395999999999;309,65;0,096423277;308,84999999999997;2,5802635788374633;298,55780948525194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,5461782753126;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,4;19,4;0;0;161,417137497498;0;0;0;0;0;0;0;0;0
2023-10-07T11:00:00;19,62;43;168,779515748899;0;304,04999999999995;0,091641495;309,65;0,101046972;308,75;2,3132527633333333;297,7381471526759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,94407628906404;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;168,779515748899;0;0;0;0;0;0;0;0;0
2023-10-07T12:00:00;10,38;41,9;167,594224087142;0;303,95;0,08925060399999998;309,54999999999995;0,098230785;308,65;0,5633255703333335;292,0645591718787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,3451345130141;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,9;11,9;0;0;167,594224087142;0;0;0;0;0;0;0;0;0
2023-10-07T13:00:00;0,22;38,3;152,526836394996;0;303,84999999999997;0,08665405999999998;309,45;0,09608891599999997;308,54999999999995;1,0010082541146088;293,4886377259931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,8282999995628;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;152,526836394996;0;0;0;0;0;0;0;0;0
2023-10-07T14:00:00;1;37,1;133,194859661123;0;303,75;0,08589580200000002;309,34999999999997;0,09544257799999999;308,54999999999995;1,1008985365877633;294,20801903348695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,30861716956284;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0;133,194859661123;0;0;0;0;0;0;0;0;0
2023-10-07T15:00:00;22,01;35,4;113,274279785299;0;303,95;0,07116433200000001;309,34999999999997;0,07705691999999999;308,45;1,7772279815564933;295,77555211819214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,70713893942485;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;113,274279785299;0;0;0;0;0;0;0;0;0
2023-10-07T16:00:00;61,59;35,7;113,630794539161;0;303,65;0,06297458600000001;307,34999999999997;0,068040365;306,84999999999997;0,46139259072419225;291,6774488061728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,1877682255309;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,7;5,7;0;0;113,630794539161;0;0;0;0;0;0;0;0;0
2023-10-07T17:00:00;86,44;38,5;154,768931364379;0;302,95;0,06243037499999999;305,04999999999995;0,069664604;304,95;0,4287794033932192;291,5849755683746;0;3,1020618556701027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,66554944870836;30;0;0;0;0;0;0;0;8,5;17,52577319587629;3,102061855670103;0;0;0;0;0;0;0;0;154,768931364379;0;0;0;0;0;0;0;0;0
2023-10-07T18:00:00;102,28;40,1;190,104534927496;0;302,75;0,057616416000000004;304,84999999999997;0,06410218000000001;304,75;0,45099926628422543;291,64010245967046;0;3,6859793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,06153552534246;0;30;0;0;0;0;0;0;10,1;20,82474226804124;3,6859793814432997;0;0;0;0;0;0;0;0;190,104534927496;0;0;0;0;0;0;0;0;0
2023-10-07T19:00:00;108,91;43,7;192,711758925192;0;302,75;0,06108733499999997;305,45;0,06889655300000001;305,25;0,6066218695116524;292,21468254860093;0;4,999793814432991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,53962937178994;30;0;0;0;0;0;0;0;13,7;28,247422680412377;4,999793814432991;0;0;0;0;0;0;0;0;192,711758925192;0;0;0;0;0;0;0;0;0
2023-10-07T20:00:00;100;43,4;180,483225058741;0;302,75;0,06435959599999999;305,54999999999995;0,073297807;305,25;0,40606694185989395;291,5202182443972;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,93592804043172;0;30;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;180,483225058741;0;0;0;0;0;0;0;0;0
2023-10-07T21:00:00;83,99;42,5;191,352626959214;0;302,54999999999995;0,06349641299999997;305,45;0,07101324000000002;305,15;0,47016508599986284;291,71755835085196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,33538707920664;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0;191,352626959214;0;0;0;0;0;0;0;0;0
2023-10-07T22:00:00;76,19;42,6;212,696635961057;0;302,54999999999995;0,06280950400000002;305,34999999999997;0,069089615;305,04999999999995;0,8907316458091533;293,0592692750287;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,81695354049873;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;212,696635961057;0;0;0;0;0;0;0;0;0
2023-10-07T23:00:00;72;39,1;218,168434579196;0;302,45;0,06329076;305,15;0,070547373;304,84999999999997;1,5704171882354023;295,3530299176318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,29567184514468;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0;218,168434579196;0;0;0;0;0;0;0;0;0
2023-10-08T00:00:00;70,7;37,6;223,198676893781;0;302,34999999999997;0,06126500799999999;305,04999999999995;0,067928445;304,84999999999997;0,8487965292305347;293,0220341078692;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,69259490953914;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;223,198676893781;0;0;0;0;0;0;0;0;0
2023-10-08T01:00:00;70,64;37;237,788334094264;0;302,25;0,06259685599999998;305,04999999999995;0,07075582400000002;304,75;0,6643355477544302;292,41205906638413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,17162565004818;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;7;0;0;237,788334094264;0;0;0;0;0;0;0;0;0
2023-10-08T02:00:00;70,62;37,7;259,145681192666;0;302,15;0,0660328;304,95;0,07674214499999998;304,65;1,7969401467240447;295,843400281758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,6478084874832;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;259,145681192666;0;0;0;0;0;0;0;0;0
2023-10-08T03:00:00;70,61;39;281,887246970981;0;302,04999999999995;0,06383636999999999;304,84999999999997;0,071929585;304,45;1,2781045590895335;294,4733298459011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,0421963382134;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9;9;0;0;281,887246970981;0;0;0;0;0;0;0;0;0
2023-10-08T04:00:00;71,81;43,1;286,518646282794;0;301,95;0,061018784000000006;304,75;0,068293584;304,45;0,47565208407802845;291,7724055576275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,51869211857957;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;286,518646282794;0;0;0;0;0;0;0;0;0
2023-10-08T05:00:00;77,09;48,4;289,339107741653;0;301,95;0,059849219999999995;304,65;0,06612233599999999;304,34999999999997;1,003635180438502;293,66627691872714;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,91339288094667;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,4;18,4;0;0;289,339107741653;0;0;0;0;0;0;0;0;0
2023-10-08T06:00:00;83,51;49,2;274,082541617628;0;301,95;0,06470654799999999;305,54999999999995;0,07025498199999998;305,04999999999995;1,352029706094991;294,79329554615737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,31125417323753;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,2;19,2;0;0;274,082541617628;0;0;0;0;0;0;0;0;0
2023-10-08T07:00:00;100;48,7;201,433741281077;0;302,54999999999995;0,08634907800000001;309,34999999999997;0,09170445;308,15;0,4837002220550181;291,91739259233594;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,7912230478202;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,7;3,7;0;0;201,433741281077;0;0;0;0;0;0;0;0;0
2023-10-08T08:00:00;102,12;48,4;141,865321214096;0;302,45;0,08931216;309,15;0,09463675399999999;308,04999999999995;0,8985068260168152;293,3118095592432;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,2683439255154;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;141,865321214096;0;0;0;0;0;0;0;0;0
2023-10-08T09:00:00;100,86;46,3;139,418741968368;0;302,25;0,088607064;308,75;0,09493614;307,65;1,7666482547175546;296,3745151165033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,6636697227018;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;139,418741968368;0;0;0;0;0;0;0;0;0
2023-10-08T10:00:00;86,94;45,5;129,952969054783;0;302,25;0,092692144;309,54999999999995;0,099709528;308,25;0,9345041056737571;293,3665756391295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,14110335572954;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0;129,952969054783;0;0;0;0;0;0;0;0;0
2023-10-08T11:00:00;76,51;42,6;117,619253161058;0;302,95;0,09391906700000002;311,84999999999997;0,09800834399999998;309,95;0,6633062749168191;292,5345313250412;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,615689245394;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;117,619253161058;0;0;0;0;0;0;0;0;0
2023-10-08T12:00:00;70,57;41,3;110,75271141137199;0;303,45;0,078690952;310,95;0,077631909;309,04999999999995;1,853963600792043;296,55431971181054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,00848030804838;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0;110,75271141137199;0;0;0;0;0;0;0;0;0
2023-10-08T13:00:00;55,15;44;98,5159217830962;0;302,84999999999997;0,06829638199999999;308,54999999999995;0,07062012099999998;307,45;1,7809205951910145;296,04942851390814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,48337946001755;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14;14;0;0;98,5159217830962;0;0;0;0;0;0;0;0;0
2023-10-08T14:00:00;54,6;44,1;103,406141954577;0;302,45;0,07629306599999999;308,04999999999995;0,081665226;306,95;0,6376526332563477;292,33706737795467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,87648375365052;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,1;14,1;0;0;103,406141954577;0;0;0;0;0;0;0;0;0
2023-10-08T15:00:00;70,8;44;106,66100866325;0;301,95;0,07834400000000001;307,15;0,08467027800000002;306,25;1,804364489974345;296,13971237365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,2727487368541;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14;14;0;0;106,66100866325;0;0;0;0;0;0;0;0;0
2023-10-08T16:00:00;88,59;43,8;146,090285197742;0;302,04999999999995;0,08038094400000001;308,34999999999997;0,08521588800000002;307,25;2,234218077441599;297,5995055927799;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,75112146198043;30;0;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0;146,090285197742;0;0;0;0;0;0;0;0;0
2023-10-08T17:00:00;113,24;43,6;209,33986291956;0;301,84999999999997;0,07481851999999999;307,15;0,07715624900000001;306,25;0,7450269458048758;292,76696247962445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,8966463498342;28,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,33986291956;0;0;0;0;0;0;0;0;0
2023-10-08T18:00:00;135,67;45,4;217,50737485246998;0;301,84999999999997;0,07608601400000002;307,34999999999997;0,07852027399999997;306,45;1,4914674722739005;295,14341529223736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,29050931677818;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;217,50737485246998;0;0;0;0;0;0;0;0;0
2023-10-08T19:00:00;162,58;47,8;206,50473624728;0;301,84999999999997;0,07481851999999999;307,15;0,07848390000000001;306,34999999999997;2,43718183223437;298,52182547533056;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,7664802658465;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;206,50473624728;0;0;0;0;0;0;0;0;0
2023-10-08T20:00:00;131,85;52,2;237,81133572303202;0;302,15;0,090789504;310,04999999999995;0,09285722599999999;308,54999999999995;0,8176607518101857;293,13934091501056;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,16065624939887;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;237,81133572303202;0;0;0;0;0;0;0;0;0
2023-10-08T21:00:00;110,2;52,1;323,65088712212196;0;302,34999999999997;0,09637151399999998;310,95;0,09881416800000004;309,34999999999997;0,8073771777665253;291,59359876133595;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,5579928153529;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,1;7,1;0;0;323,65088712212196;0;0;0;0;0;0;0;0;0
2023-10-08T22:00:00;104,42;51,8;291,763657547246;0;302,54999999999995;0,10475712;312,34999999999997;0,105160032;310,54999999999995;0,5828726144091494;291,79685242047685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,03743701607135;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,8;6,8;0;0;291,763657547246;0;0;0;0;0;0;0;0;0
2023-10-08T23:00:00;96,34;48,3;262,25548990811;0;302,25;0,09946890000000001;311,15;0,100492968;309,54999999999995;0,2868375307513324;293,05836862305796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,4350859039487;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,3;3,3;0;0;262,25548990811;0;0;0;0;0;0;0;0;0
2023-10-09T00:00:00;91,11;46,3;208,046833318725;0;301,75;0,08412047099999999;308,45;0,08721086200000001;307,34999999999997;0,2644628321244914;292,8336267299493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,83589502693727;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;208,046833318725;0;0;0;0;0;0;0;0;0
2023-10-09T01:00:00;87,45;46;168,812138083598;0;301,54999999999995;0,079454806;307,75;0,08234514;306,65;0,8657911384193369;294,7254817724903;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,31881143743456;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0;168,812138083598;0;0;0;0;0;0;0;0;0
2023-10-09T02:00:00;82,44;47,3;148,219574076634;0;301,34999999999997;0,07202052;306,34999999999997;0,07598248799999997;305,54999999999995;2,186450954632458;298,1137848354825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,7988795562908;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,3;17,3;0;0;148,219574076634;0;0;0;0;0;0;0;0;0
2023-10-09T03:00:00;77,4;48;148,343921909235;0;301,25;0,07404907;306,54999999999995;0,077119875;305,65;2,0651678990166773;297,8381088361135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,19715229991414;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18;18;0;0;148,343921909235;0;0;0;0;0;0;0;0;0
2023-10-09T04:00:00;75;53,3;176,360955349702;0;301,25;0,073496465;306,45;0,07459467999999998;305,54999999999995;2,292695315945877;298,84563450956114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,67753258468414;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,3;23,3;0;0;176,360955349702;0;0;0;0;0;0;0;0;0
2023-10-09T05:00:00;79,05;60,9;192,305776227806;0;301,25;0,07628187400000001;306,84999999999997;0,07735910399999997;305,95;2,116819098098383;298,5074789626609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,15506483142568;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,9;30,9;0;0;192,305776227806;0;0;0;0;0;0;0;0;0
2023-10-09T06:00:00;96,7;61,4;196,114861248051;0;301,15;0,07536133199999998;306,54999999999995;0,07607062499999998;305,65;2,1203305679684448;298,4884299193686;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,5508019565215;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;196,114861248051;0;0;0;0;0;0;0;0;0
2023-10-09T07:00:00;111,8;63,3;221,75971679159701;0;301,25;0,06865872299999999;306,45;0,06609435599999999;305,54999999999995;2,2731400988488306;298,67015099299147;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,02864687632584;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,3;18,3;0;0;221,75971679159701;0;0;0;0;0;0;0;0;0
2023-10-09T08:00:00;126,72;63,6;235,40670749005;0;302,04999999999995;0,063977669;307,04999999999995;0,05927283199999998;305,95;3,7417424806943553;295,68969845413983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,42469664321717;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0;235,40670749005;0;0;0;0;0;0;0;0;0
2023-10-09T09:00:00;121,43;61,4;221,61127244883798;0;301,65;0,06016819199999998;305,95;0,057768906999999994;305,04999999999995;6,014825490202167;293,9639139242032;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,82390680513183;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;221,61127244883798;0;0;0;0;0;0;0;0;0
2023-10-09T10:00:00;111,59;58,7;203,068314408629;0;301,54999999999995;0,058334102999999984;305,45;0,0547009;304,65;4,538981657062937;293,081733250353;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,30522441445132;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;203,068314408629;0;0;0;0;0;0;0;0;0
2023-10-09T11:00:00;105,36;55;203,54311989565;0;301,54999999999995;0,055137388;304,95;0,05248768200000001;304,25;4,757413864326261;293,4128113275255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,78369389200986;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;203,54311989565;0;0;0;0;0;0;0;0;0
2023-10-09T12:00:00;98,99;52,9;210,860773721175;0;301,65;0,049121688;304,54999999999995;0,04281219799999999;303,84999999999997;5,224408971548276;293,56712702007763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,1803681541996;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0;210,860773721175;0;0;0;0;0;0;0;0;0
2023-10-09T13:00:00;100,6;48,9;229,119475559025;0;301,65;0,04979740500000001;304,45;0,043860049;303,84999999999997;4,987551175499869;293,6744780435217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,6591501173842;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;229,119475559025;0;0;0;0;0;0;0;0;0
2023-10-09T14:00:00;105,5;48;244,441737243038;0;301,45;0,046105443999999995;303,84999999999997;0,039384647999999994;303,34999999999997;5,426651192999821;293,7363085437095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,05613683395143;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;244,441737243038;0;0;0;0;0;0;0;0;0
2023-10-09T15:00:00;109,91;47,3;260,508719437051;0;301,45;0,046989612;303,95;0,040383534;303,34999999999997;6,62739051728617;294,6584639710779;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,456283851847;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;260,508719437051;0;0;0;0;0;0;0;0;0
2023-10-09T16:00:00;113,02;46,8;299,242067422947;0;301,15;0,045948756;303,34999999999997;0,04390481699999999;303,04999999999995;9,214188718818011;296,8840322097669;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,93853822346182;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;299,242067422947;0;0;0;0;0;0;0;0;0
2023-10-09T17:00:00;129,32;48;332,207654864339;0;301,15;0,04523526599999999;303,34999999999997;0,040856395999999996;302,95;16,962630100857602;301,173697308506;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,33899700121844;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;332,207654864339;0;0;0;0;0;0;0;0;0
2023-10-09T18:00:00;189,22;51,1;326,40126929067696;0;300,75;0,053461385999999986;303,04999999999995;0,05439312;302,75;16,66086012004287;301,3686512436759;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,7426157330973;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0;326,40126929067696;0;0;0;0;0;0;0;0;0
2023-10-09T19:00:00;221,7;53,1;334,545403866784;0;300,25;0,05562703799999999;302,54999999999995;0,05959180399999999;302,34999999999997;17,23331765432644;301,3584970913977;0;37,37980620326534;3,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,72834147152398;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;334,545403866784;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-09T20:00:00;184,5;53,3;362,741080573455;0;300,15;0,05523251999999999;302,54999999999995;0,057532476;302,34999999999997;16,07292007935135;302,1894412913121;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,2140686373768;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0;362,741080573455;0;0;0;0;0;0;0;0;0
2023-10-09T21:00:00;132,75;52,6;399,076092506162;0;300,04999999999995;0,051749010000000005;302,15;0,05416928000000001;301,95;15,309905399131502;301,6552422536082;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,69694723051308;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,6;7,6;0;0;399,076092506162;0;0;0;0;0;0;0;0;0
2023-10-09T22:00:00;120;52,5;396,982229405827;0;299,95;0,05372439800000001;302,25;0,057399570999999996;302,04999999999995;14,957660796236022;301,6836081544863;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,098030167369;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,5;7,5;0;0;396,982229405827;0;0;0;0;0;0;0;0;0
2023-10-09T23:00:00;112,7;46,8;394,226913730736;0;299,84999999999997;0,05096836800000001;301,95;0,054527424000000005;301,84999999999997;7,688791613452573;297,605430516126;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,5022729959312;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;394,226913730736;0;0;0;0;0;0;0;0;0
2023-10-10T00:00:00;104;45;387,198298856162;0;299,84999999999997;0,050352808000000006;301,95;0,053066867999999996;301,84999999999997;5,562365647855598;296,38037672388884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,90967540021056;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;387,198298856162;0;0;0;0;0;0;0;0;0
2023-10-10T01:00:00;100,6;43,4;358,19715295836704;0;299,75;0,050997746999999996;301,84999999999997;0,054502242000000006;301,75;5,949386757592041;296,47451690860134;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,39918443267055;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;358,19715295836704;0;0;0;0;0;0;0;0;0
2023-10-10T02:00:00;99,9;43,3;331,619381057155;0;299,75;0,050301045;301,65;0,054292391999999995;301,54999999999995;6,04474103037028;297,1625809790909;0;4,853814432989689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,88584451422727;30;0;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;0;0;0;0;331,619381057155;0;0;0;0;0;0;0;0;0
2023-10-10T03:00:00;99,52;45,7;325,898674574743;0;299,65;0,05113345000000001;301,75;0,05487997199999999;301,54999999999995;5,802665256792314;297,3791875092542;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,36965592977586;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;325,898674574743;0;0;0;0;0;0;0;0;0
2023-10-10T04:00:00;97,39;50,2;367,97937260003897;0;299,54999999999995;0,04841099599999999;301,34999999999997;0,053802742;301,34999999999997;5,382079441482452;297,49119171103433;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,77167159576183;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;367,97937260003897;0;0;0;0;0;0;0;0;0
2023-10-10T05:00:00;110,71;54,1;336,50262675074197;0;299,54999999999995;0,048885257;301,45;0,053114433999999995;301,34999999999997;5,67699083450216;297,6631453833469;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,25579442860226;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0;336,50262675074197;0;0;0;0;0;0;0;0;0
2023-10-10T06:00:00;130;57,3;331,828331603362;0;299,54999999999995;0,048886656;301,54999999999995;0,05265556199999999;301,34999999999997;5,709442789134327;297,5732211819172;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,73706884915939;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;331,828331603362;0;0;0;0;0;0;0;0;0
2023-10-10T07:00:00;201,92;59,5;322,04593544610697;0;299,54999999999995;0,04794652799999999;301,54999999999995;0,052136533000000006;301,45;5,723499820943886;297,04768477249735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,13654777385344;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0;322,04593544610697;0;0;0;0;0;0;0;0;0
2023-10-10T08:00:00;198,63;63,3;300,996610824124;0;299,54999999999995;0,044117464999999995;301,65;0,045750098;301,45;4,199122090936775;293,1020150909031;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,61813411907605;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,3;18,3;0;0;300,996610824124;0;0;0;0;0;0;0;0;0
2023-10-10T09:00:00;132,1;57,7;263,337168547715;0;299,75;0,03970362000000001;301,75;0,039250343999999986;301,54999999999995;4,193412956060412;293,1017974124432;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,0179249372431;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0;263,337168547715;0;0;0;0;0;0;0;0;0
2023-10-10T10:00:00;116,2;54,6;227,193648153901;0;300,15;0,03828783200000001;301,95;0,03597388600000001;301,75;4,980436059402627;293,3100231005229;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,42087577632833;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0;227,193648153901;0;0;0;0;0;0;0;0;0
2023-10-10T11:00:00;104,98;48,4;200,90230075346997;0;300,25;0,038339595;301,84999999999997;0,035531802;301,45;5,165521329028778;293,52588207394075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,9059336887507;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;200,90230075346997;0;0;0;0;0;0;0;0;0
2023-10-10T12:00:00;96,65;43,4;176,501578530702;0;300,15;0,033487862999999986;301,04999999999995;0,02663696;299,95;2,729508023719268;292,2151924434037;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,38814309538182;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;176,501578530702;0;0;0;0;0;0;0;0;0
2023-10-10T13:00:00;89,29;40,5;161,618149443355;0;299,75;0,025370864999999996;299,65;0,021698490000000004;299,75;3,9098511750585323;292,26916528920987;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,78855691265125;0;30;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0;161,618149443355;0;0;0;0;0;0;0;0;0
2023-10-10T14:00:00;91,42;39;164,635622386874;0;299,75;0,022739346;299,45;0,01800513;299,75;3,8837348122518187;292,07313714717753;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,27107805696;30;0;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0;164,635622386874;0;0;0;0;0;0;0;0;0
2023-10-10T15:00:00;91,62;36,1;198,320240151851;0;299,84999999999997;0,024174719999999997;299,54999999999995;0,019965128999999998;299,84999999999997;3,5526363171165922;291,94214534188825;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,67180358073327;0;30;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0;198,320240151851;0;0;0;0;0;0;0;0;0
2023-10-10T16:00:00;99,2;37,3;231,520853442948;0;299,95;0,025007124999999998;299,65;0,021024172000000004;299,95;4,751257716840782;292,386307126934;0;2,664123711340205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,07568903195417;0;30;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;0;0;0;0;231,520853442948;0;0;0;0;0;0;0;0;0
2023-10-10T17:00:00;117,36;37,5;269,376898741003;0;300,04999999999995;0,025853520000000005;299,75;0,022009067999999993;300,04999999999995;8,70656499088528;293,5132365636826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,43668146305097;22,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;269,376898741003;0;0;0;0;0;0;0;0;0
2023-10-10T18:00:00;127,42;40;274,985641385949;0;300,15;0,029150962999999995;299,84999999999997;0,027028679999999996;300,04999999999995;10,545512884804037;293,9928813576085;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,10474832122046;0;25;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,985641385949;0;0;0;0;0;0;0;0;0
2023-10-10T19:00:00;139,27;44,9;233,531075304051;0;300,25;0,029619628000000002;299,84999999999997;0,029055830999999994;300,04999999999995;14,982456117549612;295,14066222854603;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,49623784638834;29,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;233,531075304051;0;0;0;0;0;0;0;0;0
2023-10-10T20:00:00;104,78;44,7;217,956341603949;0;300,15;0,030556957999999995;299,84999999999997;0,030793388999999994;300,04999999999995;11,705375767832564;295,4586552889207;0;5,364742268041238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,9798882226037;30;0;0;0;0;0;0;0;14,7;30,309278350515473;5,364742268041239;0;0;0;0;0;0;0;0;217,956341603949;0;0;0;0;0;0;0;0;0
2023-10-10T21:00:00;86,74;43,5;211,233821071107;0;300,04999999999995;0,030100884000000005;299,75;0,030917900000000005;299,95;11,070434233501953;295,9042527580754;0;4,92680412371134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,46069023378143;30;0;0;0;0;0;0;0;13,5;27,835051546391757;4,9268041237113405;0;0;0;0;0;0;0;0;211,233821071107;0;0;0;0;0;0;0;0;0
2023-10-10T22:00:00;88,65;43,1;210,159820421493;0;299,95;0,031400555;299,84999999999997;0,031488692000000006;299,95;6,636800744527291;296,76775732993497;0;4,780824742268042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,859696796337;0;30;0;0;0;0;0;0;13,1;27,01030927835052;4,780824742268042;0;0;0;0;0;0;0;0;210,159820421493;0;0;0;0;0;0;0;0;0
2023-10-10T23:00:00;68,9;39,5;222,593363069345;0;299,84999999999997;0,030736029999999998;299,65;0,03139356;299,95;6,517578079656869;298,123168351676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,26186345823632;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;222,593363069345;0;0;0;0;0;0;0;0;0
2023-10-11T00:00:00;63,25;36,7;253,313966171906;0;299,84999999999997;0,031099769999999995;299,65;0,031119355999999997;299,84999999999997;6,978281945270042;298,3192234463157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,7461372718905;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0;253,313966171906;0;0;0;0;0;0;0;0;0
2023-10-11T01:00:00;26,06;34,9;254,85887910386802;0;299,75;0,03062131199999999;299,54999999999995;0,031213088999999996;299,84999999999997;6,5802167041991675;298,2146779730886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,2275626581633;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;254,85887910386802;0;0;0;0;0;0;0;0;0
