timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-10-11T02:00:00;7,85;34,6;273,356350972958;0;299,75;0,030710847999999992;299,54999999999995;0,030747222000000008;299,75;6,24923614917452;297,77486365786194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,62719253347643;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,6;4,6;0;0;273,356350972958;0;0;0;0;0;0;0;0;0
2023-10-11T03:00:00;2,31;36,5;271,886295386142;0;299,65;0,030230991000000002;299,45;0,03130122600000001;299,75;5,24372260122903;298,21280302931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,10892981422307;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;6,5;0;0;271,886295386142;0;0;0;0;0;0;0;0;0
2023-10-11T04:00:00;3,26;41,5;271,110847590656;0;299,65;0,030407265000000006;299,45;0,03148589400000001;299,75;1,9915719599952901;298,0540229162331;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,58781892124165;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,5;11,5;0;0;271,110847590656;0;0;0;0;0;0;0;0;0
2023-10-11T05:00:00;10;49,7;291,062797467767;0;299,65;0,030495402000000005;299,45;0,03128164;299,65;1,900887722876424;297,9916491076784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,98491277092847;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0;291,062797467767;0;0;0;0;0;0;0;0;0
2023-10-11T06:00:00;80,13;53;324,081462927447;0;299,54999999999995;0,030358299999999994;299,34999999999997;0,032100054999999995;299,65;4,954237670405865;297,59521857713275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,4641142796514;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23;23;0;0;324,081462927447;0;0;0;0;0;0;0;0;0
2023-10-11T07:00:00;127,16;56,6;318,949493418354;0;299,54999999999995;0,03044503799999999;299,34999999999997;0,032100054999999995;299,65;4,826023902424459;296,3338817189574;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,8615204998024;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;318,949493418354;0;0;0;0;0;0;0;0;0
2023-10-11T08:00:00;127,88;56,6;281,54160408511603;0;299,45;0,028588565000000014;299,25;0,028380114000000005;299,45;4,675588232226002;292,948042425288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,26208697933137;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;281,54160408511603;0;0;0;0;0;0;0;0;0
2023-10-11T09:00:00;102,94;54,1;243,210994201597;0;301,54999999999995;0,060764165999999994;304,54999999999995;0,0551206;303,15;4,523200311631403;292,94047183554187;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,74476077063343;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0;243,210994201597;0;0;0;0;0;0;0;0;0
2023-10-11T10:00:00;50,01;51,1;226,774854619413;0;308,34999999999997;0,103072724;315,75;0,08038514100000001;311,04999999999995;5,012541496861573;292,4441182754927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,22458629455636;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0;226,774854619413;0;0;0;0;0;0;0;0;0
2023-10-11T11:00:00;1,05;47,1;219,7494494917;0;305,34999999999997;0,07183864999999999;308,95;0,06126500800000002;306,75;9,120352650031183;292,16356255281516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,62261646750588;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,1;17,1;0;0;219,7494494917;0;0;0;0;0;0;0;0;0
2023-10-11T12:00:00;0;43,7;223,187429103011;0;301,45;0,047812224;302,75;0,04595854900000001;302,25;12,243355482519226;294,6418719198989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,10275420585913;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0;223,187429103011;0;0;0;0;0;0;0;0;0
2023-10-11T13:00:00;-0,06;45,7;219,81762897812197;0;301,45;0,0488251;303,15;0,04631809200000001;302,45;18,282988331364358;296,1315409841948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,58004393043853;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0;219,81762897812197;0;0;0;0;0;0;0;0;0
2023-10-11T14:00:00;-0,04;42,6;213,112432478281;0;303,65;0,07267525199999998;307,95;0,06193093199999998;305,54999999999995;14,137537649189081;294,92216312612555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,97553855762445;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;213,112432478281;0;0;0;0;0;0;0;0;0
2023-10-11T15:00:00;0,06;41,6;246,361461662894;0;304,75;0,07823767599999999;309,54999999999995;0,066211872;306,75;7,8024118521868875;293,10088644057544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,45314100376868;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0;246,361461662894;0;0;0;0;0;0;0;0;0
2023-10-11T16:00:00;57,78;39,5;307,176108280881;0;303,25;0,07452193199999999;306,95;0,07049001400000002;305,34999999999997;11,302573319556355;293,96528762617265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,84894832124726;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;307,176108280881;0;0;0;0;0;0;0;0;0
2023-10-11T17:00:00;102,23;42,9;326,52265534029;0;303,54999999999995;0,09172543500000001;308,65;0,087066765;306,65;12,480911829088509;294,4152152816542;0;4,707835051546391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,2479160579941;0;30;0;0;0;0;0;0;12,9;26,597938144329895;4,707835051546391;0;0;0;0;0;0;0;0;326,52265534029;0;0;0;0;0;0;0;0;0
2023-10-11T18:00:00;127,79;44,8;338,918702751413;0;302,54999999999995;0,071424546;305,84999999999997;0,072540948;304,75;13,7646924037056;295,47187098088546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,5389912663883;29,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;338,918702751413;0;0;0;0;0;0;0;0;0
2023-10-11T19:00:00;132,14;45,1;361,164954930991;0;301,54999999999995;0,057792689999999994;303,34999999999997;0,059980726;302,84999999999997;14,263957586860561;296,55637273974986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,01723736726169;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0;361,164954930991;0;0;0;0;0;0;0;0;0
2023-10-11T20:00:00;122,55;45,2;301,82844874694297;0;301,34999999999997;0,0574989;303,15;0,060205965;302,65;11,402293473644248;295,9863953827684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,4136882751039;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;301,82844874694297;0;0;0;0;0;0;0;0;0
2023-10-11T21:00:00;101,95;42,6;257,124522378833;0;301,25;0,056181041999999994;302,84999999999997;0,059849219999999995;302,45;6,8541543947281225;294,65417990469103;0;4,598350515463918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,8922469062764;30;0;0;0;0;0;0;0;12,6;25,979381443298973;4,598350515463918;0;0;0;0;0;0;0;0;257,124522378833;0;0;0;0;0;0;0;0;0
2023-10-11T22:00:00;98,86;41,5;226,96642638339102;0;300,54999999999995;0,045084174;301,34999999999997;0,04748066100000002;301,25;6,662029725011107;295,24603617081414;0;4,1969072164948455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,28901031316474;0;30;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0;226,96642638339102;0;0;0;0;0;0;0;0;0
2023-10-11T23:00:00;89,92;36;214,513116582396;0;300,15;0,03936786;300,15;0,042280578000000006;300,45;6,65774459038423;295,7713282625429;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,68893404371238;0;30;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0;214,513116582396;0;0;0;0;0;0;0;0;0
2023-10-12T00:00:00;78,31;36,1;213,225222322358;0;300,34999999999997;0,04498204699999999;301,04999999999995;0,046308299;301,04999999999995;6,398056082236039;295,96771918342347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,170965150308;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0;213,225222322358;0;0;0;0;0;0;0;0;0
2023-10-12T01:00:00;82,95;34,7;233,521667636497;0,027231535;301,65;0,06733666799999999;301,54999999999995;0,07471499400000002;301,75;6,617849691834225;295,8154783812165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,57120068537193;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0;233,521667636497;0;0;0;0;0;0;0;0;0
2023-10-12T02:00:00;83,73;36,4;250,705463033142;0;303,95;0,05066898200000001;302,25;0,062854272;303,54999999999995;6,414660385580604;295,5548117554441;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,97459619688235;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0;250,705463033142;0;0;0;0;0;0;0;0;0
2023-10-12T03:00:00;87,82;38,3;282,80767391900304;0;307,84999999999997;0,082059744;307,25;0,108339959;309,25;5,983179975194033;295,45770645736906;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,46009873726265;30;0;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0;282,80767391900304;0;0;0;0;0;0;0;0;0
2023-10-12T04:00:00;89,04;42,1;297,010506761007;0;314,34999999999997;0,11465504500000001;311,65;0,14903547;313,25;5,847867920863646;295,45431585633105;0;4,415876288659794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,94275272738892;30;0;0;0;0;0;0;0;12,1;24,94845360824743;4,415876288659795;0;0;0;0;0;0;0;0;297,010506761007;0;0;0;0;0;0;0;0;0
2023-10-12T05:00:00;102,6;51;310,691335757769;0;321,15;0,15536454599999996;318,04999999999995;0,200580226;319,75;5,210312550230687;295,04036978263474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,34361108369515;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;310,691335757769;0;0;0;0;0;0;0;0;0
2023-10-12T06:00:00;126,5;56,4;350,93083178378697;0;325,15;0,171451647;319,84999999999997;0,222113634;321,34999999999997;5,832021821776699;295,1766881446504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,8265767225868;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,4;11,4;0;0;350,93083178378697;0;0;0;0;0;0;0;0;0
2023-10-12T07:00:00;132,84;61;379,51475677709203;0;328,45;0,185518592;322,75;0,23809581;324,15;6,2472732464946565;295,07091794222094;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,30669406491452;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;379,51475677709203;0;0;0;0;0;0;0;0;0
2023-10-12T08:00:00;148,39;59,2;369,490742330015;1,3755527599999997;330,75;1,1127114379999998;324,54999999999995;1,545301824;328,34999999999997;5,398740678895047;293,5697080854699;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,705016027087;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;369,490742330015;0;0;0;0;0;0;0;0;0
2023-10-12T09:00:00;137,68;57,6;356,40089553617696;1,9830405300000002;330,15;1,8153074249999999;329,65;2,2164007249999997;331,65;4,944743822240473;292,9474808747291;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,18544552548428;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,6;12,6;0;0;356,40089553617696;0;0;0;0;0;0;0;0;0
2023-10-12T10:00:00;130,9;54,8;310,549612367396;1,6843400400000001;331,25;1,6102825760000001;327,54999999999995;1,8080424180000003;328,25;5,099633612292627;292,7432480754888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,5840796125107;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0;310,549612367396;0;0;0;0;0;0;0;0;0
2023-10-12T11:00:00;124,94;50,8;295,848271917973;2,514600373;332,25;1,76127105;326,15;2,19570252;327,95;7,093131552076959;293,0342380880557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,9858738361284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,8;5,8;0;0;295,848271917973;0;0;0;0;0;0;0;0;0
2023-10-12T12:00:00;111,08;46,7;285,83545844622097;2,4187786659999997;335,34999999999997;1,8510113040000002;327,95;2,2509014640000005;329,75;3,8218434937164023;291,7996032788212;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,46977524874478;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;285,83545844622097;0;0;0;0;0;0;0;0;0
2023-10-12T13:00:00;104,29;48;253,205527527117;2,2862737799999997;335,15;1,8743382300000002;328,65;2,130884052;329,45;10,781010573640756;294,2650783975888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,9508282712199;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;253,205527527117;0;0;0;0;0;0;0;0;0
2023-10-12T14:00:00;108,38;45,6;273,19209869418;2,237145097;333,84999999999997;1,8439561470000003;329,45;2,0496245360000005;329,84999999999997;12,413301210944638;295,9133286113716;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,35008581997175;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;273,19209869418;0;0;0;0;0;0;0;0;0
2023-10-12T15:00:00;120;45,4;314,684059537431;2,072260356;334,25;1,8256810100000003;330,15;1,97002983;329,65;9,069870222923369;294,8406121429024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,83145081138977;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;314,684059537431;0;0;0;0;0;0;0;0;0
2023-10-12T16:00:00;125,71;46,3;344,844474519754;2,2037048;333,15;1,9116075900000002;330,15;2,1010601700000002;330,04999999999995;6,020123375275161;293,71469458980783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,30996766630864;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;344,844474519754;0;0;0;0;0;0;0;0;0
2023-10-12T17:00:00;145;48,4;369,269088727366;2,227465416;333,84999999999997;1,8804420669999997;330,25;2,0333485700000002;329,65;11,677404676538583;295,735616870056;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,70668930112097;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;369,269088727366;0;0;0;0;0;0;0;0;0
2023-10-12T18:00:00;169,9;46,5;374,837819132721;2,4817070849999996;336,04999999999995;1,9672877899999996;330,45;2,4016045419999994;332,54999999999995;11,190924752745653;295,45793788761875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,18551863219088;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,5;1,5;0;0;374,837819132721;0;0;0;0;0;0;0;0;0
2023-10-12T19:00:00;220,99;46,8;430,048862845358;2,6464533249999995;335,65;1,9610902199999998;331,45;2,3552724599999997;332,95;6,883983151742872;294,2604630034062;0;37,37980620326534;9,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,16150008032767;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;430,048862845358;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-12T20:00:00;151,27;47;473,966602893231;2,4531297120000004;336,34999999999997;2,083312456;331,95;2,1918636640000004;329,34999999999997;7,900732393023356;294,92740667055824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,5585365618986;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2;2;0;0;473,966602893231;0;0;0;0;0;0;0;0;0
2023-10-12T21:00:00;129,36;45,7;477,35610968159597;2,5619607199999996;337,15;2,0899521099999996;332,65;2,439710504;334,95;7,325729783939559;294,68523039218957;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,95873333982135;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;477,35610968159597;0;0;0;0;0;0;0;0;0
2023-10-12T22:00:00;123,5;46,1;440,396283316398;2,4127853499999996;335,65;2,0029343099999997;332,15;2,2969761299999996;333,65;6,766809782472014;294,59396761761735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,44103746648736;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1;1,1;0;0;440,396283316398;0;0;0;0;0;0;0;0;0
2023-10-12T23:00:00;109,84;40,8;387,65058523213196;1,032878902;333,84999999999997;0,908369301;327,45;1,246310342;331,45;7,170012727485593;294,8005191921898;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,9204933627407;30;0;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0;387,65058523213196;0;0;0;0;0;0;0;0;0
2023-10-13T00:00:00;123,99;39,2;322,832914304682;0,9422992480000002;328,75;1,0410350720000001;328,34999999999997;1,34811837;331,84999999999997;7,41182811676219;294,9397059168725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,4234171028781;0;24,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;322,832914304682;0;0;0;0;0;0;0;0;0
2023-10-13T01:00:00;115;38,8;281,938815404823;1,7720139709999998;333,45;1,6871408380000004;329,84999999999997;1,8487617119999997;329,95;6,59427881105876;294,6171981301722;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,0125747611678;23,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;281,938815404823;0;0;0;0;0;0;0;0;0
2023-10-13T02:00:00;107,14;41,1;169,39550185268402;1,627793859;334,25;1,52506389;328,95;1,7053166459999998;329,45;6,698177644187602;294,6500204637796;0;4,050927835051547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,48947350369167;30;0;0;0;0;0;0;0;11,1;22,886597938144334;4,050927835051547;0;0;0;0;0;0;0;0;169,39550185268402;0;0;0;0;0;0;0;0;0
2023-10-13T03:00:00;101,4;43,8;159,666950412136;1,57565173;334,15;1,4843697780000003;329,34999999999997;1,6787832120000001;330,04999999999995;6,117703404740088;294,338824290163;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,88457718792029;0;30;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0;159,666950412136;0;0;0;0;0;0;0;0;0
2023-10-13T04:00:00;100,08;47,5;126,445262569477;1,598736629;334,45;1,525922876;329,84999999999997;1,712728548;330,34999999999997;5,979095427658965;294,2549265977005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,3617887302015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;126,445262569477;0;0;0;0;0;0;0;0;0
2023-10-13T05:00:00;95,25;58,2;117,766474764015;1,604156355;334,65;1,52390272;329,95;1,7636213699999996;330,95;5,281489061253905;293,9946867044489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,75720518290746;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,2;13,2;0;0;117,766474764015;0;0;0;0;0;0;0;0;0
2023-10-13T06:00:00;129,43;69;143,784045675114;2,857726108;335,25;2,088294295;332,65;2,5491570720000003;333,75;5,187367922420834;293,8559672279553;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,15578209396813;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;143,784045675114;0;0;0;0;0;0;0;0;0
2023-10-13T07:00:00;143,45;74,1;150,015081735688;2,861078112;336,34999999999997;2,0567146679999997;331,95;2,427593765;332,65;4,9496206146416055;293,5657577677011;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,63646651575874;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0;150,015081735688;0;0;0;0;0;0;0;0;0
2023-10-13T08:00:00;145,25;66;137,336459625543;2,5507295479999996;333,54999999999995;1,975368414;331,25;2,329711331;332,25;6,666414136242872;292,4456736880782;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,11430286910718;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0;137,336459625543;0;0;0;0;0;0;0;0;0
2023-10-13T09:00:00;132,05;61,9;120,92460992362899;2,740380786;336,04999999999995;1,9998774949999998;331,65;2,3646737399999997;332,54999999999995;8,540683160753437;293,2255253375461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,51034407039924;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0;120,92460992362899;0;0;0;0;0;0;0;0;0
2023-10-13T10:00:00;99;58,9;104,898997592522;2,4790587779999997;336,54999999999995;1,95140914;331,95;2,234037918;332,54999999999995;7,053617573721192;292,84830491927323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,9884930359922;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;104,898997592522;0;0;0;0;0;0;0;0;0
2023-10-13T11:00:00;72,02;54,3;87,11336629101001;1,8567136279999996;336,54999999999995;1,7314387740000001;331,84999999999997;1,8748236829999998;331,45;5,953124564829061;292,57623080733055;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,38484681826756;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,3;24,3;0;0;87,11336629101001;0;0;0;0;0;0;0;0;0
2023-10-13T12:00:00;34,45;44,2;90,8605396023909;1,8926371500000003;336,65;1,751471055;331,84999999999997;1,9117293030000002;331,84999999999997;6,567170347762263;292,8058946516591;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,7843609651647;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,2;14,2;0;0;90,8605396023909;0;0;0;0;0;0;0;0;0
2023-10-13T13:00:00;7,3;43;106,020280343724;1,6910216640000002;336,34999999999997;1,61367655;332,25;1,8833002239999999;334,75;14,619011270475712;296,64899357949065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,26598252906817;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;106,020280343724;0;0;0;0;0;0;0;0;0
2023-10-13T14:00:00;4,31;40,1;114,295857296938;1,589462658;335,75;1,5323121089999998;332,45;1,6837692479999995;332,95;4,003984984456802;292,60031208793913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,66580856239423;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,1;10,1;0;0;114,295857296938;0;0;0;0;0;0;0;0;0
2023-10-13T15:00:00;4,24;40;134,732709315685;1,5457592969999998;335,04999999999995;1,5268476149999999;332,65;1,6567097899999998;332,65;7,259139487969696;292,7823376072678;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,06879461311695;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0;134,732709315685;0;0;0;0;0;0;0;0;0
2023-10-13T16:00:00;10;42,1;160,23800731672299;1,5350723359999998;331,95;1,6868078759999998;332,45;2,0066542509999996;334,45;2,9831185479585556;297,12122938672985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,55388773365564;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,1;12,1;0;0;160,23800731672299;0;0;0;0;0;0;0;0;0
2023-10-13T17:00:00;46,48;40,8;180,498550932754;1,7739347980000002;336,25;1,7212904279999999;332,75;1,9460215909999996;334,04999999999995;3,4725024126222372;296,8902561578503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,03613234488228;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,8;10,8;0;0;180,498550932754;0;0;0;0;0;0;0;0;0
2023-10-13T18:00:00;74,23;42,7;186,649847942395;1,581516338;335,04999999999995;1,514839998;331,25;1,7810347229999997;333,45;5,872367796525087;296,3557422087756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,43658136322674;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0;186,649847942395;0;0;0;0;0;0;0;0;0
2023-10-13T19:00:00;76,3;43,1;163,141870363129;1,5666309779999998;334,95;1,4874727599999997;331,15;1,7621104500000002;333,65;13,096662815697183;298,6315541773824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,9191377050904;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;163,141870363129;0;0;0;0;0;0;0;0;0
2023-10-13T20:00:00;15,94;43,1;146,059733923323;1,5917766039999999;334,95;1,5020013749999999;330,65;1,724513724;331,95;4,766976626680158;293,8860177876337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,3988457913199;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;146,059733923323;0;0;0;0;0;0;0;0;0
2023-10-13T21:00:00;5,05;42,8;145,40296835315002;1,62935934;335,15;1,5222519;330,34999999999997;1,8272660769999995;333,45;3,131617264393316;296,32672834257323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,79675853831972;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,8;12,8;0;0;145,40296835315002;0;0;0;0;0;0;0;0;0
2023-10-13T22:00:00;0,2;43,1;147,676054945767;1,712161953;335,25;1,5929000010000003;330,25;1,823478984;331,84999999999997;3,2375109801482185;298,08686174324305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,2767788624659;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;147,676054945767;0;0;0;0;0;0;0;0;0
2023-10-13T23:00:00;-0,81;36,8;158,735725391459;1,9729537400000001;335,95;1,7159098740000003;330,25;1,9291944189999997;330,45;2,9116470675593265;298,7976196535864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,6750038161586;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0;158,735725391459;0;0;0;0;0;0;0;0;0
2023-10-14T00:00:00;-0,09;35,3;146,427423986457;2,00347992;333,95;1,773098196;330,34999999999997;1,906302582;329,75;2,785227280530416;298,6631002240431;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,07638894735595;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;146,427423986457;0;0;0;0;0;0;0;0;0
2023-10-14T01:00:00;-1,87;33,7;136,26981727926298;1,934346936;335,54999999999995;1,7236575360000004;330,34999999999997;1,864626372;330,04999999999995;2,9530156156914673;298,8590916406442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,55988130846123;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0;136,26981727926298;0;0;0;0;0;0;0;0;0
2023-10-14T02:00:00;-1,49;33;137,672232159597;1,868239989;335,45;1,69057958;330,15;1,8278214800000006;329,84999999999997;3,030353724493836;298,8610523693067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,04052532033037;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;137,672232159597;0;0;0;0;0;0;0;0;0
2023-10-14T03:00:00;-1,72;36,1;135,96955408932502;1,87740204;335,54999999999995;1,7083328899999997;330,54999999999995;1,8482622690000001;330,25;2,755646245915649;298,5996049639448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,4393738993773;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0;135,96955408932502;0;0;0;0;0;0;0;0;0
2023-10-14T04:00:00;-2,21;40,4;143,302432971726;1,859013584;335,54999999999995;1,690197653;330,45;1,8373626600000001;330,25;2,5460857259377847;298,7754388103364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,92032996198736;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,4;10,4;0;0;143,302432971726;0;0;0;0;0;0;0;0;0
2023-10-14T05:00:00;-2,08;47,2;158,480146738564;1,9742688000000002;335,15;1,7183861040000004;329,75;1,8602391079999998;329,54999999999995;2,7279102837162577;298,716773948434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,39843792899117;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0;158,480146738564;0;0;0;0;0;0;0;0;0
2023-10-14T06:00:00;-0,96;62,3;175,044537848336;2,01069876;335,15;1,7396173279999998;329,95;1,8976707519999998;329,95;2,734452949430115;298,4722467525644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,79475071677723;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0;175,044537848336;0;0;0;0;0;0;0;0;0
2023-10-14T07:00:00;-0,02;61,7;196,743532268028;1,8753413129999998;335,45;1,705193534;330,54999999999995;1,8522032520000007;330,34999999999997;2,7233161375579975;298,5401005443536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,27317124170557;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,7;31,7;0;0;196,743532268028;0;0;0;0;0;0;0;0;0
2023-10-14T08:00:00;9,09;58,5;197,909353899276;1,9860791579999997;333,04999999999995;1,7919539179999997;330,45;1,9536867120000003;330,34999999999997;2,842031291319341;298,80230693487124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,66979655616035;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0;197,909353899276;0;0;0;0;0;0;0;0;0
2023-10-14T09:00:00;20,6;53,7;166,227279766762;2,339886258;335,45;1,862795081;330,25;2,038079988;330,04999999999995;2,861114480444865;298,4876906021853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,0695822080837;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,7;23,7;0;0;166,227279766762;0;0;0;0;0;0;0;0;0
2023-10-14T10:00:00;1,08;52,2;160,035240557885;2,3558852220000004;335,75;1,8757652099999997;330,54999999999995;2,045493289;330,25;2,678362633161672;298,3638269890688;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,55147524986288;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,2;22,2;0;0;160,035240557885;0;0;0;0;0;0;0;0;0
2023-10-14T11:00:00;-0,05;46;165,471051985502;2,4369376860000003;335,75;1,9040194139999997;330,54999999999995;2,0869162800000005;330,34999999999997;2,7569410185982473;298,5573933844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,0305201023379;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;165,471051985502;0;0;0;0;0;0;0;0;0
2023-10-14T12:00:00;-0,94;39,1;168,551835683571;2,490448037;335,84999999999997;1,9248491249999997;330,65;2,1072129720000006;330,34999999999997;2,714836146004752;298,5698869306326;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,42776968190663;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0;168,551835683571;0;0;0;0;0;0;0;0;0
2023-10-14T13:00:00;-1,09;38,3;166,13301397640302;2,5034657319999996;335,95;1,92023942;330,54999999999995;2,1010601700000002;330,15;2,411462597823039;298,3297608080226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,90712690493842;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;166,13301397640302;0;0;0;0;0;0;0;0;0
2023-10-14T14:00:00;-1,39;38,2;163,32323597870902;2,5884913559999996;335,95;1,9552773749999999;330,65;2,1535800289999996;330,45;2,5097757587242127;298,46717650402275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,38363619224793;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;163,32323597870902;0;0;0;0;0;0;0;0;0
2023-10-14T15:00:00;-0,08;37,7;173,300786109216;2,5483260659999996;336,04999999999995;1,957575932;331,04999999999995;2,155050378;330,84999999999997;2,1726017111813603;297,66690962382785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,77835046020766;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;173,300786109216;0;0;0;0;0;0;0;0;0
2023-10-14T16:00:00;0,6;41,7;192,79198649155398;2,362508088;333,95;1,903062498;331,34999999999997;2,1859039239999998;331,95;2,22471519669256;295,7453405000158;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,25517262516166;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;11,7;0;0;192,79198649155398;0;0;0;0;0;0;0;0;0
2023-10-14T17:00:00;67,19;42,7;239,50938423367802;2,3401072999999997;336,15;1,9501388480000001;332,34999999999997;2,1863572;333,15;2,086426391167927;295,63221241131976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,65019973947813;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0;239,50938423367802;0;0;0;0;0;0;0;0;0
2023-10-14T18:00:00;117,9;42,3;252,868481935943;2,359462465;336,45;1,9506872560000001;332,34999999999997;2,1989761800000003;333,34999999999997;2,0878944208072343;295,699414521872;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,89049261424103;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;252,868481935943;0;0;0;0;0;0;0;0;0
2023-10-14T19:00:00;129,97;42,4;259,193982916807;2,277087946;335,34999999999997;1,941334941;332,25;2,189018098;333,25;1,514760631348029;295,1886185719352;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,9005035649796;27,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,193982916807;0;0;0;0;0;0;0;0;0
2023-10-14T20:00:00;96,91;42,7;239,66615393351202;1,966994;331,15;1,9090893899999999;332,15;2,1427083999999996;333,15;0,3141336507917789;292,74674797620577;0;4,634845360824743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,37791351462312;30;0;0;0;0;0;0;0;12,7;26,18556701030929;4,634845360824744;0;0;0;0;0;0;0;0;239,66615393351202;0;0;0;0;0;0;0;0;0
2023-10-14T21:00:00;85,68;40,6;240,475894822746;1,8515625100000002;329,65;1,89544914;332,15;2,1317961999999997;333,25;0,2056126827796631;293,1763208295682;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,7735283548506;0;30;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0;240,475894822746;0;0;0;0;0;0;0;0;0
2023-10-14T22:00:00;74,59;40,1;227,374378951267;1,7993742140000002;329,34999999999997;1,8785352299999998;332,15;2,1091323999999996;333,15;0,6013140433364513;294,68433363212387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,25125100201512;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,1;10,1;0;0;227,374378951267;0;0;0;0;0;0;0;0;0
2023-10-14T23:00:00;47,06;35,4;220,367778001428;1,7616865529999999;329,45;1,8590247759999996;332,04999999999995;2,082647931;333,04999999999995;1,48842553195813;297,80478747201045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,7261258769149;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;220,367778001428;0;0;0;0;0;0;0;0;0
2023-10-15T00:00:00;14,67;34,8;194,125256936208;1,794403567;329,25;1,8790808399999999;332,15;2,113844232;333,25;1,0292505519863027;297,1297918484789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,1192058959062;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;194,125256936208;0;0;0;0;0;0;0;0;0
2023-10-15T01:00:00;6,96;34,7;162,060716019481;1,8748334760000005;329,34999999999997;1,9139844910000001;332,25;2,156233932;333,34999999999997;0,20578661516270458;293,6903107555858;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,5943939753166;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0;162,060716019481;0;0;0;0;0;0;0;0;0
2023-10-15T02:00:00;5,79;34,4;158,94841840133302;1,9267335780000001;329,45;1,9243300959999996;332,04999999999995;2,165261679;333,04999999999995;1,1341297093106384;297,24431198617697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,98778716749803;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0;158,94841840133302;0;0;0;0;0;0;0;0;0
2023-10-15T03:00:00;9,06;34;156,399570585102;2,070906124;333,75;1,99610719;331,65;2,4836488969999997;335,04999999999995;1,2957335966438346;297,5414197547854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,38434102036024;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4;4;0;0;156,399570585102;0;0;0;0;0;0;0;0;0
2023-10-15T04:00:00;5,72;35,3;171,46789543308398;1,8928302120000002;329,54999999999995;1,9172665449999997;332,25;2,15984615;333,25;0,5750594489625449;294,92659697320045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,8630025862582;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;171,46789543308398;0;0;0;0;0;0;0;0;0
2023-10-15T05:00:00;7,63;43,5;187,66145913685;2,008709382;329,75;1,9771059719999997;332,45;2,229133024;333,54999999999995;0,12688015360361715;292,29825150618973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,33881628599954;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0;187,66145913685;0;0;0;0;0;0;0;0;0
2023-10-15T06:00:00;5,88;45,4;199,551834765235;2,049111103;329,84999999999997;1,97619942;332,15;2,231654022;333,25;0,0899789720132854;292,51876324706217;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,7328350359499;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,4;15,4;0;0;199,551834765235;0;0;0;0;0;0;0;0;0
2023-10-15T07:00:00;21,34;46;215,539304942584;2,065505984;329,95;1,987979;332,34999999999997;2,2478586389999995;333,45;0,0900876400935364;292,36071301380025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,20896175244627;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;215,539304942584;0;0;0;0;0;0;0;0;0
2023-10-15T08:00:00;24,58;46;214,84598750018;2,101481269;329,84999999999997;2,010094392;332,45;2,2749139;333,54999999999995;0,14204834148658754;292,8270899716614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,60329348785;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;214,84598750018;0;0;0;0;0;0;0;0;0
2023-10-15T09:00:00;30,9;44,6;167,934538242555;2,282471298;330,45;2,0365187039999997;332,75;2,386895456;333,84999999999997;0,4380132790862986;294,341705849163;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,0007857900802;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0;167,934538242555;0;0;0;0;0;0;0;0;0
2023-10-15T10:00:00;5,07;44,4;143,406164006791;2,9731100319999997;335,04999999999995;2,2117686359999995;333,75;2,661982225;334,65;1,0679164693916068;296,70764240371955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,48038571150119;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,4;14,4;0;0;143,406164006791;0;0;0;0;0;0;0;0;0
2023-10-15T11:00:00;0,04;41,6;133,59215258299702;2,8783025999999996;333,65;2,205010067;333,45;2,651464543;334,45;0,5349134949507612;293,12284511153143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,878190304509;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0;133,59215258299702;0;0;0;0;0;0;0;0;0
2023-10-15T12:00:00;-0,09;37,6;126,478081067162;2,249671743;333,84999999999997;1,9523716519999998;332,54999999999995;2,23827409;333,45;0,5416111155838392;292,42330068091314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,2791551170575;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;126,478081067162;0;0;0;0;0;0;0;0;0
2023-10-15T13:00:00;-1;35,5;130,348833746948;1,572520768;329,54999999999995;1,73285736;332,15;1,9363992689999998;333,04999999999995;0,9837929359532623;296,1237324077797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,7622272015458;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;5,5;0;0;130,348833746948;0;0;0;0;0;0;0;0;0
2023-10-15T14:00:00;-1,76;34,8;138,00946964775503;1,3749791700000003;329,34999999999997;1,5350723359999998;331,95;1,723644945;332,45;0,985872767485555;296,46053877489175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,24245097882567;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;138,00946964775503;0;0;0;0;0;0;0;0;0
2023-10-15T15:00:00;-0,23;33,5;150,630860410703;1,381562864;329,34999999999997;1,5459285759999999;331,95;1,733541471;332,45;0,09668475802818305;292,50730844415955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,64087936530674;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,5;3,5;0;0;150,630860410703;0;0;0;0;0;0;0;0;0
2023-10-15T16:00:00;1,04;35,4;186,682630278432;1,393402601;329,25;1,5695045239999998;332,04999999999995;1,7461870319999997;332,45;0,5902129302607829;294,51086429329223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,1214152773702;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;186,682630278432;0;0;0;0;0;0;0;0;0
2023-10-15T17:00:00;80,8;36,3;251,874631502934;1,3696657680000002;329,25;1,4978043749999999;330,65;1,6965994769999997;331,25;1,2205221301534017;297,27583449192076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,59910313584248;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;6,3;0;0;251,874631502934;0;0;0;0;0;0;0;0;0
2023-10-15T18:00:00;139,9;39,1;271,250295326811;1,3067107679999999;327,95;1,4498816300000001;330,15;1,6458059839999999;331,04999999999995;0,3912079606023764;293,95527372162974;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,2055221728973;0;24,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;271,250295326811;0;0;0;0;0;0;0;0;0
2023-10-15T19:00:00;134,98;40,4;288,412887841783;1,400186352;327,95;1,5586818600000003;330,34999999999997;1,7008580330000003;330,25;0,2309920858247885;293,6823960328317;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,31290162068;25,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;288,412887841783;0;0;0;0;0;0;0;0;0
2023-10-15T20:00:00;132,26;40,4;301,156370393989;1,44077414;327,15;1,592387967;329,25;1,7155867050000004;328,84999999999997;0,8519915124985351;295,5996517915817;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,55102822525478;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;301,156370393989;0;0;0;0;0;0;0;0;0
2023-10-15T21:00:00;115,03;42,5;302,515165085811;1,530914508;327,04999999999995;1,6196614720000002;328,34999999999997;1,7250089700000002;327,65;1,5574236126705119;297,57276130786573;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,58130470137962;0;27,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;302,515165085811;0;0;0;0;0;0;0;0;0
2023-10-15T22:00:00;116,96;38,1;318,076932347625;1,502324544;326,75;1,6168550780000002;328,45;1,7134252500000002;327,65;1,6372942558117074;295,2939909632605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,5068465709095;23,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;318,076932347625;0;0;0;0;0;0;0;0;0
2023-10-15T23:00:00;95,28;33,9;300,37141500019897;1,3983984299999996;326,15;1,535044356;327,95;1,6310381399999998;327,15;1,4279050402848155;296,94948745765606;0;1,4232989690721642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,9851958862524;30;0;0;0;0;0;0;0;3,9;8,04123711340206;1,4232989690721645;0;0;0;0;0;0;0;0;300,37141500019897;0;0;0;0;0;0;0;0;0
2023-10-16T00:00:00;103,62;31,8;261,767921523531;1,430304024;325,95;1,5482005520000002;327,54999999999995;1,6569084479999998;326,95;1,6659867270070903;297,53793756614164;0;0,6569072164948456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,38174999824273;0;30;0;0;0;0;0;0;1,8;3,711340206185569;0,6569072164948456;0;0;0;0;0;0;0;0;261,767921523531;0;0;0;0;0;0;0;0;0
2023-10-16T01:00:00;97,03;32,1;249,051893705134;1,4452509399999998;326,04999999999995;1,5694695490000001;327,84999999999997;1,66939872;327,04999999999995;1,301199323046768;296,9024903470994;0;0,7663917525773201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,8604118232429;30;0;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773202;0;0;0;0;0;0;0;0;249,051893705134;0;0;0;0;0;0;0;0;0
2023-10-16T02:00:00;98,37;34;203,502446275408;1,4521550049999998;326,04999999999995;1,573353173;327,84999999999997;1,675089852;327,04999999999995;1,4997188036560567;297,14780261331106;0;1,4597938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,3362257820606;30;0;0;0;0;0;0;0;4;8,247422680412372;1,4597938144329896;0;0;0;0;0;0;0;0;203,502446275408;0;0;0;0;0;0;0;0;0
2023-10-16T03:00:00;96,63;33,9;263,47644375861;1,451234463;326,04999999999995;1,5743240790000002;327,84999999999997;1,674615591;327,04999999999995;1,6347975942120971;297,464929084066;0;1,4232989690721642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,73024479106135;0;30;0;0;0;0;0;0;3,9;8,04123711340206;1,4232989690721645;0;0;0;0;0;0;0;0;263,47644375861;0;0;0;0;0;0;0;0;0
2023-10-16T04:00:00;94,43;37,9;289,26202763963397;1,4584155299999997;326,15;1,545194101;327,25;1,673667069;327,04999999999995;0,6019029364413045;295,360600764538;0;2,883092783505154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,20637176658227;30;0;0;0;0;0;0;0;7,9;16,288659793814432;2,883092783505154;0;0;0;0;0;0;0;0;289,26202763963397;0;0;0;0;0;0;0;0;0
2023-10-16T05:00:00;98,27;42,1;287,618226092167;1,300390086;324,95;1,4139525119999998;326,04999999999995;1,55571598;326,04999999999995;0,22171841265546682;294,8333578684726;0;4,415876288659794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,60070376098457;0;30;0;0;0;0;0;0;12,1;24,94845360824743;4,415876288659795;0;0;0;0;0;0;0;0;287,618226092167;0;0;0;0;0;0;0;0;0
2023-10-16T06:00:00;139,56;43,2;291,167594794689;1,4663408650000003;325,45;1,5423765149999997;326,65;1,640498178;325,84999999999997;0,2925608837628378;295,22676509214966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,89293316429269;0;28,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;291,167594794689;0;0;0;0;0;0;0;0;0
2023-10-16T07:00:00;159,37;43,1;343,50110526489505;1,529353224;325,54999999999995;1,5944123200000002;327,15;1,6925171950000002;326,25;0,7013473696757633;294,9693817086554;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,56734387097626;28,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;343,50110526489505;0;0;0;0;0;0;0;0;0
2023-10-16T08:00:00;165,72;45,1;299,72083888837;1,579672456;324,54999999999995;1,588179775;325,65;1,7253615180000001;325,25;2,8203929085469355;293,633148323781;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,04408713658916;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0;299,72083888837;0;0;0;0;0;0;0;0;0
2023-10-16T09:00:00;154,49;45;278,747138786935;1,5475178400000003;326,15;1,592568438;327,04999999999995;1,7856318370000002;327,25;8,842918272378435;296,87553098055963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,43903535945446;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;278,747138786935;0;0;0;0;0;0;0;0;0
2023-10-16T10:00:00;121,96;42,2;245,70908931406902;1,4069379259999997;326,54999999999995;1,5413622400000004;328,34999999999997;1,6563656360000003;327,84999999999997;8,216332354356235;294,75989897755125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,25609145591852;27,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,70908931406902;0;0;0;0;0;0;0;0;0
2023-10-16T11:00:00;116,82;35,2;236,858785290593;1,3852198500000001;325,34999999999997;1,4581595129999998;325,25;1,6546252800000003;326,15;6,997140538496371;294,1369463510262;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,9674079520361;0;20,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;236,858785290593;0;0;0;0;0;0;0;0;0
2023-10-16T12:00:00;113,79;33,2;236,988240759895;1,37208324;326,15;1,5172322880000002;328,34999999999997;1,64069124;327,95;9,893911658675501;295,8171053233081;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,2340112112409;18,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;236,988240759895;0;0;0;0;0;0;0;0;0
2023-10-16T13:00:00;106,25;31,3;224,217866315151;1,314953676;325,54999999999995;1,474120704;327,45;1,630976584;327,54999999999995;11,93070913401167;298,41388505640845;0;0,4744329896907219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,7088878101198;30;0;0;0;0;0;0;0;1,3;2,680412371134022;0,4744329896907219;0;0;0;0;0;0;0;0;224,217866315151;0;0;0;0;0;0;0;0;0
2023-10-16T14:00:00;109,49;28,7;298,785646605206;1,7639095639999998;331,45;1,7806472;330,15;2,0055252579999996;330,54999999999995;8,465372292476296;295,47512556956633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,4703906055493;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,785646605206;0;0;0;0;0;0;0;0;0
2023-10-16T15:00:00;116,75;28,8;361,58439918950904;1,4480167630000003;326,25;1,57286772;327,84999999999997;1,6694504829999999;326,84999999999997;8,90275149944231;294,0962046756242;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,9191277770151;0;13,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;361,58439918950904;0;0;0;0;0;0;0;0;0
2023-10-16T16:00:00;138,96;28;372,259932627036;1,6197062400000002;326,65;1,6806131039999999;327,95;1,922947884;328,75;6,147951489920823;290,9468000842458;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,2114253379216;0;13;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;372,259932627036;0;0;0;0;0;0;0;0;0
2023-10-16T17:00:00;166,83;28,2;377,48231474882897;3,0113572930000005;342,84999999999997;2,016946694;333,75;2,62534941;336,65;3,946865340413536;290,3465263918777;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,7293041953878;13,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;377,48231474882897;0;0;0;0;0;0;0;0;0
2023-10-16T18:00:00;211,06;34,8;386,903768795416;1,908010761;326,84999999999997;1,7640830400000005;328,65;1,9349387130000002;328,04999999999995;3,204027638513513;290,10627060041577;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,5159312649683;19,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;386,903768795416;0;0;0;0;0;0;0;0;0
2023-10-16T19:00:00;240;35,2;402,615445170942;1,7524265719999998;326,95;1,6952186639999998;327,95;1,8138342779999999;327,34999999999997;4,22371699056639;290,5734465414274;0;37,37980620326534;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,4906796718418;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;402,615445170942;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-16T20:00:00;159,94;37,3;428,499270696963;1,6183002450000001;326,65;1,605373485;327,04999999999995;1,7237442739999997;326,54999999999995;5,489943350403824;291,98675347380185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,9917463933483;0;22,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;428,499270696963;0;0;0;0;0;0;0;0;0
2023-10-16T21:00:00;145,01;38,3;430,3765806426;1,5173288189999998;326,45;1,5516812640000002;326,75;1,6760831419999997;326,54999999999995;7,751608613214998;295,70732002479144;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,10384721870898;23,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;430,3765806426;0;0;0;0;0;0;0;0;0
