timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-03T05:00:00;5,73;50,8;136,98823379638;1,63154178;326,15;1,55591184;326,25;1,8083124250000004;327,84999999999997;0,7090416919773164;293,35850279093125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,32030947248379;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;20,8;20,8;0;0;136,98823379638;0;0;0;0;0;0;0;0;0
2023-11-03T06:00:00;9,73;61,3;139,429799003716;1,4627216520000001;325,54999999999995;1,443093682;324,84999999999997;1,7035455119999998;327,04999999999995;0,673585204;293,585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,80397744153655;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;139,429799003716;0;0;0;0;0;0;0;0;0
2023-11-03T07:00:00;23,6;73,3;106,42246163442199;1,396462214;326,04999999999995;1,4355852489999998;326,04999999999995;1,6520763020000004;327,75;0,8213767729999998;294,185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,20584967537135;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3;43,3;0;0;106,42246163442199;0;0;0;0;0;0;0;0;0
2023-11-03T08:00:00;61,58;80,4;109,522537607946;1,23975183;325,84999999999997;1,2896569579999997;325,45;1,49309674;327,15;0,7011495299999998;293,64;0;0;0;2,8071028426102353;0,8739259759118263;1;1,23975183;1,5673510126102352;3,21206019729691;0;0;0;0;0;0;2,1766434163321353;0,6421546334321955;1;1,49309674;0,6835466763321354;3,3895938813029916;0;0;0;0;0;0;188,6898290904038;30;0;0;0;0;0;0;0;4,1542321781460485;8,565427171435152;1,5160806093440218;0;0;0;0;41,262021562911585;41,262021562911585;0;0;109,522537607946;0;0;0;0;0;0;0;0;0
2023-11-03T09:00:00;89,8;82,8;129,48225066186401;1,2018389300000003;324,84999999999997;1,26652869;324,65;1,463761109;326,25;1,0900589883268028;292,6628443170495;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,17096010749478;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0;129,48225066186401;0;0;0;0;0;0;0;0;0
2023-11-03T10:00:00;95,02;83,3;123,589696314598;1,215731;324,75;1,302247958;325,04999999999995;1,4890844080000003;326,34999999999997;2,192986466809867;292,9320585866468;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,64924301148403;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0;123,589696314598;0;0;0;0;0;0;0;0;0
2023-11-03T11:00:00;89,59;78,9;114,649137798948;1,2200217330000003;324,84999999999997;1,30633024;325,15;1,4876910040000002;326,34999999999997;4,858636432666666;290,25525094249684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,04573071876183;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0;114,649137798948;0;0;0;0;0;0;0;0;0
2023-11-03T12:00:00;82,79;76,4;107,21822564424;1,207036215;324,65;1,2746890569999998;324,45;1,4642605519999998;325,95;4,362010587653273;292,57591695651;0;0,5109278350515485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,44537877726893;0;30;0;0;0;0;0;0;1,4;2,886597938144342;0,5109278350515485;0;0;0;0;45;45;0;0;107,21822564424;0;0;0;0;0;0;0;0;0
2023-11-03T13:00:00;71,36;69,6;104,54708588718701;1,215586903;324,84999999999997;1,2864644400000003;324,75;1,4745739800000002;326,15;4,873545312624137;291,8150950887704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,9271342393912;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0;104,54708588718701;0;0;0;0;0;0;0;0;0
2023-11-03T14:00:00;61,67;65,9;109,24991468739199;1,211595556;324,84999999999997;1,289305809;325,04999999999995;1,4702440750000003;326,25;9,861134885811364;294,3964901755031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,40604152596725;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,9;35,9;0;0;109,24991468739199;0;0;0;0;0;0;0;0;0
2023-11-03T15:00:00;60,71;62,3;115,303578144313;1,211722865;324,25;1,298115312;324,34999999999997;1,4961647469999997;325,45;10,648742750725171;295,73835313667365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,80315355339363;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0;115,303578144313;0;0;0;0;0;0;0;0;0
2023-11-03T16:00:00;64,72;63;130,54796684877502;2,003043432;328,45;1,629136899;326,45;1,8609246180000003;325,34999999999997;4,082900892201366;291,1603983572956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,2823732380383;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33;33;0;0;130,54796684877502;0;0;0;0;0;0;0;0;0
2023-11-03T17:00:00;69,02;62,1;137,240870631202;1,502963887;324,84999999999997;1,4505391600000002;325,34999999999997;1,666975652;326,34999999999997;1,9287232509803347;290,38754775655025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,7587450007145;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0;137,240870631202;0;0;0;0;0;0;0;0;0
2023-11-03T18:00:00;81,95;61,8;145,498495297015;1,4266442400000003;326,75;1,42004096;325,15;1,7527595340000002;327,75;4,925591911920745;292,8397665362838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,15332175779335;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;145,498495297015;0;0;0;0;0;0;0;0;0
2023-11-03T19:00:00;88;62;158,00266685266402;1,9496687840000002;325,34999999999997;1,6293565420000002;324,84999999999997;1,977559248;326,75;8,638661255355519;295,74812482522236;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,6300064256176;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;158,00266685266402;0;0;0;0;0;0;0;0;0
2023-11-03T20:00:00;89,25;61,8;141,42808685942802;1,278427185;324,65;1,3467879209999998;325,25;1,52443434;326,15;9,062387974012903;296,58115118066763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,02489605655398;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0;141,42808685942802;0;0;0;0;0;0;0;0;0
2023-11-03T21:00:00;88,23;60,2;119,106078858266;1,16268092;324,75;1,2315676800000002;325,15;1,4115770099999998;326,45;3,6623466091699566;289,4293653311931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,42294619852728;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0;119,106078858266;0;0;0;0;0;0;0;0;0
2023-11-03T22:00:00;69,07;58,4;117,566317455272;1,15826008;324,75;1,2149727419999998;324,95;1,3966552760000002;326,34999999999997;2,652993181707848;291,71530745389924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,90310390390744;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0;117,566317455272;0;0;0;0;0;0;0;0;0
2023-11-03T23:00:00;53,13;55,7;133,835412365418;1,1462216850000002;324,65;1,19690046;324,65;1,3822609650000002;326,25;5,393286319152329;293,36456578194685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,38041359351703;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0;133,835412365418;0;0;0;0;0;0;0;0;0
2023-11-04T00:00:00;45,53;51,9;130,70117452328302;1,14225552;324,65;1,193184716;324,75;1,368831964;326,25;3,5461973802617104;292,7099067666941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,77592818373665;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;130,70117452328302;0;0;0;0;0;0;0;0;0
2023-11-04T01:00:00;20,63;47,7;133,859597694048;1,1479844250000002;324,65;1,2040563450000001;324,84999999999997;1,393408197;326,45;0,6746317559999997;293,73999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,25355059091828;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,7;17,7;0;0;133,859597694048;0;0;0;0;0;0;0;0;0
2023-11-04T02:00:00;45,72;42,3;127,24369939962901;1,1545946999999999;324,65;1,2123034499999998;324,95;1,401327936;326,45;0,7252830399999997;293,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,7283252358592;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;127,24369939962901;0;0;0;0;0;0;0;0;0
2023-11-04T03:00:00;32,06;41,1;119,32526612486801;1,2053867940000003;324,84999999999997;1,282961344;325,34999999999997;1,4841655240000002;326,84999999999997;0,7171404199999999;293,9425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,12130503491454;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;119,32526612486801;0;0;0;0;0;0;0;0;0
2023-11-04T04:00:00;30;39,8;109,87283653968399;1,659109075;325,65;1,635629658;326,95;1,8359916399999998;327,54999999999995;0,7216838209999996;293,73749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,59639290441106;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;109,87283653968399;0;0;0;0;0;0;0;0;0
2023-11-04T05:00:00;22,01;43,3;92,47642188130389;1,4532476239999998;325,95;1,5525962100000004;327,34999999999997;1,7143905600000002;327,65;0,7139889899999996;293,40999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,9896858966996;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0;92,47642188130389;0;0;0;0;0;0;0;0;0
2023-11-04T06:00:00;19,19;48,7;85,67986923021199;1,5117398139999998;326,95;1,53738908;326,25;1,8296401800000002;328,65;0,8531483029999997;293,7475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,3861395596889;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0;85,67986923021199;0;0;0;0;0;0;0;0;0
2023-11-04T07:00:00;15,4;58,4;90,70779340817441;1,6164255850000002;326,65;1,596854974;326,95;1,8940613320000002;328,75;0,8376741929999998;293,22249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,86470094573292;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0;90,70779340817441;0;0;0;0;0;0;0;0;0
2023-11-04T08:00:00;16,13;67,2;94,8179748363851;1,4731469999999998;325,54999999999995;1,579389858;327,34999999999997;1,7546593760000002;327,54999999999995;0,8887184269999997;293,8425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,34041447563834;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;94,8179748363851;0;0;0;0;0;0;0;0;0
2023-11-04T09:00:00;25,08;73,2;92,16035842555891;1,4814570599999999;326,45;1,594436103;328,25;1,7720237640000003;328,84999999999997;1,005204525;294,635;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,73433306576973;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,2;43,2;0;0;92,16035842555891;0;0;0;0;0;0;0;0;0
2023-11-04T10:00:00;25,85;73,1;110,471616938097;1,6111331679999998;326,54999999999995;1,6851206820000004;328,84999999999997;1,8571221359999999;328,95;0,8923637269999997;294,0875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,21035963246317;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,1;43,1;0;0;110,471616938097;0;0;0;0;0;0;0;0;0
2023-11-04T11:00:00;20;71,6;125,62286460424399;1,6943750669999997;327,45;1,6985454860000002;327,75;1,9299736619999999;328,54999999999995;0,8576624429999995;294,1225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,6045912280789;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0;125,62286460424399;0;0;0;0;0;0;0;0;0
2023-11-04T12:00:00;13,95;68,3;121,643400926695;1,6250112479999999;326,75;1,7092282500000002;329,34999999999997;1,8783785420000003;329,34999999999997;0,8859409519999997;294,17999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,00198340053507;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,3;38,3;0;0;121,643400926695;0;0;0;0;0;0;0;0;0
2023-11-04T13:00:00;15,2;66,9;134,533775262197;1,5808252320000002;326,75;1,6936363950000002;329,45;1,8596990939999998;329,45;0,8988601039999997;294,3075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,48148320219502;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0;134,533775262197;0;0;0;0;0;0;0;0;0
2023-11-04T14:00:00;20;64,4;142,34032775382;1,5888163199999998;326,75;1,6846758000000002;329,15;1,8576145840000002;329,34999999999997;0,8544309439999997;294,17749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,87918768545376;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;142,34032775382;0;0;0;0;0;0;0;0;0
2023-11-04T15:00:00;21,14;64,2;105,07692304761;1,577995055;326,65;1,6346643479999998;328,04999999999995;1,8241770849999999;328,65;0,8064644219999996;293,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,28005239826416;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,2;34,2;0;0;105,07692304761;0;0;0;0;0;0;0;0;0
2023-11-04T16:00:00;30,79;64,8;88,88268525593399;1,5401674939999999;326,25;1,6115850450000002;327,65;1,8041140260000001;328,25;0,7328157899999997;293,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,76302439302432;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,8;34,8;0;0;88,88268525593399;0;0;0;0;0;0;0;0;0
2023-11-04T17:00:00;42,69;65,4;106,684945062368;1,782604401;328,04999999999995;1,6592727580000002;326,95;1,9933945289999997;329,04999999999995;0,6269055279999999;293,825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,24314809058504;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,4;35,4;0;0;106,684945062368;0;0;0;0;0;0;0;0;0
2023-11-04T18:00:00;40;67,7;126,86225218680899;2,11842176;326,95;1,7918811700000001;328,04999999999995;2,1027949300000004;328,65;0,3719029019999998;292,34499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,64147640735493;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,7;37,7;0;0;126,86225218680899;0;0;0;0;0;0;0;0;0
2023-11-04T19:00:00;48,76;67,8;113,551293403031;1,45518384;326,15;1,5418546880000001;327,25;1,7363492640000002;328,25;0,27983433999999974;291,2725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,1219122597142;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0;113,551293403031;0;0;0;0;0;0;0;0;0
2023-11-04T20:00:00;40;67,8;103,894376162137;1,413376124;326,34999999999997;1,5551521830000001;328,25;1,7250761220000002;328,84999999999997;0,3763149264236411;291,08322944212983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,59950006848823;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0;103,894376162137;0;0;0;0;0;0;0;0;0
2023-11-04T21:00:00;29,61;67,6;105,377787844396;1,6487662680000001;327,34999999999997;1,6481619;327,15;1,921730754;328,95;0,424448667741518;291,38980665828143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,99529275006034;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0;105,377787844396;0;0;0;0;0;0;0;0;0
2023-11-04T22:00:00;12,82;66;107,83312553270099;1,9653375840000002;326,75;1,7659968719999999;328,45;2,044220199;328,84999999999997;0,15462489699999968;290,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,47319322078533;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36;36;0;0;107,83312553270099;0;0;0;0;0;0;0;0;0
2023-11-04T23:00:00;10,4;60,3;109,45367597183301;1,713907905;326,65;1,7144185400000003;328,65;1,9117139140000001;328,95;0,17364878099999978;290,815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,8692985330422;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,3;30,3;0;0;109,45367597183301;0;0;0;0;0;0;0;0;0
2023-11-05T00:00:00;11,73;57,9;114,994372463147;1,561485456;326,84999999999997;1,677739558;329,25;1,880681296;329,95;0,2536288379999997;291,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,26856423476787;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,9;27,9;0;0;114,994372463147;0;0;0;0;0;0;0;0;0
2023-11-05T01:00:00;7,05;56,3;98,76399599437451;1,6959909120000003;326,75;1,745943606;329,45;2,002625131;330,84999999999997;0,1027873679999996;290,36499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,74993737834438;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,3;26,3;0;0;98,76399599437451;0;0;0;0;0;0;0;0;0
2023-11-05T02:00:00;6,59;53,5;92,88935873989091;1,4635694460000002;327,04999999999995;1,607673441;329,04999999999995;1,7797798200000003;329,54999999999995;0,1139997829999998;290,3775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,22846238460656;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,5;23,5;0;0;92,88935873989091;0;0;0;0;0;0;0;0;0
2023-11-05T03:00:00;5,18;52,1;87,2002474029501;1,5316252000000001;327,15;1,639816865;329,04999999999995;1,807477222;329,34999999999997;0,2044007579999998;291,10999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,62519216994707;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0;87,2002474029501;0;0;0;0;0;0;0;0;0
2023-11-05T04:00:00;2,98;57;77,1457581214065;1,3857934399999996;325,95;1,4484910240000002;325,75;1,6637075879999998;327,04999999999995;0,1679186129999998;290,73749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,10402965073007;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27;27;0;0;77,1457581214065;0;0;0;0;0;0;0;0;0
2023-11-05T05:00:00;4,24;63,7;75,49939109062271;1,5777362400000001;330,15;1,5426269360000002;326,84999999999997;1,907989776;330,04999999999995;0,31913844599999985;291,83;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,580019247765;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0;75,49939109062271;0;0;0;0;0;0;0;0;0
2023-11-05T06:00:00;7,99;69,8;71,9566897479141;1,392010596;326,34999999999997;1,482749736;327,54999999999995;1,6620120000000003;328,34999999999997;0,2155756469999997;290,98999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,97421387741917;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,8;39,8;0;0;71,9566897479141;0;0;0;0;0;0;0;0;0
2023-11-05T07:00:00;7,29;69,9;71,4342454099763;1,2963301880000002;326,34999999999997;1,4039846370000002;327,25;1,5805902000000003;328,15;0,2899558619999999;291,5025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,45051645603144;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,9;39,9;0;0;71,4342454099763;0;0;0;0;0;0;0;0;0
2023-11-05T08:00:00;11,29;72,8;73,2940333577229;1,276358064;326,34999999999997;1,3884851160000002;327,34999999999997;1,56644631;328,25;0,08459398599999952;290,145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,8450240359648;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,8;42,8;0;0;73,2940333577229;0;0;0;0;0;0;0;0;0
2023-11-05T09:00:00;15,58;71,9;77,12518848126649;1,238271688;326,34999999999997;1,344079457;327,45;1,5027358499999999;328,15;0,17808931899999958;290,7025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,24269216514017;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,9;41,9;0;0;77,12518848126649;0;0;0;0;0;0;0;0;0
2023-11-05T10:00:00;24,02;71,6;75,27367526090339;1,180677656;326,34999999999997;1,26145032;327,15;1,3975674240000002;328,34999999999997;0,20839826299999978;291,13;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,72246789592367;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0;75,27367526090339;0;0;0;0;0;0;0;0;0
2023-11-05T11:00:00;47,47;70;77,0809726963691;1,186563249;326,45;1,2674352420000001;327,34999999999997;1,399562398;328,45;0,3683710789999999;291,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,1993956491341;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0;77,0809726963691;0;0;0;0;0;0;0;0;0
2023-11-05T12:00:00;48,46;69,7;80,3751319074093;1,184233914;326,45;1,275809656;327,54999999999995;1,404517656;328,54999999999995;0,09078922699999972;290,2075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,59452834114813;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,7;39,7;0;0;80,3751319074093;0;0;0;0;0;0;0;0;0
2023-11-05T13:00:00;44,28;66,5;81,6764966229648;1,1955644150000002;326,65;1,2872408850000001;327,65;1,421851266;328,54999999999995;0,2220265519999997;290,9675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,071768888314;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,5;36,5;0;0;81,6764966229648;0;0;0;0;0;0;0;0;0
2023-11-05T14:00:00;29,7;65,7;76,2732375680691;1,2312529050000003;327,65;1,2703059900000002;327,34999999999997;1,4015377859999998;328,45;0,1142234019999998;290,4475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,54616171142516;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,7;35,7;0;0;76,2732375680691;0;0;0;0;0;0;0;0;0
2023-11-05T15:00:00;38,15;66;78,5949313480408;1,2586970880000004;328,34999999999997;1,2778591909999997;327,45;1,419375036;328,54999999999995;0,1573236079999998;290,60749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,93875972683298;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36;36;0;0;78,5949313480408;0;0;0;0;0;0;0;0;0
2023-11-05T16:00:00;57,18;66,7;110,219834274718;1,2014709929999998;326,45;1,280832066;327,34999999999997;1,442156352;328,54999999999995;0,1707642379999996;290,905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,4134658508603;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;110,219834274718;0;0;0;0;0;0;0;0;0
2023-11-05T17:00:00;63,09;67,8;129,777003534609;1,1968123229999998;326,45;1,2860951040000002;327,34999999999997;1,441539393;328,45;0,31406220880502367;291,8069168944958;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,80637713585415;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0;129,777003534609;0;0;0;0;0;0;0;0;0
2023-11-05T18:00:00;74,95;69,3;144,424152178713;1,1916877859999997;326,45;1,279778619;327,45;1,4238812150000002;328,65;0,1578022744812523;290,37659801837367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,20244912971953;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,3;39,3;0;0;144,424152178713;0;0;0;0;0;0;0;0;0
2023-11-05T19:00:00;72,67;70,2;112,510750971535;1,201808152;326,54999999999995;1,277961318;327,34999999999997;1,426803726;328,54999999999995;0,4431960089999997;292,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,68062888480657;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,2;40,2;0;0;112,510750971535;0;0;0;0;0;0;0;0;0
2023-11-05T20:00:00;59,17;69,4;111,352004951699;1,2083498759999998;326,54999999999995;1,27851812;327,25;1,428699371;328,45;0,8901996019999995;294,03749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,1559608219181;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,4;39,4;0;0;111,352004951699;0;0;0;0;0;0;0;0;0
2023-11-05T21:00:00;46,48;67,4;133,691051506337;1,203677216;326,54999999999995;1,3000431340000003;327,84999999999997;1,435362808;328,75;0,7990414369999996;293,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,54949785741485;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,4;37,4;0;0;133,691051506337;0;0;0;0;0;0;0;0;0
2023-11-05T22:00:00;20,85;63,9;139,472528726992;1,211499025;326,65;1,33895492;328,65;1,4791906800000003;329,15;0,6096248629999997;293,03999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,0251429076291;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,9;33,9;0;0;139,472528726992;0;0;0;0;0;0;0;0;0
2023-11-05T23:00:00;15,84;64,3;132,815177333201;1,224621645;326,65;1,3514927580000002;328,84999999999997;1,488854972;329,25;0,5810433039999997;292,98249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,41899302491728;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,3;34,3;0;0;132,815177333201;0;0;0;0;0;0;0;0;0
2023-11-06T00:00:00;5,71;61,8;133,972811487696;1,218875952;326,75;1,34350167;328,84999999999997;1,4711786070000001;329,25;0,6350800769999996;293,30499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,81600375719376;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;133,972811487696;0;0;0;0;0;0;0;0;0
2023-11-06T01:00:00;2,76;61,8;135,970072440621;1,210561695;326,65;1,3360100250000002;328,84999999999997;1,458047593;329,25;0,5820100769999998;293,67499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,29512215681802;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;135,970072440621;0;0;0;0;0;0;0;0;0
2023-11-06T02:00:00;0,11;61,3;134,378924870592;1,2132743559999999;326,04999999999995;1,3568341400000001;328,65;1,499327886;328,84999999999997;0,5851577659999997;293,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,6924452761813;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;134,378924870592;0;0;0;0;0;0;0;0;0
2023-11-06T03:00:00;0,03;64,7;131,749185063488;1,21742379;326,15;1,354002564;328,54999999999995;1,497618308;328,75;0,5351177439999997;293,185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,09292866323264;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0;131,749185063488;0;0;0;0;0;0;0;0;0
2023-11-06T04:00:00;0,14;65,6;132,169757308898;1,1967493679999999;325,84999999999997;1,2814364340000002;326,84999999999997;1,4478978479999998;327,95;0,6684131989999996;292,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,57551937036632;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0;132,169757308898;0;0;0;0;0;0;0;0;0
2023-11-06T05:00:00;4,3;72,5;128,38809436160102;1,2291054399999997;325,45;1,327449544;326,34999999999997;1,535325555;327,65;0,5375708539999997;292,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,0552618184293;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0;128,38809436160102;0;0;0;0;0;0;0;0;0
2023-11-06T06:00:00;16,93;80,3;144,899037715604;1,2085961;325,75;1,3050095840000002;326,84999999999997;1,4706497849999998;327,65;1,2644170001832649;292,88650818243326;0;0;0;0;0;0;0;0;0;2,180736743418225;0,6558377391484849;1;1,305009584;0,8757271594182253;3,325116279904252;2,1766434163321353;0,6400031148888683;1;1,4706497849999998;0,7059936313321356;3,4009887853594165;0;0;0;0;0;0;199,45320892382642;0;30;0;0;0;0;0;0;3,5507503627577193;7,321134768572617;1,2958408540373532;0;0;0;0;42,391869477491916;42,391869477491916;0;0;144,899037715604;0;0;0;0;0;0;0;0;0
2023-11-06T07:00:00;72,57;82,8;171,56635535012902;1,489297056;324,34999999999997;1,4200661419999998;325,04999999999995;1,6883859480000003;325,75;0,6798676769999996;293,84499999999997;0;2,8465979381443285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,93326360293403;30;0;0;0;0;0;0;0;7,8;16,08247422680412;2,846597938144329;0;0;0;0;45;45;0;0;171,56635535012902;0;0;0;0;0;0;0;0;0
2023-11-06T08:00:00;95,56;84,1;173,86493829853998;1,19664864;328,34999999999997;0,7631866769999999;320,25;1,30858263;327,34999999999997;1,107475509333333;293,1186416420014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,41047027657373;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0;173,86493829853998;0;0;0;0;0;0;0;0;0
2023-11-06T09:00:00;95,93;86,1;155,823141299203;0;327,45;0,087028992;321,95;0,14417954100000002;327,84999999999997;1,062190217187082;293,0652061618441;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,8848292295461;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0;155,823141299203;0;0;0;0;0;0;0;0;0
2023-11-06T10:00:00;74,93;85,3;153,205127532222;0;325,95;0,0888365;318,15;0,141908964;324,75;1,062717982333333;292,96507435187493;0;3,7589690721649474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,27739337820205;0;30;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0;153,205127532222;0;0;0;0;0;0;0;0;0
2023-11-06T11:00:00;60,14;79,9;151,74030739094798;0;325,15;0,090168348;319,34999999999997;0,137058631;324,45;1,0832906240993037;293,0039580675304;0;0,2742763979561449;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,7196083758772841;1;0,13705863100000212;2,039584785332133;3,024761091306866;0;0;0;0;0;0;281,7520656388642;30;0;0;0;0;0;0;0;2,7233565836678704;5,615168213748187;0,993884773833429;0;0;0;0;45;45;0;0;151,74030739094798;0;0;0;0;0;0;0;0;0
2023-11-06T12:00:00;56,29;71,1;153,849098528349;0;323,25;0,07594471500000001;316,25;0,12326449100000002;321,84999999999997;1,7297874545681668;292,22590049307934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,14494306387925;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0;153,849098528349;0;0;0;0;0;0;0;0;0
2023-11-06T13:00:00;58,05;70;144,21090807859198;0;321,84999999999997;0,07792989600000001;314,25;0,136231822;320,04999999999995;2,20073257165615;292,67561777158954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,54098120115182;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0;144,21090807859198;0;0;0;0;0;0;0;0;0
2023-11-06T14:00:00;66,98;65,5;145,179822320806;0;320,04999999999995;0,06371046;311,15;0,12990414499999997;317,65;2,1758655291386355;292,0979841817033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,0191271030317;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,5;35,5;0;0;145,179822320806;0;0;0;0;0;0;0;0;0
2023-11-06T15:00:00;80,29;63,5;130,584678282094;0;317,75;0,041974197000000005;306,84999999999997;0,10131557999999999;314,45;1,3750129003479825;292,3205681835519;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,41547782190037;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,5;33,5;0;0;130,584678282094;0;0;0;0;0;0;0;0;0
2023-11-06T16:00:00;100,08;63,5;142,926066391076;0;316,34999999999997;0,0300785;305,65;0,0872976;313,15;1,3330125331097356;293,36100705959825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,81498890569713;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,5;18,5;0;0;142,926066391076;0;0;0;0;0;0;0;0;0
2023-11-06T17:00:00;112,17;67,9;158,18932995996;1,729256334;323,04999999999995;1,019871;315,65;1,7673818819999996;322,54999999999995;2,3740634408216765;293,64676075659804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,29660740680657;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;158,18932995996;0;0;0;0;0;0;0;0;0
2023-11-06T18:00:00;137,67;70,6;170,86151956316502;2,1985732680000005;327,75;1,5274393919999998;321,95;2,3605606800000003;329,15;1,9282311380768096;293,1939695052618;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,77537774606589;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,6;25,6;0;0;170,86151956316502;0;0;0;0;0;0;0;0;0
2023-11-06T19:00:00;150,94;74,1;174,54903393052302;1,4903547;324,95;1,3226146;322,15;1,600786164;324,75;0,8070969119999998;292,89298827609605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,17235283987023;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0;174,54903393052302;0;0;0;0;0;0;0;0;0
2023-11-06T20:00:00;139,52;73,7;175,891922266422;1,305935722;325,34999999999997;1,33572323;324,25;1,543288663;326,04999999999995;1,1049000158686673;292,9858254630696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,65143560458625;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,7;28,7;0;0;175,891922266422;0;0;0;0;0;0;0;0;0
2023-11-06T21:00:00;111,12;70,7;152,800587812986;1,6661222619999998;326,25;1,4840592;324,34999999999997;1,89230139;327,34999999999997;0,8828007159999994;292,90749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,1276704610258;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;152,800587812986;0;0;0;0;0;0;0;0;0
2023-11-06T22:00:00;105,67;69,5;144,765705441022;1,6460759910000002;323,25;1,513628464;323,54999999999995;1,7378154160000001;324,54999999999995;1,2639466872844132;292,5515965760949;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,5221103255586;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,5;24,5;0;0;144,765705441022;0;0;0;0;0;0;0;0;0
2023-11-06T23:00:00;99,08;63,7;151,66808278644;1,507377732;323,45;1,4962305;324,15;1,6927438329999998;325,04999999999995;0,9163174669140656;292,99624205995093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,99865811452605;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;151,66808278644;0;0;0;0;0;0;0;0;0
2023-11-07T00:00:00;87,74;58,7;169,951977882091;1,3187435669999998;323,45;1,41450092;324,54999999999995;1,5973446239999998;325,54999999999995;0,5922020399999997;292,945;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,39341088029354;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;169,951977882091;0;0;0;0;0;0;0;0;0
2023-11-07T01:00:00;78,9;54;182,18417561314303;1,2653815099999999;323,34999999999997;1,376278841;324,45;1,550841864;325,45;0,7221985419999998;293,59999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,79132417078446;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24;24;0;0;182,18417561314303;0;0;0;0;0;0;0;0;0
2023-11-07T02:00:00;76,3;53,3;183,50736539110397;1,2355044659999999;323,25;1,3504938720000002;324,34999999999997;1,5268923829999996;325,45;0,8712052847714628;293,70875175850074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,2713450383674;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,3;23,3;0;0;183,50736539110397;0;0;0;0;0;0;0;0;0
2023-11-07T03:00:00;70,8;51,9;181,76258092062;1,153567834;322,95;1,276986215;324,25;1,4604664639999998;325,45;0,7885924179999995;293,98749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,74851790386356;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;181,76258092062;0;0;0;0;0;0;0;0;0
2023-11-07T04:00:00;68,01;52,1;191,01601156527002;1,1636322399999999;322,75;1,2923961999999998;324,15;1,4762164060000003;325,34999999999997;0,7068535399999996;293,91499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,14389568365212;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0;191,01601156527002;0;0;0;0;0;0;0;0;0
2023-11-07T05:00:00;70,25;60;212,518150763225;1,1390658;322,65;1,263586593;324,04999999999995;1,445585301;325,25;0,7267179019999996;293,37;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,62138129408376;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;30;0;0;212,518150763225;0;0;0;0;0;0;0;0;0
2023-11-07T06:00:00;83,35;69;230,851621653897;1,173795975;322,84999999999997;1,308591024;324,34999999999997;1,500939534;325,75;0,7498315109999997;294,04249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,09601915595437;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39;39;0;0;230,851621653897;0;0;0;0;0;0;0;0;0
2023-11-07T07:00:00;101,28;78,4;251,09646260789697;1,8033417779999998;326,04999999999995;1,7269955500000003;328,15;2,0443978720000002;329,95;0,7564538639999996;293,86499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,4888621856177;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,4;33,4;0;0;251,09646260789697;0;0;0;0;0;0;0;0;0
2023-11-07T08:00:00;132,89;84,1;250,199286443643;1,9054030250000002;327,84999999999997;1,8055144250000001;329,25;2,1007258089999996;330,84999999999997;1,048595214333333;292,640376971264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,96381329939913;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0;250,199286443643;0;0;0;0;0;0;0;0;0
2023-11-07T09:00:00;136,05;82,5;245,838700640218;1,840731452;327,45;1,775020422;328,84999999999997;2,0609872139999994;330,54999999999995;1,136351331333333;292,8971863931739;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,35696954964817;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,5;37,5;0;0;245,838700640218;0;0;0;0;0;0;0;0;0
2023-11-07T10:00:00;114,93;74,2;228,49905942814;1,6837188840000001;326,25;1,7175998660000003;328,45;1,9618596700000002;329,65;1,3131330610154246;292,3907522516617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,75328648427217;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,2;29,2;0;0;228,49905942814;0;0;0;0;0;0;0;0;0
2023-11-07T11:00:00;99,45;65,4;209,218759743365;1,7397712179999998;330,45;1,6531479360000003;328,34999999999997;1,8924776640000003;329,75;3,403398348947056;292,8086288757606;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,23171115562374;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;209,218759743365;0;0;0;0;0;0;0;0;0
2023-11-07T12:00:00;89,03;63,6;179,051642796018;1,688646162;333,75;1,1923760939999999;322,54999999999995;1,7692873200000003;329,15;6,534186244548473;295,90039337476685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,7072879845082;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0;179,051642796018;0;0;0;0;0;0;0;0;0
2023-11-07T13:00:00;86,21;61,7;176,029831171914;0;328,25;0,104312238;322,04999999999995;0,18789969;329,45;1,8961861538991645;290,78943002257336;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,10106988728867;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,7;16,7;0;0;176,029831171914;0;0;0;0;0;0;0;0;0
2023-11-07T14:00:00;88,79;60,6;169,56004974860102;0;327,15;0,119295528;319,54999999999995;0,19471421900000002;326,84999999999997;1,862313120469421;290,4206527918739;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,57695978029994;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;169,56004974860102;0;0;0;0;0;0;0;0;0
2023-11-07T15:00:00;97,49;61,3;169,980212327893;0;325,34999999999997;0,126089072;319,34999999999997;0,19205472;325,15;1,5567019605884065;290,54203724480334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,97105471590086;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0;169,980212327893;0;0;0;0;0;0;0;0;0
2023-11-07T16:00:00;108,07;61,8;182,488317077659;0;323,54999999999995;0,09529568299999999;319,04999999999995;0,140414832;323,75;1,9936048259999999;291,0929780887973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,36831024200822;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0;182,488317077659;0;0;0;0;0;0;0;0;0
2023-11-07T17:00:00;112,9;63,7;216,87634832133202;0;322,65;0,08882950499999998;318,04999999999995;0,13936838;322,45;1,2432491883333328;292,65944580648414;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,84767341098402;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;216,87634832133202;0;0;0;0;0;0;0;0;0
2023-11-07T18:00:00;136,84;66,7;250,29587234241401;0,025070079999999998;321,15;0,11025518999999998;314,45;0,20321314399999996;319,95;0,8603549189999996;292,4463035502479;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,24524127522187;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;250,29587234241401;0;0;0;0;0;0;0;0;0
2023-11-07T19:00:00;149,38;66,9;257,728803621984;0,014454468000000002;318,34999999999997;0,09394424900000001;311,25;0,17955325599999997;317,54999999999995;1,157777459333333;292,2740648904076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,64596938267331;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,9;21,9;0;0;257,728803621984;0;0;0;0;0;0;0;0;0
2023-11-07T20:00:00;132,42;67,8;255,874426024928;0,0016158450000000003;316,25;0,07829923200000001;310,75;0,15310655999999997;315,95;0,5434699759999998;292,46999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,12880478573504;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;255,874426024928;0;0;0;0;0;0;0;0;0
2023-11-07T21:00:00;104,72;67;262,416228551733;0;314,45;0,048886656;309,95;0,096256796;313,75;0,6482906209999999;292,9325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,60879190525648;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;262,416228551733;0;0;0;0;0;0;0;0;0
2023-11-07T22:00:00;92,98;66;260,151070235262;0,04646079;313,65;0,09325734000000001;309,65;0,15044146499999997;313,25;0,6118181039999996;292,995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,00698365764492;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0;260,151070235262;0;0;0;0;0;0;0;0;0
2023-11-07T23:00:00;88,69;61,5;241,367320980295;1,12613904;319,15;1,112809368;318,45;1,5545688;323,15;0,6123517909999996;292,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,48728295927916;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,5;16,5;0;0;241,367320980295;0;0;0;0;0;0;0;0;0
2023-11-08T00:00:00;74,17;58,8;235,263683008947;1,5654460249999997;324,45;1,4931331139999997;324,04999999999995;1,7842706099999999;326,45;0,5923842469999997;293,0025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,88578686256218;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,8;28,8;0;0;235,263683008947;0;0;0;0;0;0;0;0;0
2023-11-08T01:00:00;70,6;58,7;238,354546299264;1,463629603;325,45;1,3882416899999999;324,15;1,6513040539999997;326,25;1,03253298292056;293,0305639321857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,28745091545488;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,7;28,7;0;0;238,354546299264;0;0;0;0;0;0;0;0;0
2023-11-08T02:00:00;74,22;61,3;239,361693366171;1,246923104;325,34999999999997;1,28285502;324,15;1,5719094050000002;327,25;0,7515210219999998;293,7775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,77122217036333;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;239,361693366171;0;0;0;0;0;0;0;0;0
2023-11-08T03:00:00;66,73;64;239,190319845976;1,2822968190000001;325,84999999999997;1,346604652;326,25;1,5633797020000002;328,04999999999995;0,5707717939999997;292,815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,17319767972526;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34;34;0;0;239,190319845976;0;0;0;0;0;0;0;0;0
2023-11-08T04:00:00;61,98;65,6;241,278317359927;1,2453786079999998;325,95;1,333577164;326,54999999999995;1,5541365089999999;328,45;0,5657638419999996;292,84749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,57833299153624;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0;241,278317359927;0;0;0;0;0;0;0;0;0
2023-11-08T05:00:00;66,76;71,8;254,782668684213;1,3113470539999998;325,45;1,3867587499999998;325,65;1,6228763739999998;327,45;0,5880536479999997;293,05499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,0655751582371;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,8;41,8;0;0;254,782668684213;0;0;0;0;0;0;0;0;0
2023-11-08T06:00:00;75,01;79,4;264,36218743024;1,258227024;325,95;1,364885385;326,84999999999997;1,574878083;328,45;0,6002794679999998;293,15;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,5499686007213;30;0;0;0;0;0;0;0;4,4;9,07216494845362;1,6057731958762909;0;0;0;0;45;45;0;0;264,36218743024;0;0;0;0;0;0;0;0;0
2023-11-08T07:00:00;84,5;95,2;300,800273032303;1,239609132;325,75;1,353314256;326,75;1,5649997440000003;328,34999999999997;0,6957972609999996;293,195;0;2,599506181258506;0;2,8071028426102353;0,8745077836191917;1;1,239609132;1,5674937106102353;3,209923222172944;2,180736743418225;0,6538339026569058;1;1,353314256;0,8274224874182252;3,3353069251328646;2,1766434163321353;0,6294439027379194;1;1,5649997440000003;0,611643672332135;3,4580419428392193;0;0;0;0;0;0;152,95256623544017;0;30;0;0;0;0;0;0;13,035516997639398;26,877354634308038;4,757291770272523;0;0;0;0;45;45;0;0;300,800273032303;0;0;0;0;0;0;0;0;0
2023-11-08T08:00:00;107,62;108,1;310,83610836053197;1,242892585;325,04999999999995;1,3416969600000002;325,54999999999995;1,5695940600000002;327,65;1,1366036937147204;291,5660942382955;0;0;0;2,8071028426102353;0,8783803708021004;1;1,242892585;1,5642102576102352;3,1957713718567113;7,269122478060751;2,3580522922832103;1;1,3416969600000002;5,927425518060751;3,0826807793233213;2,1766434163321353;0,6342477287504333;1;1,5695940600000002;0,6070493563321351;3,4318505493436473;5,5347086988455345;1,8449028996151782;1;0;5,5347086988455345;3;121,35832361039557;0;30;0;0;0;0,31242256415133357;0,6704346870200291;0,2413564873272105;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,83610836053197;0,13515963290323785;0;0;0,13515963290323785;0;0;0;0;0,13515963290323785
2023-11-08T09:00:00;111,47;97,4;265,536181491261;1,3506505599999998;325,15;1,4749349219999999;326,45;1,6971269;328,15;5,240520838461872;291,45128562792394;0;3,2507190956960406;0;2,8071028426102353;0,8727842275262818;1;1,3506505599999998;1,4564522826102355;3,216262111617623;2,1807367434181657;0,6493166825497516;1;1,4749349219999999;0,7058018214181658;3,358510264752168;2,4121604139715958;0,7014067983516372;1;1,6971269;0,7150335139715955;3,4390319849199753;0;0;0;0;0;0;149,84618777803453;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;265,536181491261;0;0;0;0;0;0;0;0;0
2023-11-08T10:00:00;93,57;82;241,17322605434;1,4827161599999998;325,15;1,555529913;326,45;1,7852862840000001;327,95;15,733604416714323;301,7733681025132;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,2522557908357;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0;241,17322605434;0;0;0;0;0;0;0;0;0
2023-11-08T11:00:00;84,76;75,1;217,975297861525;1,45003552;325,15;1,5452808390000001;326,45;1,770193872;327,95;15,439545846998643;301,2207526957068;0;0,03649484536082267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,74043056525662;30;0;0;0;0;0;0;0;0,1;0,20618556701029758;0,03649484536082267;0;0;0;0;45;45;0;0;217,975297861525;0;0;0;0;0;0;0;0;0
2023-11-08T12:00:00;78,85;70,1;215,248323233224;1,42363639;325,04999999999995;1,4982030900000003;325,75;1,741142238;327,75;9,2496000359107;297,6610978436232;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,2257565222001;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;215,248323233224;0;0;0;0;0;0;0;0;0
2023-11-08T13:00:00;75,71;65,1;217,05006953517;1,427206638;325,04999999999995;1,5253492859999997;326,25;1,7515144240000002;327,84999999999997;9,695758193642066;297,1312854632308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,7082339465479;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,1;35,1;0;0;217,05006953517;0;0;0;0;0;0;0;0;0
2023-11-08T14:00:00;76,08;64,1;215,43640166957002;1,4391512999999998;325,54999999999995;1,5294413609999997;326,45;1,7513563369999998;328,04999999999995;6,974156881077701;295,09840266476056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,1089157547322;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0;215,43640166957002;0;0;0;0;0;0;0;0;0
2023-11-08T15:00:00;83,15;59,8;222,768956638038;1,3640082119999999;324,95;1,4280152600000002;324,84999999999997;1,6719449000000002;327,15;3,5443878732610448;291,0578467125824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,5127574947357;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,8;29,8;0;0;222,768956638038;0;0;0;0;0;0;0;0;0
2023-11-08T16:00:00;105,42;60,5;241,712194317661;1,3611570499999999;325,04999999999995;1,4642605519999998;325,95;1,6888644060000002;327,75;2,997342473;288,2013192649785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,99870621898623;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;241,712194317661;0;0;0;0;0;0;0;0;0
2023-11-08T17:00:00;116,81;63,6;255,467457295451;1,65047025;326,15;1,6694155080000002;327,95;1,958064183;330,04999999999995;3,095266115666665;289,7933586209851;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,48180634836433;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0;255,467457295451;0;0;0;0;0;0;0;0;0
2023-11-08T18:00:00;119,04;67,8;289,425462895269;1,8844376110000003;326,84999999999997;1,807538778;328,95;2,118989754;330,95;1,316307574805969;292,38395757688437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,88311079930847;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;289,425462895269;0;0;0;0;0;0;0;0;0
2023-11-08T19:00:00;127,09;66,1;299,72410628614597;2,092439532;327,04999999999995;1,8529880910000003;329,25;2,25257187;331,34999999999997;1,0609101144596982;291,42805250780134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,36652248822853;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0;299,72410628614597;0;0;0;0;0;0;0;0;0
2023-11-08T20:00:00;120,95;66;283,857228543742;2,0446748740000005;327,25;1,8255690900000003;328,95;2,21516261;331,34999999999997;0,8477237079999991;292,48249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,8470858359797;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0;283,857228543742;0;0;0;0;0;0;0;0;0
2023-11-08T21:00:00;109,51;64,9;280,274264792586;2,0482255360000003;327,54999999999995;1,83957308;328,65;2,2008354509999997;331,25;0,8163204779999995;292,30499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,24585375897507;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0;280,274264792586;0;0;0;0;0;0;0;0;0
2023-11-08T22:00:00;92,85;63,2;305,336311080853;2,0102762620000005;327,75;1,7817999759999998;328,45;2,152490208;330,75;1,2578910962071534;292,49297978810546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,72672917359918;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,2;18,2;0;0;305,336311080853;0;0;0;0;0;0;0;0;0
2023-11-08T23:00:00;82,99;59;312,67017095649703;1,6743273970000003;327,84999999999997;1,7537989910000003;330,25;2,022718968;331,84999999999997;0,6209368059999992;291,60749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,12580913226077;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0;312,67017095649703;0;0;0;0;0;0;0;0;0
