timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-09T00:00:00;67,7;56;264,332740036771;1,355498095;326,04999999999995;1,5077806439999997;327,95;1,7105670929999999;329,25;0,7795116265416089;292,0181038446317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,5280491829265;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0;264,332740036771;0;0;0;0;0;0;0;0;0
2023-11-09T01:00:00;71,93;54,5;268,638871450325;1,3873771080000004;325,75;1,5170476200000003;327,25;1,6995751500000003;328,15;0,7086445799999996;292,765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,01239637800822;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,5;24,5;0;0;268,638871450325;0;0;0;0;0;0;0;0;0
2023-11-09T02:00:00;68,33;55,2;281,54289134600305;1,3640473840000003;325,34999999999997;1,369475504;324,84999999999997;1,5656153039999998;325,54999999999995;1,121110565;292,32;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,49389513837042;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0;281,54289134600305;0;0;0;0;0;0;0;0;0
2023-11-09T03:00:00;70,04;57;303,051470447296;1,7862431999999997;331,15;1,6732361770000002;328,04999999999995;1,9097721020000005;327,84999999999997;1,2633843329999999;292,9975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,89359838043555;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27;27;0;0;303,051470447296;0;0;0;0;0;0;0;0;0
2023-11-09T04:00:00;72,8;59,5;289,253611313252;1,4745110250000002;325,65;1,560937048;327,25;1,7450090740000002;328,04999999999995;1,43623631;291,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,37540902059752;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,5;29,5;0;0;289,253611313252;0;0;0;0;0;0;0;0;0
2023-11-09T05:00:00;74,44;67;299,222935329399;1,4862864079999998;325,95;1,5772899589999998;327,45;1,763848008;328,25;1,068371426;292,5025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,77542411127442;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0;299,222935329399;0;0;0;0;0;0;0;0;0
2023-11-09T06:00:00;83,63;75,4;306,070059043193;1,547173686;325,84999999999997;1,60107156;327,15;1,7903506640000006;327,84999999999997;1,215556837;293,215;0;0,14597938144330103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,17859920044225;0;30;0;0;0;0;0;0;0,4;0,824742268041249;0,14597938144330105;0;0;0;0;45;45;0;0;306,070059043193;0;0;0;0;0;0;0;0;0
2023-11-09T07:00:00;109,61;85,2;326,072877194069;1,515989976;325,75;1,576572272;326,84999999999997;1,7750260180000001;327,75;1,1316901419999998;292,56;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,6638813405222;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;326,072877194069;0;0;0;0;0;0;0;0;0
2023-11-09T08:00:00;120,06;96,7;393,768923242329;1,5404333039999998;325,95;1,5972662800000001;327,15;1,8009327000000002;328,15;1,3969986381666668;291,87409172994126;0;3,361673813338622;0;2,8071028426102353;0,8582293570395985;1;1,540433304000004;1,2666695386102316;3,270807295957736;2,180736743418225;0,6377009475143289;1;1,5972662800000001;0,5834704634182251;3,4196855938797626;2,1766434163321353;0,6166226862311616;1;1,8009327000000002;0,37571071633213515;3,5299437807517644;0;0;0;0;0;0;144,06736758396713;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,535516997639405;44,535516997639405;0;0;393,768923242329;0;0;0;0;0;0;0;0;0
2023-11-09T09:00:00;121,22;90;422,700268349876;1,634093556;325,84999999999997;1,61076663;326,15;1,8846488600000002;328,04999999999995;1,4778511698333334;292,0327794729187;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,55296084720874;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;422,700268349876;0;0;0;0;0;0;0;0;0
2023-11-09T10:00:00;109,69;82,2;403,557851637712;1,5307634159999999;326,54999999999995;1,6124538239999997;327,95;1,8251913600000003;329,15;1,8858060888333332;292,57008510251814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,035705551124;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;403,557851637712;0;0;0;0;0;0;0;0;0
2023-11-09T11:00:00;100,08;65,3;368,834645112799;1,5212865899999999;326,65;1,6080721560000002;327,95;1,8297604940000005;329,34999999999997;2,213878154;291,67586789158713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,5156019805689;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,3;20,3;0;0;368,834645112799;0;0;0;0;0;0;0;0;0
2023-11-09T12:00:00;95;59,1;325,187392603782;1,9611461799999999;327,15;1,7619789440000004;328,34999999999997;2,107771173;330,04999999999995;2,1656343312841995;291,7706267850179;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,9137030519498;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;325,187392603782;0;0;0;0;0;0;0;0;0
2023-11-09T13:00:00;90,16;58,9;296,334511633163;2,3176239709999997;328,45;1,8438889949999997;328,25;2,278971;330,65;3,152283839995883;290,8464992515188;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,31496431322356;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;296,334511633163;0;0;0;0;0;0;0;0;0
2023-11-09T14:00:00;92,32;58,4;300,94940768849597;2,27450819;329,84999999999997;1,8262462059999998;328,45;2,2093008;330,75;1,7945563769427102;291,2384668906717;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,79833281679223;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0;300,94940768849597;0;0;0;0;0;0;0;0;0
2023-11-09T15:00:00;100,61;59;322,911920921358;2,023260381;331,84999999999997;1,680545952;327,54999999999995;2,0394622;330,15;1,9295440801209682;292,70168295504027;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,27885298351055;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14;14;0;0;322,911920921358;0;0;0;0;0;0;0;0;0
2023-11-09T16:00:00;116,61;59,2;327,793395610392;2,0981978160000003;336,84999999999997;1,600001325;327,65;2,30124308;334,15;1,8149796304999997;292,2629402506389;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,67757772979115;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;327,793395610392;0;0;0;0;0;0;0;0;0
2023-11-09T17:00:00;127,01;57,8;305,92156548211204;1,8065566800000001;327,15;1,7640718480000002;328,75;2,087835423;331,25;1,9405358246355808;291,27815305820644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,15840997201818;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0;305,92156548211204;0;0;0;0;0;0;0;0;0
2023-11-09T18:00:00;131,8;58,6;323,275591733159;1,77134385;327,65;1,7499419479999998;328,95;2,0725793279999998;331,54999999999995;2,5318051264188206;291,0371511347589;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,63639413102098;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;323,275591733159;0;0;0;0;0;0;0;0;0
2023-11-09T19:00:00;128,58;60,4;327,882933054727;1,7921707629999999;328,45;1,790585696;329,95;2,10051456;332,25;1,8928448866666658;292,1909147175177;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,03258312318684;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,4;15,4;0;0;327,882933054727;0;0;0;0;0;0;0;0;0
2023-11-09T20:00:00;112,12;60,4;293,893294905481;1,762046096;328,45;1,7851267979999998;330,04999999999995;2,0969638979999994;332,45;1,6634093469999989;292,42249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,5108798648745;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,4;15,4;0;0;293,893294905481;0;0;0;0;0;0;0;0;0
2023-11-09T21:00:00;96,01;61,2;262,23873202444696;1,926011694;328,54999999999995;1,8446430559999998;329,95;2,172792496;332,34999999999997;1,812395831999999;293,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,907381408467;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;262,23873202444696;0;0;0;0;0;0;0;0;0
2023-11-09T22:00:00;82,78;59,2;221,826560957379;1,6070592800000003;327,75;1,6580430369999999;329,25;1,9178093569999997;331,04999999999995;2,1192298925572515;292,1127082054344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,3070433019051;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,2;29,2;0;0;221,826560957379;0;0;0;0;0;0;0;0;0
2023-11-09T23:00:00;84,04;46,3;220,931234791193;1,3712606280000001;327,34999999999997;1,5209928;329,15;1,726122574;330,54999999999995;2,559691804856314;292,17488173702736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,78881259757492;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,3;16,3;0;0;220,931234791193;0;0;0;0;0;0;0;0;0
2023-11-10T00:00:00;74,36;35,9;186,738309583159;1,312866368;327,25;1,453443484;328,95;1,6614971679999997;330,45;1,6193982122458663;292,96896745308726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,26773371631515;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0;186,738309583159;0;0;0;0;0;0;0;0;0
2023-11-10T01:00:00;64,1;40,9;185,492645552132;1,3237617799999999;327,15;1,4740773350000003;329,04999999999995;1,6832180419999998;330,54999999999995;1,2070282270000001;293,47499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,66485957452247;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,9;10,9;0;0;185,492645552132;0;0;0;0;0;0;0;0;0
2023-11-10T02:00:00;59,73;46,5;177,57973364621;1,2611019689999998;326,45;1,3908298399999999;327,54999999999995;1,5728299470000002;328,25;1,110040772;293,8925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,14409308856503;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,5;16,5;0;0;177,57973364621;0;0;0;0;0;0;0;0;0
2023-11-10T03:00:00;53,74;48,9;167,134167470295;1,3007608210000001;326,25;1,4019155159999999;327,04999999999995;1,6351763820000003;328,84999999999997;1,335101275;293,51;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,62047867925617;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,9;18,9;0;0;167,134167470295;0;0;0;0;0;0;0;0;0
2023-11-10T04:00:00;48,36;53,1;166,98705613214602;1,4323479629999998;323,45;1,4215127079999998;323,95;1,62975106;324,54999999999995;1,3964825251666666;292,9510376100482;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,01506926296716;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0;166,98705613214602;0;0;0;0;0;0;0;0;0
2023-11-10T05:00:00;50;58;174,07303942467001;1,79474912;323,54999999999995;1,5831867439999998;324,54999999999995;1,8790248800000002;325,75;1,2613630619999998;292,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,4917677560409;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28;28;0;0;174,07303942467001;0;0;0;0;0;0;0;0;0
2023-11-10T06:00:00;66,78;65,4;180,91694545001698;1,1668751219999998;322,54999999999995;1,284282;323,75;1,4691570520000001;325,04999999999995;1,464371380886179;293,31008708746606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,8866712108442;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,4;35,4;0;0;180,91694545001698;0;0;0;0;0;0;0;0;0
2023-11-10T07:00:00;84,18;71,9;201,724444299099;1,3145004;323,15;1,3932738929999997;324,04999999999995;1,6023306599999998;325,54999999999995;1,232533843;293,6425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,2847351753021;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,9;41,9;0;0;201,724444299099;0;0;0;0;0;0;0;0;0
2023-11-10T08:00:00;106,66;80,1;220,647114413151;1,6476876389999997;323,45;1,5626690099999998;324,65;1,8162097799999999;326,15;1,4551366926666665;293,3814097855704;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,76490670178458;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0;220,647114413151;0;0;0;0;0;0;0;0;0
2023-11-10T09:00:00;113;81,7;201,17443363263502;1,7066093219999996;323,45;1,5913135349999998;324,65;1,84529499;326,15;1,461319512;293,4908411048672;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,24223021111442;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;201,17443363263502;0;0;0;0;0;0;0;0;0
2023-11-10T10:00:00;108,48;74,3;175,20473082328002;1,681119542;323,34999999999997;1,58708156;324,75;1,8332915699999999;326,15;2,2272145224702506;292,2102613090102;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,63775861967227;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;175,20473082328002;0;0;0;0;0;0;0;0;0
2023-11-10T11:00:00;97,51;66;170,670647722295;1,668022104;323,34999999999997;1,5292748800000002;323,65;1,798145892;325,54999999999995;2,937165420154658;291,29652739279834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,1153948438103;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0;170,670647722295;0;0;0;0;0;0;0;0;0
2023-11-10T12:00:00;89,92;62,5;173,090688319199;1,6473392879999997;323,25;1,4987487;323,15;1,7798385780000001;325,34999999999997;2,222160410733439;291,966678369804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,51123593590486;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,5;17,5;0;0;173,090688319199;0;0;0;0;0;0;0;0;0
2023-11-10T13:00:00;84,82;60,3;180,569622980201;1,685344522;323,34999999999997;1,4966418060000002;322,84999999999997;1,7886816570000001;325,25;2,5700446590159918;291,4895209308168;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,91023744389022;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,3;30,3;0;0;180,569622980201;0;0;0;0;0;0;0;0;0
2023-11-10T14:00:00;86,98;58,9;182,159045862164;1,687457012;323,34999999999997;1,5180618949999998;323,25;1,7965062640000002;325,34999999999997;2,6207135266236654;291,41668080764146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,39134642014585;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;182,159045862164;0;0;0;0;0;0;0;0;0
2023-11-10T15:00:00;95,95;58,5;206,965980444824;1,6476876389999997;323,45;1,4991124400000002;323,25;1,775333798;325,34999999999997;1,3168248756882024;292,0126367707886;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,7906599170828;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;206,965980444824;0;0;0;0;0;0;0;0;0
2023-11-10T16:00:00;111,98;56,9;227,36892542988298;1,6368020200000002;323,65;1,5322267699999998;324,15;1,779143275;325,65;1,0862753686666664;291,701279711663;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,19313348267005;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0;227,36892542988298;0;0;0;0;0;0;0;0;0
2023-11-10T17:00:00;125;58,7;254,97916479274602;1,6886657479999998;323,95;1,565176018;324,54999999999995;1,770269418;325,25;1,2344659776666667;291,69416711158567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,67771416932177;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;254,97916479274602;0;0;0;0;0;0;0;0;0
2023-11-10T18:00:00;136,1;62,2;256,97372744992;1,722247344;324,04999999999995;1,569387008;324,45;1,7648468939999997;324,95;1,1654859928333332;291,83305748670256;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,15944639790484;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;256,97372744992;0;0;0;0;0;0;0;0;0
2023-11-10T19:00:00;135,1;63,4;254,34424756266;1,7477706999999998;324,15;1,5689309340000002;324,25;1,762588908;324,75;1,2002396556666668;292,1442469810473;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,55938308484403;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,4;18,4;0;0;254,34424756266;0;0;0;0;0;0;0;0;0
2023-11-10T20:00:00;123,58;67;255,170831060322;1,4331467919999998;323,95;1,4216218299999999;323,84999999999997;1,5361691519999996;323,54999999999995;0,8605299629999998;292,92749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,04142714653554;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;255,170831060322;0;0;0;0;0;0;0;0;0
2023-11-10T21:00:00;112,93;65,5;235,69958654954502;1,2968729999999997;324,04999999999995;1,36222029;324,15;1,4315967;323,15;0,9249724;293,0725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,5206230038209;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;235,69958654954502;0;0;0;0;0;0;0;0;0
2023-11-10T22:00:00;105,1;64,6;245,071380539544;1,3180552589999999;324,04999999999995;1,38086896;324,15;1,4504832;323,15;1,1317329677859915;292,08481374601865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,91802357309948;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0;245,071380539544;0;0;0;0;0;0;0;0;0
2023-11-10T23:00:00;103,97;62,8;274,29868889123;1,3114785599999996;324,15;1,3730625399999998;324,15;1,4462861999999999;323,15;0,950122621;292,765;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,39753177074218;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;274,29868889123;0;0;0;0;0;0;0;0;0
2023-11-11T00:00:00;93,2;59;232,738406905999;1,4203319520000002;324,34999999999997;1,4353586110000003;324,25;1,5159564;323,25;1,047773654;293,0025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,79524464914405;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14;14;0;0;232,738406905999;0;0;0;0;0;0;0;0;0
2023-11-11T01:00:00;87,3;58,1;216,993168284116;1,385474468;324,45;1,4016916759999996;323,95;1,476666884;322,95;1,088745956;293,16999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,1961177562581;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,1;13,1;0;0;216,993168284116;0;0;0;0;0;0;0;0;0
2023-11-11T02:00:00;85,89;59,2;203,917349438885;1,3521950559999998;324,45;1,3771783979999999;323,75;1,453429494;322,84999999999997;1,035735464;293,01;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,67909814448248;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;203,917349438885;0;0;0;0;0;0;0;0;0
2023-11-11T03:00:00;85,88;62,7;177,504983619415;1,3561360389999997;324,45;1,406800824;324,34999999999997;1,477636391;323,25;1,036954305;292,9975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,15923023466803;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,7;17,7;0;0;177,504983619415;0;0;0;0;0;0;0;0;0
2023-11-11T04:00:00;83,21;63,7;160,080752329661;1,425615975;324,65;1,4408468879999998;324,34999999999997;1,5138578999999999;323,15;1,153440297087932;292,75610083935106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,55756694322352;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0;160,080752329661;0;0;0;0;0;0;0;0;0
2023-11-11T05:00:00;82,71;72,3;184,503763753383;1,49039667;324,65;1,4927637779999998;324,84999999999997;1,5646038269999996;323,45;1,140336109733896;291,6893039858674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,0380111865292;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0;184,503763753383;0;0;0;0;0;0;0;0;0
2023-11-11T06:00:00;85,44;88;238,516122107426;1,4965662599999998;324,65;1,501921632;324,95;1,576146976;323,54999999999995;0,9931772099999998;294,04249999999996;0;4,7443298969072165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,4366600169895;0;30;0;0;0;0;0;0;13;26,804123711340207;4,7443298969072165;0;0;0;0;45;45;0;0;238,516122107426;0;0;0;0;0;0;0;0;0
2023-11-11T07:00:00;86,3;96;283,69988068756504;1,5247700999999998;324,65;1,502201432;324,75;1,5849508829999999;323,45;1,023667462;294,15999999999997;0;3,2820717365444145;0;2,8071028426102353;0,8682100519653752;1;1,5247700999999998;1,2823327426102356;3,2332070289393338;2,180736743418225;0,6597233295099735;1;1,502201432;0,6785353114182253;3,305532252494426;2,1766434163321353;0,6642216861039482;1;1,5849508829999999;0,5916925333321355;3,2769833654475096;0;0;0;0;0;0;160,83846898256675;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,835516997639395;43,835516997639395;0;0;283,69988068756504;0;0;0;0;0;0;0;0;0
2023-11-11T08:00:00;88;102,3;279,402220148837;1,6016367559999998;324,54999999999995;1,539772976;324,84999999999997;1,6243733039999997;323,45;1,1224181882928475;293,5349657720118;0;1,5768121029815492;0;2,8071028426102353;0,865550870914841;1;1,6016367559999996;1,2054660866102358;3,2431402207975113;2,237419102949315;0,6762226269092249;1;1,539772976;0,6976461269493148;3,308701918443292;7,255478054440451;2,355641203318097;1;1,6243733039999997;5,631104750440452;3,080043787746864;0;0;0;0;0;0;189,3223851356685;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,402220148837;0;0;0;0;0;0;0;0;0
2023-11-11T09:00:00;92;102,7;236,210508527483;2,296438914;325,45;1,7741978099999998;326,15;2,1235896660000004;325,84999999999997;1,0807225154707445;292,3703966926195;0;1,5477506640762329;0;5,450511172720596;1,7066680293443466;1;2,296438914;3,154072258720596;3,193656340310381;2,180736743418153;0,636039366248599;1;1,7741978099999998;0,40653893341815306;3,4286191376491018;2,1766434163321353;0,6197325219448299;1;2,1235896660000004;0,053053750332134886;3,512230420797419;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;157,72450552873389;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;236,210508527483;0;0;0;0;0;0;0;0;0
2023-11-11T10:00:00;94,89;96,4;203,751942493868;2,154198387;325,04999999999995;1,7446313439999999;325,95;2,054174084;326,25;1,1241433484687149;291,6097414655572;0;3,379320839350225;0;2,8071028426102353;0,8363521418282605;1;2,154198387;0,6529044556102352;3,356364744249864;2,180736743418225;0,6391711137369207;1;1,7446313439999999;0,43610539941822535;3,411819928263849;2,1766434163321353;0,6193827092083053;1;2,054174084;0,1224693323321353;3,5142140456492883;0;0;0;0;0;0;186,208733078181;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,23551699763942;44,23551699763942;0;0;203,751942493868;0;0;0;0;0;0;0;0;0
2023-11-11T11:00:00;91,28;85,8;193,18249785043201;2,351282512;326,54999999999995;1,897343386;328,04999999999995;2,31825492;329,15;1,1529257398286041;292,2531656473639;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,6901122048732;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;193,18249785043201;0;0;0;0;0;0;0;0;0
2023-11-11T12:00:00;90,22;78,9;206,643857970468;2,6052289920000007;329,75;1,9204073000000002;328,15;2,351898072;329,34999999999997;1,161920844;293,9025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,1686431936527;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0;206,643857970468;0;0;0;0;0;0;0;0;0
2023-11-11T13:00:00;87,94;71;177,255214989284;2,389722835;326,65;1,7764152249999998;325,65;2,221480494;327,34999999999997;1,131386483;293,6375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,5653789609123;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;177,255214989284;0;0;0;0;0;0;0;0;0
2023-11-11T14:00:00;87,8;66,5;223,980055923018;2,459127225;327,65;1,828879124;326,54999999999995;2,2544437320000004;327,84999999999997;1,096980274;293,0675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,9652750545952;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;223,980055923018;0;0;0;0;0;0;0;0;0
2023-11-11T15:00:00;91,5;66,7;250,59865035063;2,002120092;325,54999999999995;1,7628295359999997;326,95;2,0820141839999997;328,54999999999995;0,9250575149999998;292,79749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,44727852708974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;250,59865035063;0;0;0;0;0;0;0;0;0
2023-11-11T16:00:00;102,87;71,3;240,386777878114;1,9538769759999999;325,95;1,799891844;327,95;2,0422224270000005;328,84999999999997;0,905771848;292,7725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,92643379923703;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;240,386777878114;0;0;0;0;0;0;0;0;0
2023-11-11T17:00:00;115,72;77;274,216268498142;1,8192791860000002;325,75;1,71728649;327,65;1,9519197750000001;328,25;0,9997463769999996;293,1825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,32379378743607;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;274,216268498142;0;0;0;0;0;0;0;0;0
2023-11-11T18:00:00;127,98;81,4;276,49067853333196;1,623489136;325,95;1,663573284;327,95;1,856370873;328,45;0,8978320829999997;293,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,80326140805732;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0;276,49067853333196;0;0;0;0;0;0;0;0;0
2023-11-11T19:00:00;135,76;81,3;312,003993524206;1,916036824;326,95;1,8044875590000005;328,84999999999997;2,0720728900000003;330,15;0,8688657519999998;292,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,2798810819165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,3;36,3;0;0;312,003993524206;0;0;0;0;0;0;0;0;0
2023-11-11T20:00:00;124,47;77,9;326,364010718446;1,730844199;327,45;1,731224727;329,04999999999995;2,0388046699999998;331,34999999999997;0,6920227659999998;291,41249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,6747057253873;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,9;32,9;0;0;326,364010718446;0;0;0;0;0;0;0;0;0
2023-11-11T21:00:00;113,51;72,2;310,611768836688;1,6233562309999996;327,45;1,7060315350000002;329,65;1,988871562;331,75;0,4192463299999999;289,4;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,15163825481477;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,2;27,2;0;0;310,611768836688;0;0;0;0;0;0;0;0;0
2023-11-11T22:00:00;102,58;74,8;331,437101221771;1,54066274;327,15;1,65798288;329,15;1,8888458599999998;330,54999999999995;0,5731499969999998;290,1425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,54677572256824;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;331,437101221771;0;0;0;0;0;0;0;0;0
2023-11-11T23:00:00;92,38;70,8;327,84959677494504;1,5489378249999999;326,65;1,6246587;328,15;1,85616522;329,54999999999995;0,7846567409999999;292,2075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,94507367657494;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0;327,84959677494504;0;0;0;0;0;0;0;0;0
2023-11-12T00:00:00;87,41;70,2;316,08014430818497;1,516952488;326,34999999999997;1,635797538;328,54999999999995;1,844452792;329,54999999999995;0,8650182639999997;292,7175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,42547916920728;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0;316,08014430818497;0;0;0;0;0;0;0;0;0
2023-11-12T01:00:00;89,54;69,6;269,305613140147;1,5174169560000004;326,34999999999997;1,641553024;328,75;1,84951997;329,65;0,8347254149999999;292,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,90303662129037;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;269,305613140147;0;0;0;0;0;0;0;0;0
2023-11-12T02:00:00;85,36;66,9;243,18788451067599;1,5414475789999997;326,04999999999995;1,594939743;327,04999999999995;1,8089699549999998;328,04999999999995;0,4973935289999998;289,72499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,2987989492072;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0;243,18788451067599;0;0;0;0;0;0;0;0;0
2023-11-12T03:00:00;85,25;65,5;242,544185396715;1,61189982;326,45;1,6828906760000002;328,75;1,9026260099999999;329,65;0,8015218939999997;291,9575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,77666906931228;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,5;35,5;0;0;242,544185396715;0;0;0;0;0;0;0;0;0
2023-11-12T04:00:00;83,35;66,3;248,061324890885;1,531350996;326,34999999999997;1,661413228;329,04999999999995;1,8694095530000001;329,84999999999997;0,9275076089999997;292,895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,25169140240536;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;248,061324890885;0;0;0;0;0;0;0;0;0
2023-11-12T05:00:00;84,13;67,8;255,258853537491;1,5031219740000004;326,25;1,648771864;328,95;1,8484427400000003;329,75;0,7647850999999999;291,775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,6449188648441;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0;255,258853537491;0;0;0;0;0;0;0;0;0
2023-11-12T06:00:00;86,88;75,3;261,84444274144;1,5049742500000003;326,25;1,631478825;328,65;1,8327403640000002;329,54999999999995;0,41752921099999996;289,4625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,1202543729576;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;261,84444274144;0;0;0;0;0;0;0;0;0
2023-11-12T07:00:00;86,24;84,2;266,032548522792;1,4892299039999997;326,25;1,6088276160000001;328,34999999999997;1,8150737920000004;329,34999999999997;0,3559481169999998;289,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,51379497909926;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;266,032548522792;0;0;0;0;0;0;0;0;0
2023-11-12T08:00:00;86,61;87,2;286,13917427498905;1,411190886;326,04999999999995;1,572408848;328,45;1,764733575;329,45;0,39096521099999976;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,9104962311803;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;286,13917427498905;0;0;0;0;0;0;0;0;0
2023-11-12T09:00:00;87,62;89,7;278,35472811704597;1,38778002;326,15;1,511625096;328,04999999999995;1,7058286799999998;329,15;0,3990319379999999;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,38930518155718;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0;278,35472811704597;0;0;0;0;0;0;0;0;0
2023-11-12T10:00:00;89,75;89,6;229,721238636913;1,239665092;326,34999999999997;1,3578260309999999;328,04999999999995;1,5230185520000001;328,75;0,37784969999999996;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,86526625103903;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;229,721238636913;0;0;0;0;0;0;0;0;0
2023-11-12T11:00:00;88,61;86,5;245,913765119048;1,289053989;326,45;1,457503382;329,04999999999995;1,6050139420000002;329,25;0,4253945329999999;289,30499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,25943235599289;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;245,913765119048;0;0;0;0;0;0;0;0;0
2023-11-12T12:00:00;86,67;85,6;264,386265158569;1,236857299;326,25;1,3762032950000003;328,65;1,5345910800000002;329,15;0,4204993329999999;289,6925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,7357064127573;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;264,386265158569;0;0;0;0;0;0;0;0;0
2023-11-12T13:00:00;88,09;81,6;245,041537651866;1,219723746;326,25;1,307512395;327,65;1,467713284;328,45;0,8999982959999999;292,5075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,13018547369492;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;245,041537651866;0;0;0;0;0;0;0;0;0
2023-11-12T14:00:00;89,02;78,3;223,05748554309503;1,224817505;326,25;1,3263079599999998;327,75;1,4953323420000002;328,84999999999997;0,9271586519999996;292,54249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,52782508672652;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;223,05748554309503;0;0;0;0;0;0;0;0;0
2023-11-12T15:00:00;93,75;78,7;218,917888645869;1,240137954;326,45;1,341764112;327,95;1,513811733;328,84999999999997;0,6335831839999999;290,705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,00757230421786;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;218,917888645869;0;0;0;0;0;0;0;0;0
2023-11-12T16:00:00;109,52;79,1;205,559495765689;1,238736156;326,34999999999997;1,3665432;328,34999999999997;1,5338440139999998;329,04999999999995;0,9196299329999998;292,6275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,4055241785664;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,1;34,1;0;0;205,559495765689;0;0;0;0;0;0;0;0;0
2023-11-12T17:00:00;123,81;78,9;278,97444224449;1,244330757;326,45;1,378764864;328,54999999999995;1,540875388;329,04999999999995;0,9296078774881434;292,4447150361552;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,8066362577275;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0;278,97444224449;0;0;0;0;0;0;0;0;0
2023-11-12T18:00:00;138,27;80,7;276,074705944698;1,2419510580000002;326,25;1,346638228;327,75;1,5144622679999997;328,54999999999995;0,6224905631585533;289,7251511407121;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,2898555941017;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,7;35,7;0;0;276,074705944698;0;0;0;0;0;0;0;0;0
2023-11-12T19:00:00;131,64;82,5;300,979692569925;1,353123992;325,04999999999995;1,4814500649999998;326,65;1,63912436;327,15;1,047083472326931;290,86643798991463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,7702266085423;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,5;37,5;0;0;300,979692569925;0;0;0;0;0;0;0;0;0
2023-11-12T20:00:00;125,41;82,1;302,49589520563205;1,3466578139999998;324,95;1,4835219839999998;326,75;1,639174724;327,25;0,7016650184213218;289,7045857637748;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,16880221746038;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,1;37,1;0;0;302,49589520563205;0;0;0;0;0;0;0;0;0
2023-11-12T21:00:00;116,8;80,9;270,22739540221005;1,350661752;324,95;1,4651503160000001;326,25;1,6299553139999996;326,95;0,8197838955631699;290,4507554580664;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,64948533723864;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,9;35,9;0;0;270,22739540221005;0;0;0;0;0;0;0;0;0
2023-11-12T22:00:00;107,33;78,6;269,482071687763;1,3477448370000003;324,84999999999997;1,477264257;326,45;1,639520277;327,04999999999995;0,7306343432869284;291,03942890362913;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,12732038870493;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,6;33,6;0;0;269,482071687763;0;0;0;0;0;0;0;0;0
2023-11-12T23:00:00;100,14;74,7;289,476390902616;1,3653428579999998;324,95;1,4811884520000003;326,34999999999997;1,64319545;326,95;0,9256524008172057;291,2702088602667;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,52336028824502;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,7;29,7;0;0;289,476390902616;0;0;0;0;0;0;0;0;0
2023-11-13T00:00:00;88,02;68,4;269,919590976395;1,3705289509999998;325,04999999999995;1,4990340960000001;326,75;1,657780025;327,25;0,8063574077929583;291,3191914533646;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,0015079522162;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0;269,919590976395;0;0;0;0;0;0;0;0;0
2023-11-13T01:00:00;91,26;67,1;227,587429336941;1,4660330849999998;325,04999999999995;1,545724322;326,25;1,763302398;327,04999999999995;0,7953378166316256;291,8790416614917;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,39786043299995;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,1;22,1;0;0;227,587429336941;0;0;0;0;0;0;0;0;0
2023-11-13T02:00:00;86,82;68,6;210,88770232751799;1,5548430039999999;325,04999999999995;1,618463928;327,54999999999995;1,7963243940000002;327,75;1,1716634647611077;291,62290390826826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,79737327853562;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,6;23,6;0;0;210,88770232751799;0;0;0;0;0;0;0;0;0
2023-11-13T03:00:00;87;69,3;197,420095739898;1,379579082;324,95;1,538901399;327,45;1,6849486049999998;327,65;1,1372774274708244;292,13157340583655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,27899354120777;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,3;24,3;0;0;197,420095739898;0;0;0;0;0;0;0;0;0
2023-11-13T04:00:00;87,25;71,2;169,76896239815;1,384809943;325,04999999999995;1,5538133400000003;327,75;1,7015477399999999;327,95;0,7314449268782135;292,2763126283826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,75776564185364;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;169,76896239815;0;0;0;0;0;0;0;0;0
2023-11-13T05:00:00;89,27;76,5;163,16067622629598;1,40437216;325,15;1,567527737;327,84999999999997;1,709280013;327,84999999999997;1,2554830422372252;292,1289718378205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,1547424968684;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,5;31,5;0;0;163,16067622629598;0;0;0;0;0;0;0;0;0
2023-11-13T06:00:00;93,26;85,2;182,217316314809;1,3958662400000001;325,15;1,564615019;327,84999999999997;1,7053963890000006;327,84999999999997;1,3307368162684468;291,9771646337557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,63382702261873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;182,217316314809;0;0;0;0;0;0;0;0;0
2023-11-13T07:00:00;124,5;87,4;202,08226386677;1,69431491;325,75;1,6419783200000002;327,15;1,8929729100000001;327,65;1,3131212250747695;292,25947526004506;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,03111627149542;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0;202,08226386677;0;0;0;0;0;0;0;0;0
2023-11-13T08:00:00;142,09;88,2;208,245721170229;1,8338959380000004;325,34999999999997;1,716928346;327,45;1,9633230240000001;327,75;0,8417443235691672;291,60081168064033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,43156579144724;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,2;43,2;0;0;208,245721170229;0;0;0;0;0;0;0;0;0
2023-11-13T09:00:00;151,79;90,1;204,698870511959;1,4872405259999997;324,95;1,601877384;327,34999999999997;1,770861195;327,65;0,735254864;292,2239671917118;0;4,851686373030485;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6225404310932267;1;1,770861195;0,4057822213321354;3,4963888409782315;0;0;0;0;0;0;142,83517526644707;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,92335658366786;42,92335658366786;0;0;204,698870511959;0;0;0;0;0;0;0;0;0
2023-11-13T10:00:00;133,05;88,9;186,32767571621;1,6158645859999998;325,34999999999997;1,5858364500000002;326,15;1,811626656;326,75;0,7338094252686467;291,85094914421256;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,32089174892042;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,9;43,9;0;0;186,32767571621;0;0;0;0;0;0;0;0;0
2023-11-13T11:00:00;121,78;83,7;188,93379326934001;1,758992079;324,04999999999995;1,7580393600000002;328,34999999999997;1,8244359;325,34999999999997;0,8634169196427365;291,29880061631127;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,80375965974554;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,7;38,7;0;0;188,93379326934001;0;0;0;0;0;0;0;0;0
2023-11-13T12:00:00;123,01;76,8;190,583652339992;1,5400485789999998;324,45;1,7098578000000002;329,15;1,7145794250000002;325,65;1,8869098929670465;291,71610351373704;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,28377928377955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;190,583652339992;0;0;0;0;0;0;0;0;0
2023-11-13T13:00:00;121,34;70;181,16159756484402;1,5238635479999998;324,75;1,6825367290000002;328,45;1,6935734399999998;325,15;3,2064392871521674;292,0241248455899;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,68200353743015;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0;181,16159756484402;0;0;0;0;0;0;0;0;0
2023-11-13T14:00:00;113,37;66,4;176,86495700414702;1,8588009360000002;326,34999999999997;1,740316828;328,45;1,847877544;325,95;3,1655775788710305;292,1445410632995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,1623353370764;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,4;21,4;0;0;176,86495700414702;0;0;0;0;0;0;0;0;0
2023-11-13T15:00:00;96,44;65,8;181,913626678544;1,6595497600000004;328,34999999999997;1,5308907250000001;325,65;1,7303055840000001;326,75;3,634458391528201;291,64305467873123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,56087173512165;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,8;20,8;0;0;181,913626678544;0;0;0;0;0;0;0;0;0
2023-11-13T16:00:00;87,31;68;197,62418921568602;1,782873009;331,84999999999997;1,5480760409999996;326,45;1,7364947600000002;327,25;4,084162105194165;292,1448502063296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,9625682795271;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;197,62418921568602;0;0;0;0;0;0;0;0;0
2023-11-13T17:00:00;81,18;74,5;214,999987086918;1,75413615;332,15;1,538627195;326,65;1,7116876920000004;327,25;5,766614019829141;292,70769651015183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,44637202269914;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0;214,999987086918;0;0;0;0;0;0;0;0;0
2023-11-13T18:00:00;82,27;81,9;234,066335179269;1,6810635819999997;331,75;1,4957128699999998;326,25;1,6670274149999997;327,04999999999995;8,84470093885099;294,4393083618477;0;2,5181443298969093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,84838001707584;0;30;0;0;0;0;0;0;6,9;14,226804123711354;2,5181443298969093;0;0;0;0;45;45;0;0;234,066335179269;0;0;0;0;0;0;0;0;0
2023-11-13T19:00:00;85,73;83,4;244,855483985673;1,6453638999999998;331,15;1,4910821800000003;326,25;1,6662369800000003;327,15;8,810318391785971;295,1282212685931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,25354781065307;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,4;38,4;0;0;244,855483985673;0;0;0;0;0;0;0;0;0
2023-11-13T20:00:00;81,27;86,7;225,083523453669;1,670621446;326,95;1,564082;325,65;1,8040888439999998;327,04999999999995;7,18454979148896;293,9391723988507;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,740822455872;30;0;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;45;45;0;0;225,083523453669;0;0;0;0;0;0;0;0;0
2023-11-13T21:00:00;74,94;87,2;180,68634233171;1,557261875;325,65;1,5717597120000002;326,34999999999997;1,7737053620000003;327,25;9,476934656619305;295,40230931640406;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,14630100520536;0;30;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;45;45;0;0;180,68634233171;0;0;0;0;0;0;0;0;0
2023-11-13T22:00:00;61,36;83,3;159,770996440293;1,668441804;327,95;1,5356990879999999;325,54999999999995;1,745777125;326,65;9,32288863628613;295,2905498798613;0;0;0;2,8071028426102353;0,8363338137271907;1;1,668441804;1,1386610386102354;3,356438298363365;2,180736743418225;0,6525267233800304;1;1,5356990879999999;0,6450376554182253;3,3419884048919912;2,1766434163321353;0,6320854982853293;1;1,745777125;0,4308662913321353;3,4435901823989923;0;0;0;0;0;0;92,55493900668378;0;30;0;0;0;0;0;0;5,811631791894841;11,982745962669776;2,12094603539255;0;0;0;0;40,32388520574455;40,32388520574455;0;0;159,770996440293;0;0;0;0;0;0;0;0;0
2023-11-13T23:00:00;51,07;74,7;145,277705466793;1,809964644;332,45;1,5457467059999999;326,45;1,7318780599999999;327,15;10,141429963219293;298,10728171552336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,04568351278311;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,7;44,7;0;0;145,277705466793;0;0;0;0;0;0;0;0;0
2023-11-14T00:00:00;10,1;69,9;134,67769177924;1,7849141499999999;332,65;1,54284518;326,65;1,717889459;327,25;1,522131238451185;290,32401994154424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,53357894443184;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,9;39,9;0;0;134,67769177924;0;0;0;0;0;0;0;0;0
2023-11-14T01:00:00;10,07;70,1;130,925177068655;1,87443616;332,65;1,575183065;326,65;1,7613018280000003;327,25;1,3451885005263045;291,5720391185666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,01862558653738;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;130,925177068655;0;0;0;0;0;0;0;0;0
2023-11-14T02:00:00;1,05;71,1;138,164265193666;1,8797579559999997;331,95;1,5925768320000002;326,75;1,7722741850000001;327,25;1,7083224147720804;292,5731667688255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,42187635555769;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0;138,164265193666;0;0;0;0;0;0;0;0;0
2023-11-14T03:00:00;-0,01;73;159,212040281433;1,4976239040000001;326,75;1,5297225600000002;326,65;1,6997612170000003;327,25;2,112953826979427;293,50601713515476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,90723416792213;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43;43;0;0;159,212040281433;0;0;0;0;0;0;0;0;0
2023-11-14T04:00:00;-0,08;76,8;167,653124623119;1,68694218;326,15;1,6133323960000006;326,25;1,8850797520000002;327,54999999999995;2,0047859174989;293,3500304549108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6167694166718133;1;1,8850797520000002;0,2915636643321351;3,5291040014235016;0;0;0;0;0;0;203,38974344450534;30;0;0;0;0;0;0;0;1,6900178931402794;3,484572975546968;0,6167694166718133;0;0;0;0;42,933338690527584;42,933338690527584;0;0;167,653124623119;0;0;0;0;0;0;0;0;0
2023-11-14T05:00:00;-0,04;81,2;173,695351594148;1,5766618079999997;324,95;1,5840317400000001;326,54999999999995;1,7780170800000001;327,15;0,9519060840650043;293,3784775233782;0;0;0;0;0;0;0;0;0;2,180736743418225;0,6428431404582526;1;1,5840317400000001;0,5967050034182251;3,3923310465188763;2,1766434163321353;0,6262411227488256;1;1,7780170800000001;0,3986263363321352;3,4757273792209094;0;0;0;0;0;0;171,79045710173986;0;30;0;0;0;0;0;0;3,47743428053917;7,1699675887405565;1,2690842632070785;0;0;0;0;43,365185559710476;43,365185559710476;0;0;173,695351594148;0;0;0;0;0;0;0;0;0
2023-11-14T06:00:00;1,04;93,7;210,219899484688;1,4348703600000001;324,65;1,5262586359999997;326,04999999999995;1,7035972750000001;326,65;0,7606341849999999;293,7525;0;0;0;5,748451388897111;1,8526387993875588;1;1,4348703600000001;4,313581028897111;3,102845190761103;2,180736743418225;0,6494460389938389;1;1,5262586359999997;0,6544781074182255;3,3578413178048705;2,1766434163321353;0,634343647988493;1;1,7035972750000001;0,4730461413321352;3,4313316184914644;0;0;0;0;0;0;140,19433068760864;0;30;0;0;0;0;0;0;8,594168451352525;17,71993495124232;3,1364284863698906;0;0;0;0;45;45;0;0;210,219899484688;0;0;0;0;0;0;0;0;0
2023-11-14T07:00:00;46,6;102,3;274,77400494962;1,4898986259999998;331,75;1,03699476;321,54999999999995;1,5829097420000002;328,04999999999995;1,072298154370372;292,94215822999485;0;0;0;2,80710284261024;0,8207929464804729;1;1,4898986259999998;1,31720421661024;3,4199889931400898;2,180736743418225;0,6959440510476987;1;1,03699476;1,1437419834182252;3,133494337849813;2,1766434163321353;0,6305419628529173;1;1,5829097420000002;0,5937336743321351;3,4520199202663817;7,448492754322872;2,4828309181076236;1;0;7,448492754322872;3,0000000000000004;108,60136388611882;0;30;0;0;0;0;0;0;12,687024243316527;26,158812872817585;4,630109878488712;0;0;0;0;45;45;0;0;274,77400494962;0;0;0;0;0;0;0;0;0
