timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-14T08:00:00;76,91;109,4;290,665782305008;0;328,04999999999995;0,050045028;320,25;0,079913678;326,95;1,0439148602816775;292,47099792547635;0;0;0;0;0;0;0;0;0;2,1807367434184983;0,7257204118102025;1;0,050045028;2,1306917154184983;3,0049268394959046;7,255478054440451;2,4141033397972835;1;0,079913678;7,175564376440452;3,005454627741705;9,07139940862227;3,02379980287409;1;0;9,07139940862227;3;137,0905037497302;30;0;0;0;0;0,8923857935187914;1,9149909732162906;0,6893967503578646;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,665782305008;0,38606218020040417;0;0;0,38606218020040417;0;0;0;0;0,38606218020040417
2023-11-14T09:00:00;82,17;110,4;284,23873239438404;0;327,15;0,09591963699999999;318,45;0,141024796;325,04999999999995;1,6008417610208603;292,18552774612783;0;0;0;0;0;0;0;0;0;2,3125237447802895;0,7693610715982596;1;0,09591963699999999;2,2166041077802894;3,005771711293224;7,255478054440451;2,4119888060888344;1;0,141024796;7,114453258440451;3,008089438941297;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;105,49784733093418;0;30;0;0;0;1,1916359756822446;2,557158746099237;0,9205771485957254;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,23873239438404;0,5155232032136061;0;0;0,5155232032136061;0;0;0;0;0,5155232032136061
2023-11-14T10:00:00;77,86;104,9;285,151078601369;0;326,04999999999995;0,11536154000000001;319,75;0,16976025600000003;324,75;1,316990844057756;291,7034373199866;0;0,5176318348817182;0;0;0;0;0;0;0;3,082994358570843;1,0251859506330872;1;0,11536154000000001;2,967632818570843;3,007253812507857;2,1766434163321353;0,7179549435765633;1;0,16976025600000003;2,0068831603321353;3,0317270405423655;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;133,9872975462011;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,151078601369;0;0;0;0;0;0;0;0;0
2023-11-14T11:00:00;72,62;102,1;277,445832125425;0;324,65;0,133965442;318,54999999999995;0,20901060000000002;323,15;1,9452517031709862;290,88553359003583;0;1,45081916514459;0;0;0;0;0;0;0;2,180736743418225;0,7247825340739811;1;0,133965442;2,046771301418225;3,0088152527081036;2,1766434163321353;0,71775182482193;1;0,20901060000000002;1,9676328163321353;3,032584998125428;7,74261984024963;2,58087328008321;1;0;7,74261984024963;3;162,47389881644648;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,445832125425;0;0;0;0;0;0;0;0;0
2023-11-14T12:00:00;72,82;90,7;265,47147961196;0;323,45;0,126858522;318,54999999999995;0,18773740599999997;322,45;2,0262337557740686;290,68900097077096;0;2,6954201888167577;0;0;0;0;0;0;0;2,180736743418225;0,7248955162348348;1;0,12685852200000625;2,053878221418219;3,0083462989882266;2,1766434163321353;0,7191558655137407;1;0,18773740599999655;1,9889060103321388;3,026664344560709;0;0;0;0;0;0;130,8787040581438;0;30;0;0;0;0;0;0;11,342619840249641;23,38684503144256;4,139471570565333;0;0;0;0;45;45;0;0;265,47147961196;0;0;0;0;0;0;0;0;0
2023-11-14T13:00:00;75,06;82,3;233,79847143144102;0;322,54999999999995;0,12868002;318,34999999999997;0,179189516;321,54999999999995;1,5466554262423047;290,124578264359;0;2,664123711340205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,36561618773797;30;0;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;45;45;0;0;233,79847143144102;0;0;0;0;0;0;0;0;0
2023-11-14T14:00:00;75,09;77,8;222,872004977806;0;321,54999999999995;0,123773727;316,25;0,18214420399999998;320,04999999999995;1,2068506054922457;291,16356812204623;0;1,0218556701030916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,8496796261192;30;0;0;0;0;0;0;0;2,8;5,773195876288655;1,0218556701030919;0;0;0;0;45;45;0;0;222,872004977806;0;0;0;0;0;0;0;0;0
2023-11-14T15:00:00;81,01;76,2;215,711003054468;0,01116402;321,65;0,14778756199999998;317,04999999999995;0,22163517600000002;320,75;1,3543006861966005;291,13798364384274;0;0,4379381443298979;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,3308946581566;30;0;0;0;0;0;0;0;1,2;2,4742268041237176;0,43793814432989797;0;0;0;0;45;45;0;0;215,711003054468;0;0;0;0;0;0;0;0;0
2023-11-14T16:00:00;90,06;74,3;224,400482466539;1,098114272;323,54999999999995;0,8987455799999998;318,95;1,3673658119999998;324,75;3,5716572286110733;292,3912775009442;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,73031420026976;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;224,400482466539;0;0;0;0;0;0;0;0;0
2023-11-14T17:00:00;90,8;73,9;233,38258667047302;2,0442243959999997;326,45;1,8040874450000002;328,04999999999995;2,254580834;330,54999999999995;5,069907487573371;292,20972052854796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,21184116884973;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0;233,38258667047302;0;0;0;0;0;0;0;0;0
2023-11-14T18:00:00;117,61;78,2;256,83159700026596;2,4871631850000004;328,25;1,9696521000000002;329,25;2,4771029759999994;331,54999999999995;5,0602346890457435;287,81562827681046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,69051998473284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;256,83159700026596;0;0;0;0;0;0;0;0;0
2023-11-14T19:00:00;119,81;79,9;228,628235920076;2,375233392;326,75;1,8592877880000003;327,34999999999997;2,2929428130000002;328,84999999999997;3,22972896468507;290,2496746695596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,08740356431332;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,9;34,9;0;0;228,628235920076;0;0;0;0;0;0;0;0;0
2023-11-14T20:00:00;116,96;77,7;198,37516004392998;2,31426777;326,65;1,8449340480000003;327,34999999999997;2,190363936;327,84999999999997;5,117184216003629;288,76053028919983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,5663948239569;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;198,37516004392998;0;0;0;0;0;0;0;0;0
2023-11-14T21:00:00;100,43;76,9;196,012569564838;2,20124256;326,15;1,7965006680000002;327,04999999999995;2,14570226;327,84999999999997;3,734525614666666;288,0191496964755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,96359081605345;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0;196,012569564838;0;0;0;0;0;0;0;0;0
2023-11-14T22:00:00;89,74;75,3;204,015476926956;2,2774013220000002;327,45;1,7820126239999998;326,75;2,0886230599999998;327,15;3,094274899790656;290,71247972517205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,36394708855082;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;204,015476926956;0;0;0;0;0;0;0;0;0
2023-11-14T23:00:00;89,11;74,9;215,238705614449;1,809253952;326,54999999999995;1,7163211800000002;327,65;1,9479913830000002;328,25;9,783025883036169;298,08140833276633;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,84641069384196;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,9;29,9;0;0;215,238705614449;0;0;0;0;0;0;0;0;0
2023-11-15T00:00:00;85,5;66,7;221,43095069566198;1,6872975259999998;326,54999999999995;1,7073773730000001;328,25;1,9114928720000004;328,75;0,7953681715870377;292,5784017684338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,3260260527726;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;221,43095069566198;0;0;0;0;0;0;0;0;0
2023-11-15T01:00:00;81,1;61,6;193,613613348496;1,64220216;326,65;1,684396;328,15;1,8812912600000002;328,65;0,8003408400000002;293,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,72384608174627;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0;193,613613348496;0;0;0;0;0;0;0;0;0
2023-11-15T02:00:00;76,42;61,4;200,130893881595;1,4912402669999998;326,45;1,5801691009999999;327,45;1,7598021;328,15;0,809150286;293,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,2037736971381;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,4;31,4;0;0;200,130893881595;0;0;0;0;0;0;0;0;0
2023-11-15T03:00:00;72,9;66,6;193,777338956577;1,4376655619999996;326,45;1,5649465820000001;327,75;1,7437737570000003;328,45;0,816962422;293,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,60190595134736;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,6;36,6;0;0;193,777338956577;0;0;0;0;0;0;0;0;0
2023-11-15T04:00:00;70,69;72,6;199,289284934975;1,5806181799999999;327,15;1,6588320730000001;328,45;1,8853091880000001;329,75;0,797262722;293,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,0031983923312;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,6;42,6;0;0;199,289284934975;0;0;0;0;0;0;0;0;0
2023-11-15T05:00:00;74,45;81,8;212,14982119022;1,728710724;328,75;1,7828646150000003;330,25;2,076272688;332,34999999999997;0,7653789620000002;294,16999999999996;0;2,4816494845360815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,48659807249197;30;0;0;0;0;0;0;0;6,8;14,020618556701026;2,4816494845360815;0;0;0;0;45;45;0;0;212,14982119022;0;0;0;0;0;0;0;0;0
2023-11-15T06:00:00;82,28;91,4;229,032359684353;1,6870988680000003;329,54999999999995;1,79740722;331,15;2,083550286;333,25;0,800289829;294,2075;0;4,640360207343728;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5504317829845442;1;2,083550286;0,0930931303321354;3,954429020304691;0;0;0;0;0;0;162,8882020442637;0;30;0;0;0;0;0;0;14,223356583667865;29,326508419933745;5,190791990328273;0;0;0;0;45;45;0;0;229,032359684353;0;0;0;0;0;0;0;0;0
2023-11-15T07:00:00;103,08;110,2;286,556450091937;1,6364103;328,15;1,7178740700000001;329,75;1,9446086009999999;330,84999999999997;0,8017618980000001;294,1225;0;0;0;5,386949182902912;1,6966753534066104;1;1,6364103;3,7505388829029114;3,175002909122782;2,1807367434183402;0,6102958103357543;1;1,7178740700000001;0,4628626734183401;3,5732454761873718;2,1766434163321353;0,583653573095475;1;1,9446086009999999;0,23203481533213544;3,729341370751921;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;131,29296585563822;0;30;0;0;0;0,8153084322495981;1,749588910406863;0,6298520077464707;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;286,556450091937;0,35271712433802355;0;0;0,35271712433802355;0;0;0;0;0,35271712433802355
2023-11-15T08:00:00;123,19;123,8;279,071499509918;1,2909300479999999;325,54999999999995;1,4097415219999998;326,54999999999995;1,5910323360000003;327,54999999999995;0,8987851969999999;292,994405825856;0;0;0;9,357009475367452;3,0564736503196377;1;1,2909300479999999;8,066079427367452;3,061374167053238;7,269122478060751;2,3482218003953594;1;1,4097415219999998;5,859380956060751;3,0955859777968513;7,255478054440451;2,3266822806059273;1;1,5910323360000003;5,664445718440451;3,1183793829172672;4,88768706033645;1,62922902011215;1;0;4,88768706033645;3;159,77983655905265;30;0;0;0;0;5,030702931794897;10,795499853637118;3,8863799473093623;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,071499509918;2,176372770493243;0;0;2,176372770493243;0;0;0;0;2,176372770493243
2023-11-15T09:00:00;128,59;110,1;257,141885077555;1,342603512;325,54999999999995;1,457500584;326,34999999999997;1,6143508679999998;326,95;1,5819310404604285;290,9363738815664;0;0;0;9,357009475367452;3,053970713547333;1;1,342603512;8,014405963367452;3,063883171459375;2,180736743418225;0,6509093236839272;1;1,457500584;0,7232361594182253;3,350292681438316;4,769431742073222;1,5011406168726922;1;1,6143508679999998;3,1550808740732226;3,1772051788254996;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;128,1849112069757;0;30;0;0;0;0,9007133716119828;1,932861312472066;0,6958300724899438;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,141885077555;0,38966484059436846;0;0;0,38966484059436846;0;0;0;0;0,38966484059436846
2023-11-15T10:00:00;121,29;94,8;275,845893178719;1,359246016;325,45;1,473756964;326,34999999999997;1,62654735;326,84999999999997;2,4439569009123523;289,1874432819434;0;3,316711069230491;0;2,8071028426102353;0,8704926758103796;1;1,359246016;1,4478568266102354;3,2247288467958457;2,180736743418225;0,6500616173919338;1;1,473756964;0,7069797794182253;3,3546615967997075;2,1766434163321353;0,6369614416909071;1;1,62654735;0,5500960663321353;3,417229480255379;0;0;0;0;0;0;156,672092715855;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,6355169976394;42,6355169976394;0;0;275,845893178719;0;0;0;0;0;0;0;0;0
2023-11-15T11:00:00;112,78;85;257,720178247792;1,4105949119999999;325,54999999999995;1,4839920480000002;325,95;1,65345012;326,65;3,2447040673779894;290,559419630261;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,15642550658342;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;257,720178247792;0;0;0;0;0;0;0;0;0
2023-11-15T12:00:00;99,84;78;264,21226091137703;1,653097572;325,54999999999995;1,5860127240000002;325,54999999999995;1,8336693;327,15;4,8179780495415185;290,6431876431288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,55896249561172;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33;33;0;0;264,21226091137703;0;0;0;0;0;0;0;0;0
2023-11-15T13:00:00;97,36;72,7;244,959311179738;1,5506516000000001;325,75;1,537965468;325,54999999999995;1,8576229780000002;328,95;6,939789073697382;292,49163975942326;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,96465923094112;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;244,959311179738;0;0;0;0;0;0;0;0;0
2023-11-15T14:00:00;101,09;67,2;256,212683529189;1,570266979;326,25;1,5707300480000004;326,25;1,8867193799999997;329,54999999999995;4,633216014624147;290,8995552875392;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,45246276501803;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,2;22,2;0;0;256,212683529189;0;0;0;0;0;0;0;0;0
2023-11-15T15:00:00;106,27;66,7;257,15894087567;1,5681083219999998;326,45;1,5746304599999998;326,45;1,882711245;329,65;4,862045106258794;290,25481502943984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,93741751874154;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;257,15894087567;0;0;0;0;0;0;0;0;0
2023-11-15T16:00:00;121,21;70,5;272,392749013703;1,538239672;326,54999999999995;1,569543696;326,75;1,8790808399999999;330,04999999999995;9,86267039138813;295,3274570864347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,34057640856864;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0;272,392749013703;0;0;0;0;0;0;0;0;0
2023-11-15T17:00:00;122,96;71,4;272,152841457634;1,695483075;327,04999999999995;1,6437886259999996;327,04999999999995;1,9813771189999996;330,45;7,593810560718703;293,90441521481824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,8258423509278;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0;272,152841457634;0;0;0;0;0;0;0;0;0
2023-11-15T18:00:00;127,84;75,4;318,801019503639;1,539381256;327,45;1,5846528960000001;327,34999999999997;1,9164900999999996;331,15;10,173226888558155;296,2957484350162;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,3082597666927;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;318,801019503639;0;0;0;0;0;0;0;0;0
2023-11-15T19:00:00;129,9;73,9;315,068845500896;1,5566561079999996;327,45;1,6248993280000001;328,04999999999995;1,9281857399999998;331,15;20,371049727614974;300,69754528511993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,70888157229498;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0;315,068845500896;0;0;0;0;0;0;0;0;0
2023-11-15T20:00:00;121,08;74,4;296,474270952198;1,547538825;327,45;1,5508712429999998;326,45;1,9167489149999999;331,04999999999995;9,438811612029603;295,1761812095947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,19161068413777;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;296,474270952198;0;0;0;0;0;0;0;0;0
2023-11-15T21:00:00;110,1;69,6;264,58536831749603;1,5269049739999998;327,45;1,5693296490000002;327,04999999999995;1,9106422799999996;331,15;3,2068106773165743;290,86122358947773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,59254415464832;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;264,58536831749603;0;0;0;0;0;0;0;0;0
2023-11-15T22:00:00;97,5;66,6;263,808786428013;1,5171903180000001;327,34999999999997;1,578249673;327,45;1,9021363599999999;331,15;3,3738410358874256;291,0614051768962;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,9966375318118;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;263,808786428013;0;0;0;0;0;0;0;0;0
2023-11-15T23:00:00;91,66;62,2;257,859500695312;1,5128841960000001;327,34999999999997;1,581407216;327,54999999999995;1,90160474;331,15;2,2185732540000003;289,53915200696474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,48283786805862;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;257,859500695312;0;0;0;0;0;0;0;0;0
2023-11-16T00:00:00;84,21;58,9;259,725130966511;1,491832044;327,34999999999997;1,58470326;327,95;1,8824664199999996;331,15;0,7033441920000001;292,72499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,96618958427183;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,9;28,9;0;0;259,725130966511;0;0;0;0;0;0;0;0;0
2023-11-16T01:00:00;85,46;55,7;238,869787486158;1,3368816019999998;327,45;1,3765012819999998;326,95;1,6688824889999998;331,25;0,8718999930000002;293,4475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,36774559689238;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0;238,869787486158;0;0;0;0;0;0;0;0;0
2023-11-16T02:00:00;83,25;57,5;238,119915610823;1,24504005;328,04999999999995;1,2628773000000002;327,15;1,505428925;331,65;1,13312657;293,5125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,8514088223327;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0;238,119915610823;0;0;0;0;0;0;0;0;0
2023-11-16T03:00:00;75,12;58,1;235,96641959877297;1,225893336;327,95;1,22296383;326,15;1,4607238799999998;331,65;0,970967096;293,40999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,33222368145047;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,1;28,1;0;0;235,96641959877297;0;0;0;0;0;0;0;0;0
2023-11-16T04:00:00;74,06;58,1;244,957833258933;1,20739296;327,95;1,2303505499999998;326,15;1,4343667199999997;331,54999999999995;0,881092094;292,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,73124309066128;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,1;28,1;0;0;244,957833258933;0;0;0;0;0;0;0;0;0
2023-11-16T05:00:00;81,1;65,3;292,60863727058603;1,210314072;327,95;1,2177931260000001;325,84999999999997;1,443457422;331,75;0,9389350590000001;292,86749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,2123699663522;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,3;35,3;0;0;292,60863727058603;0;0;0;0;0;0;0;0;0
2023-11-16T06:00:00;87,03;75,3;349,620496898488;1,223204458;327,75;1,24420065;326,15;1,4713534819999998;331,45;1,083617509;293,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,61170136093455;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;349,620496898488;0;0;0;0;0;0;0;0;0
2023-11-16T07:00:00;100,06;84,6;386,174141760087;1,3149201000000001;325,65;1,3682975460000002;325,04999999999995;1,657988476;328,75;1,101373339;293,42999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,01419282237742;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,6;39,6;0;0;386,174141760087;0;0;0;0;0;0;0;0;0
2023-11-16T08:00:00;126,9;90,7;390,254710501002;1,3348978200000001;325,54999999999995;1,382779994;324,84999999999997;1,668709013;328,45;1,0525782000000001;291,65913624290596;0;4,851923738006201;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6223030661175106;1;1,668709013;0,5079344033321354;3,497722468108675;0;0;0;0;0;0;182,4987914030952;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,52335658366787;43,52335658366787;0;0;390,254710501002;0;0;0;0;0;0;0;0;0
2023-11-16T09:00:00;129,99;88,1;380,473884358663;1,319486436;325,54999999999995;1,3675672679999997;324,95;1,645268768;328,34999999999997;1,5213848471867957;291,7568370780827;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,98054152395488;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,1;43,1;0;0;380,473884358663;0;0;0;0;0;0;0;0;0
2023-11-16T10:00:00;128,59;80,2;363,92601921935903;1,3312884;325,65;1,405400425;325,65;1,65932592;328,45;3,150317789568584;288,56528348716705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,38049610138145;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;363,92601921935903;0;0;0;0;0;0;0;0;0
2023-11-16T11:00:00;120,1;78,7;373,47096149973703;1,336257648;325,54999999999995;1,4252564319999999;325,95;1,6318565550000002;327,65;4,539431974875779;289,37930735576555;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,86255805177132;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;373,47096149973703;0;0;0;0;0;0;0;0;0
2023-11-16T12:00:00;116,62;75,2;370,64087364550903;1,34207469;325,45;1,380186248;324,75;1,579655668;326,34999999999997;3,269133275712493;290,0811159540354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,34177179596614;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,2;30,2;0;0;370,64087364550903;0;0;0;0;0;0;0;0;0
2023-11-16T13:00:00;122,63;73;376,468425499488;1,3284176519999997;324,95;1,355664576;324,04999999999995;1,5531697999999998;325,65;15,59158912815706;296,9464439018395;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,7391902503655;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28;28;0;0;376,468425499488;0;0;0;0;0;0;0;0;0
2023-11-16T14:00:00;131,64;71,6;367,534237360744;1,4003626259999997;324,45;1,383771885;323,65;1,6095830759999998;325,54999999999995;13,91162629261485;296,93451432428026;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,2187163313405;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,6;26,6;0;0;367,534237360744;0;0;0;0;0;0;0;0;0
2023-11-16T15:00:00;146,82;71,1;358,207034902129;1,3146472949999997;323,65;1,3463976;323,15;1,54151613;324,65;15,57650938862755;298,1746849956146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,61644709128632;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0;358,207034902129;0;0;0;0;0;0;0;0;0
2023-11-16T16:00:00;158,5;71,3;368,284262037348;1,5946501499999999;323,75;1,4762807599999999;324,15;1,7397264499999998;325,45;7,5512247765927984;293,23072650076665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,01733807815614;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;368,284262037348;0;0;0;0;0;0;0;0;0
2023-11-16T17:00:00;158,24;74,4;371,33898905101;1,2911790699999999;323,65;1,388977564;324,45;1,5621387889999998;325,45;10,517238239404572;294,928648256546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,50033634434834;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;371,33898905101;0;0;0;0;0;0;0;0;0
2023-11-16T18:00:00;182,39;77,3;381,48034904514;1,3073934799999998;323,65;1,399048965;324,45;1,574339468;325,45;13,634618579812184;296,1119258932768;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,9804863107139;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0;381,48034904514;0;0;0;0;0;0;0;0;0
2023-11-16T19:00:00;142,26;75,1;418,133681259178;1,306113395;323,65;1,3967616;324,34999999999997;1,571717742;325,34999999999997;9,89306141064094;294,4386542016823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,3788408936618;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,1;30,1;0;0;418,133681259178;0;0;0;0;0;0;0;0;0
2023-11-16T20:00:00;125,23;76,8;410,211704857304;1,3039799199999997;323,65;1,3937061839999998;324,34999999999997;1,5663120060000004;325,34999999999997;5,470126042259771;291,90755870028795;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,85930300957241;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;410,211704857304;0;0;0;0;0;0;0;0;0
2023-11-16T21:00:00;121,18;74,9;411,831995085073;1,3172074649999999;323,65;1,4002535039999997;324,34999999999997;1,577123478;325,34999999999997;8,309713209155387;293,553496473687;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,25796971085043;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,9;29,9;0;0;411,831995085073;0;0;0;0;0;0;0;0;0
2023-11-16T22:00:00;115;77,3;402,579533743431;1,2920324600000002;323,65;1,3769657499999999;324,15;1,5533642610000002;325,25;10,337100501669058;295,3004297220337;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,6597965454583;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0;402,579533743431;0;0;0;0;0;0;0;0;0
2023-11-16T23:00:00;110,2;70;407,38015350441697;1,30056636;323,65;1,3874988209999999;324,25;1,5663120060000004;325,34999999999997;10,724223762607373;296,3393195641736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,14373056580376;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0;407,38015350441697;0;0;0;0;0;0;0;0;0
2023-11-17T00:00:00;100,85;66,7;425,627865289828;1,293750432;323,54999999999995;1,3959837559999997;324,45;1,5698206979999998;325,45;2,260912951284625;290,90247513010496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,54586882432613;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;425,627865289828;0;0;0;0;0;0;0;0;0
2023-11-17T01:00:00;106;61,2;410,516154713124;1,280991552;323,54999999999995;1,3775561280000002;324,34999999999997;1,5531012489999996;325,45;1,863116034527432;291,99384699597357;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,95116686902267;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;410,516154713124;0;0;0;0;0;0;0;0;0
2023-11-17T02:00:00;100;59,1;379,05440452720404;1,5438860359999997;323,95;1,521211044;324,75;1,7179160399999998;325,54999999999995;3,0348380544081053;292,68766942529396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,43857175233578;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;379,05440452720404;0;0;0;0;0;0;0;0;0
2023-11-17T03:00:00;95,65;60,3;358,82278411388603;1,5292357079999999;323,95;1,5097868099999998;324,65;1,7173074750000001;325,65;2,6500303302260453;291,993804267844;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,92312789516055;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,3;15,3;0;0;358,82278411388603;0;0;0;0;0;0;0;0;0
2023-11-17T04:00:00;92,76;63;320,941443641119;1,6918274880000002;323,75;1,5382970310000001;324,45;1,8082424750000003;325,65;2,416797944295247;291,9055890333936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,32588821394998;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0;320,941443641119;0;0;0;0;0;0;0;0;0
2023-11-17T05:00:00;95,7;71,8;345,085384025754;1,586547142;323,84999999999997;1,538431335;324,65;1,7523174499999996;325,65;0,996928679;292,405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,8107556251286;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,8;26,8;0;0;345,085384025754;0;0;0;0;0;0;0;0;0
2023-11-17T06:00:00;103,2;82,6;392,968322952548;1,5371554470000002;323,84999999999997;1,5295728670000002;324,84999999999997;1,727765;325,65;1,1760580250000001;292,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,29277454956608;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;392,968322952548;0;0;0;0;0;0;0;0;0
2023-11-17T07:00:00;119,35;94,4;429,827961892984;1,4876266500000002;323,75;1,514937928;324,84999999999997;1,7152943139999999;325,75;1,0828850849999998;292,7775;0;3,298835185350869;0;2,8071028426102353;0,8760682967288043;1;1,4876266500000002;1,3194761926102352;3,20420548613826;2,180736743418225;0,6584508254645697;1;1,5149379279999948;0,6657988154182304;3,311920433662768;2,1766434163321353;0,640872496579469;1;1,7152943139999999;0,46134910233213544;3,396375141622619;0;0;0;0;0;0;176,69299790369007;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,23551699763941;42,23551699763941;0;0;429,827961892984;0;0;0;0;0;0;0;0;0
2023-11-17T08:00:00;131,03;97,7;416,158521697932;1,5141544879999997;323,95;1,5224771389999998;324,84999999999997;1,7129300039999997;325,54999999999995;1,3396522546666665;292,06784019269776;0;3,1214343623691385;0;3,3426198402496357;1,0521046730890027;1;1,5141544879999997;1,828465352249636;3,1770791687823507;2,180736743418225;0,6581101216648606;1;1,5224771389999998;0,6582596044182254;3,3136350158260517;2,1766434163321353;0,642577647000709;1;1,7129300039999997;0,4637134123321356;3,3873624868400283;0;0;0;0;0;0;205,17532860389971;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,158521697932;0;0;0;0;0;0;0;0;0
2023-11-17T09:00:00;141,92;98,9;382,58054489971;1,5409005700000002;324,15;1,5023623170000002;324,25;1,6949752379999996;325,04999999999995;1,9346218816227732;292,93923299234416;0;2,714069963484097;0;4,542619840249725;1,4495771713189756;1;1,5409005700000002;3,001719270249725;3,1337550908837635;2,1807367434181018;0,6632018999405618;1;1,5023623170000002;0,6783744264181015;3,288194354710905;2,1766434163321695;0,647377769380078;1;1,6949752379999996;0,4816681783321699;3,362246155620234;0;0;0;0;0;0;173,57586370261828;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;382,58054489971;0;0;0;0;0;0;0;0;0
2023-11-17T10:00:00;134,75;96,3;382,53594572868997;1,52076896;324,75;1,52754012;325,54999999999995;1,7103670359999998;326,04999999999995;11,76441025794216;294,9410785180959;0;3,3148862602430262;0;2,8071028426102353;0,8676815599738879;1;1,520768959999998;1,2863338826102373;3,2351763274705445;2,180736743418225;0,652921923923026;1;1,5275401199999976;0,6531966234182276;3,3399655663504966;2,1766434163321353;0,6387370599837707;1;1,7103670359999998;0,4662763803321355;3,40772996072506;0;0;0;0;0;0;141,97955874782699;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,135516997639414;44,135516997639414;0;0;382,53594572868997;0;0;0;0;0;0;0;0;0
2023-11-17T11:00:00;127,91;89,2;378,716243821192;1,4175199619999999;324,25;1,399486852;324,45;1,5365636699999996;324,15;21,248559465231526;299,3020241299614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,4653607919522;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,2;44,2;0;0;378,716243821192;0;0;0;0;0;0;0;0;0
2023-11-17T12:00:00;125,18;81,5;396,517782070205;1,6386822759999997;323,95;1,541955416;324,25;1,711700283;324,45;14,1660338482721;296,76122670291744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,94831425587302;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0;396,517782070205;0;0;0;0;0;0;0;0;0
2023-11-17T13:00:00;119,5;78,1;412,31774994537403;1,097537884;326,34999999999997;0,8264662449999999;318,45;1,258049351;324,45;14,073910034807058;297,22903451126984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,3494720560264;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,1;33,1;0;0;412,31774994537403;0;0;0;0;0;0;0;0;0
2023-11-17T14:00:00;112;71,6;415,683256618206;0;328,04999999999995;0,12379191399999998;322,45;0,186464316;327,95;8,781354253882188;294,81762287912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,8327371088208;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,6;26,6;0;0;415,683256618206;0;0;0;0;0;0;0;0;0
2023-11-17T15:00:00;123,91;65,2;360,46400932567803;0;328,25;0,12352610399999998;321,45;0,17288842;326,54999999999995;10,076633776677708;295,09458483470075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,31315383510992;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0;360,46400932567803;0;0;0;0;0;0;0;0;0
2023-11-17T16:00:00;129,99;63,8;348,145819374144;0;326,84999999999997;0,12426617499999999;320,65;0,17638592;325,15;15,613686183221551;298,74650945646044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,71177515130537;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;348,145819374144;0;0;0;0;0;0;0;0;0
2023-11-17T17:00:00;137,65;65,4;361,98197396437;0;325,45;0,12177175800000001;319,84999999999997;0,16567237800000004;323,75;15,883834143937158;298,78877848596807;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,19250397379025;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;361,98197396437;0;0;0;0;0;0;0;0;0
2023-11-17T18:00:00;146,32;71,7;386,264848588191;0,772399092;326,25;0,6127843839999999;318,75;0,893998773;323,45;13,428411022471423;297,46289401818217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,59143735497184;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;386,264848588191;0;0;0;0;0;0;0;0;0
2023-11-17T19:00:00;149,6;73,3;427,096650329136;1,75696213;331,65;1,497668672;327,54999999999995;2,096844983;332,04999999999995;16,17003869474535;299,0529466176986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,99353084281532;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,3;28,3;0;0;427,096650329136;0;0;0;0;0;0;0;0;0
2023-11-17T20:00:00;141;73,5;463,577010541745;2,0339375489999996;326,04999999999995;1,8199800850000003;327,25;2,3006932730000003;329,84999999999997;11,170862935123184;295,9868401870428;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,47773148973104;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;463,577010541745;0;0;0;0;0;0;0;0;0
2023-11-17T21:00:00;128,41;70,3;474,31854974438795;1,746297553;325,04999999999995;1,6313487179999997;325,84999999999997;1,8467191720000002;326,25;18,577150614049106;300,1839980982925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,95908371658206;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0;474,31854974438795;0;0;0;0;0;0;0;0;0
2023-11-17T22:00:00;120,33;63,7;444,75914011426096;1,5679656240000002;325,95;1,6210157040000002;327,34999999999997;1,8162937200000002;328,04999999999995;15,29413638993204;299,6074983288134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,35864043978935;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;444,75914011426096;0;0;0;0;0;0;0;0;0
2023-11-17T23:00:00;118,14;56,8;419,57328049944;1,68925053;326,15;1,6971436880000004;327,84999999999997;1,9180429899999998;328,65;6,989959544527716;294,8782426934373;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,84030457574536;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,8;11,8;0;0;419,57328049944;0;0;0;0;0;0;0;0;0
2023-11-18T00:00:00;111,88;55,3;351,630599092334;1,68140214;326,15;1,703507739;328,04999999999995;1,9273505370000006;328,84999999999997;1,9319455708092137;291,8159757367718;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,3191205452878;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0;351,630599092334;0;0;0;0;0;0;0;0;0
2023-11-18T01:00:00;110,56;55,4;299,392432823739;1,58952981;326,15;1,68170992;328,34999999999997;1,8836667619999998;328,95;1,345613746;293,67999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,71614126481222;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;299,392432823739;0;0;0;0;0;0;0;0;0
2023-11-18T02:00:00;97,38;54,6;300,433937679472;1,4073240500000002;327,25;1,5589686550000004;329,65;1,7496789360000002;330,34999999999997;1,358257166;293,78749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,19526965068573;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0;300,433937679472;0;0;0;0;0;0;0;0;0
2023-11-18T03:00:00;90,61;55,5;271,96072900767996;1,361643902;327,75;1,5419819970000002;330,04999999999995;1,7324208719999996;330,95;1,218716068;293,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,59260275529962;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0;271,96072900767996;0;0;0;0;0;0;0;0;0
2023-11-18T04:00:00;85,96;58,9;248,063235263037;1,3379252560000001;327,75;1,506878289;330,04999999999995;1,6954033319999997;330,95;1,0728560150000002;293,60249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,99309612660306;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;248,063235263037;0;0;0;0;0;0;0;0;0
2023-11-18T05:00:00;82,48;63,3;235,19088316288799;1,4092700590000005;327,84999999999997;1,5702376000000002;329,95;1,7662654799999995;330,95;1,027054691;293,79749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,4756968169904;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,3;33,3;0;0;235,19088316288799;0;0;0;0;0;0;0;0;0
2023-11-18T06:00:00;82,48;72,5;231,810565303657;1,645929096;330,75;1,367894634;325,25;1,7925009270000003;328,84999999999997;1,0414852940000001;293,91249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,9554492473087;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0;231,810565303657;0;0;0;0;0;0;0;0;0
2023-11-18T07:00:00;86,19;84;245,62355419338;0,09802793;331,65;0,16197062399999998;321,95;0,26340372000000006;329,15;1,093706203;293,98249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,35340633396294;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;245,62355419338;0;0;0;0;0;0;0;0;0
2023-11-18T08:00:00;92,08;87,2;223,11344537035;0;331,45;0,125887616;323,54999999999995;0,18433923500000002;329,25;1,009583438;293,41499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,83347099332954;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;223,11344537035;0;0;0;0;0;0;0;0;0
2023-11-18T09:00:00;100,21;96,2;192,812497726216;0;329,15;0,12215788200000001;322,84999999999997;0,169869378;327,45;0,938588915;293,4325;0;3,071840350545386;0;0;0;0;0;0;0;2,180736743418225;0,7225260658029662;1;0,12215788199999623;2,058578861418229;3,0182118633944413;2,1766434163321353;0,7158241652656563;1;0,16986937800000135;2,006774038332134;3,04075151685378;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;196,23174027780917;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,95051117272054;43,95051117272054;0;0;192,812497726216;0;0;0;0;0;0;0;0;0
2023-11-18T10:00:00;97,36;95,2;188,289321703881;0;327,34999999999997;0,125037024;322,54999999999995;0,173650875;326,25;1,010622363;293,40999999999997;0;3,0710205305076568;0;0;0;0;0;0;0;2,180736743418225;0,7225969776479694;1;0,12503702399999383;2,0556997194182314;3,0179156720478617;2,1766434163321353;0,7165730734583814;1;0,17365087500000698;2,0029925413321283;3,0375735524460157;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;164,63316973536035;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,95051117272054;42,95051117272054;0;0;188,289321703881;0;0;0;0;0;0;0;0;0
2023-11-18T11:00:00;96,08;93,9;179,512534586769;0;325,95;0,124527788;322,04999999999995;0,17190911999999997;325,15;1,05354854;292,9;0;4,03378302459095;0;0;0;0;0;0;0;2,180736743418225;0,722903935800356;1;0,12452778799999464;2,0562089554182306;3,016634210192595;2,1766434163321353;0,7175398437324052;1;0,17190911999999514;2,00473429633214;3,033480907499095;0;0;0;0;0;0;193,11670641838683;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,54261984024965;44,54261984024965;0;0;179,512534586769;0;0;0;0;0;0;0;0;0
2023-11-18T12:00:00;95,2;86,6;179,9033834192;0;324,75;0,11843374400000001;321,75;0,16542895200000002;324,34999999999997;1,1385298499999998;293,8875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,51844737932396;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;179,9033834192;0;0;0;0;0;0;0;0;0
2023-11-18T13:00:00;94,7;87,7;208,35823387806602;0;323,54999999999995;0,11631565799999999;321,04999999999995;0,16338641199999998;323,25;1,112068916;293,2675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,923348166165;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;208,35823387806602;0;0;0;0;0;0;0;0;0
2023-11-18T14:00:00;94,98;87,8;180,666876655218;0;322,54999999999995;0,11682209600000001;320,34999999999997;0,16560242799999997;322,45;0,9331048989999998;292,685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,4103558313484;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0;180,666876655218;0;0;0;0;0;0;0;0;0
2023-11-18T15:00:00;97,06;87,5;159,923572559488;0;320,84999999999997;0,080981115;315,84999999999997;0,129624345;319,25;0,621235506;290,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,89451479576528;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,5;42,5;0;0;159,923572559488;0;0;0;0;0;0;0;0;0
2023-11-18T16:00:00;97,61;84,4;140,250283542924;0,7774690679999998;318,95;0,6965229280000002;316,34999999999997;1,009133675;320,65;0,759462933;290,65;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,29687797586465;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;140,250283542924;0;0;0;0;0;0;0;0;0
2023-11-18T17:00:00;95,98;83,7;142,11937464772302;1,251542602;323,84999999999997;1,51114384;327,54999999999995;1,7507533680000003;329,54999999999995;0,6748069449999999;290,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,78134828806705;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,7;38,7;0;0;142,11937464772302;0;0;0;0;0;0;0;0;0
2023-11-18T18:00:00;105,07;84,2;153,337017261953;1,5150778280000001;325,75;1,6336822500000001;327,75;1,8721795730000004;329,25;0,5066044510000002;289,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,26297015323826;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;153,337017261953;0;0;0;0;0;0;0;0;0
2023-11-18T19:00:00;107,34;84,2;160,942230431003;1,4572781430000001;326,25;1,6009750289999998;328,04999999999995;1,8406573050000001;329,84999999999997;0,5057534460000002;289,34999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,6627964878019;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;160,942230431003;0;0;0;0;0;0;0;0;0
2023-11-18T20:00:00;91,24;82,2;136,70808876771702;1,5039473840000002;326,34999999999997;1,6305345;328,15;1,8668423880000002;329,84999999999997;0,436906605;288,9625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,1447302081531;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;136,70808876771702;0;0;0;0;0;0;0;0;0
2023-11-18T21:00:00;83,1;78,6;144,365246481761;1,540622169;326,45;1,6541328320000004;328,34999999999997;1,89458176;329,95;0,454862303;288,84499999999997;0;1,3138144329896886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,54486836671126;0;30;0;0;0;0;0;0;3,6;7,422680412371123;1,3138144329896886;0;0;0;0;45;45;0;0;144,365246481761;0;0;0;0;0;0;0;0;0
2023-11-18T22:00:00;77,98;75,2;143,906381762193;1,628610875;326,65;1,6977032879999998;328,54999999999995;1,9572583590000003;330,25;0,4555351319999999;289,01;0;0,07298969072165051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,94816651145354;0;30;0;0;0;0;0;0;0,2;0,4123711340206245;0,07298969072165053;0;0;0;0;45;45;0;0;143,906381762193;0;0;0;0;0;0;0;0;0
2023-11-18T23:00:00;73,76;70,1;149,200154499714;1,574245735;326,65;1,6838867640000001;328,75;1,928711764;330,25;0,5530169551712585;289,07104378128565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,4335716948024;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;149,200154499714;0;0;0;0;0;0;0;0;0
2023-11-19T00:00:00;58,11;65;127,586704238517;1,5644037700000002;326,65;1,6784082800000002;328,75;1,9313083080000002;330,34999999999997;0,4912876222185679;288,9748335135063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,91612833763293;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0;127,586704238517;0;0;0;0;0;0;0;0;0
2023-11-19T01:00:00;19,13;62,4;125,392707596164;1,5906965760000003;326,75;1,6908593800000005;328,75;1,9464007200000002;330,34999999999997;0,44177831500000003;288,97749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,3168893563781;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0;125,392707596164;0;0;0;0;0;0;0;0;0
2023-11-19T02:00:00;5,67;65,1;112,799305677255;1,61231952;326,75;1,7068695359999997;328,95;1,9584167309999996;330,45;0,443038104;288,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,72081029902142;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,1;35,1;0;0;112,799305677255;0;0;0;0;0;0;0;0;0
2023-11-19T03:00:00;4,1;67,2;106,672600854154;2,0486676200000002;327,15;1,8954113670000003;329,25;2,196716795;330,84999999999997;0,44325435700000004;288,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,20683821799153;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;106,672600854154;0;0;0;0;0;0;0;0;0
2023-11-19T04:00:00;0,13;70,1;100,90403982370499;2,1485562199999997;327,15;1,9363195260000006;329,25;2,2554258299999996;330,95;0,5173753266511868;288,9645670011641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,61107016574869;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;100,90403982370499;0;0;0;0;0;0;0;0;0
2023-11-19T05:00:00;0,07;75,2;104,352813142044;2,3397827319999998;327,45;1,9044978720000003;329,04999999999995;2,362373784;330,75;0,43597882528733783;288,9328428828274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,09740905873213;30;0;0;0;0;0;0;0;0,14691849809914936;0,3029247383487616;0,0536176786877308;0;0;0;0;45;45;0,053081501900853485;0,0536176786877308;104,352813142044;0;0;0;0;0;0;0;0;0
2023-11-19T06:00:00;0,09;80,8;101,480066382551;2,126189008;327,54999999999995;1,8814171700000002;329,34999999999997;2,226252483;330,84999999999997;0,43954801200000004;288,955;0;0;0;0;0;0;0;0;0;2,180736743418225;0,6026737364135828;1;1,8814171700000002;0,299319573418225;3,618436662588698;2,1766434163321353;0,5667224528778825;1;2,1766434163321353;0;3,8407573324100484;0;0;0;0;0;0;133,50195194940522;0;30;0;0;0;0;0;0;3,2042776938212465;6,606758131590199;1,1693961892914653;0;0;0;0;43,23834214642839;43,23834214642839;0;0;101,480066382551;0;0;0;0;0;0;0;0;0
2023-11-19T07:00:00;2,33;84,1;109,111504283619;1,841808682;327,84999999999997;1,8519640229999996;330,45;2,1464297400000003;332,15;0,479560153;289,075;0;0;0;2,8071028426102353;0,8268612611775061;1;1,841808682;0,9652941606102354;3,3948897770500603;2,180736743418225;0,595200970037566;1;1,8519640229999996;0,3287727204182256;3,6638662455146678;2,1766434163321353;0,5560414154224771;1;2,1464297400000003;0,03021367633213501;3,9145347018411103;0;0;0;0;0;0;161,9886017542103;30;0;0;0;0;0;0;0;5,4202275063232275;11,175726817161294;1,978103646637549;0;0;0;0;41,51528949131618;41,51528949131618;0;0;109,111504283619;0;0;0;0;0;0;0;0;0
