timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-19T08:00:00;5,59;85;114,429458482444;1,7859815870000002;327,84999999999997;1,807324731;330,04999999999995;2,1169667999999997;332,15;0,48429320718454094;288,9568823099415;0;0;0;2,8071028426102353;0,830160302804104;1;1,7859815870000002;1,0211212556102351;3,3813985481219015;2,180736743418225;0,6017169763272383;1;1,807324731;0,3734120124182252;3,6241901578529694;2,1766434163321353;0,5583681426876436;1;2,1169667999999997;0,05967661633213561;3,8982227851594504;0;0;0;0;0;0;130,39345552561383;0;30;0;0;0;0;0;0;5,453497342272362;11,244324417056417;1,9902454218189858;0;0;0;0;42,382019655367046;42,382019655367046;0;0;114,429458482444;0;0;0;0;0;0;0;0;0
2023-11-19T09:00:00;14,49;92,9;107,985004908314;1,7816125100000004;327,84999999999997;1,8078409620000002;330,04999999999995;2,1142597349999996;332,04999999999995;0,455133018;288,9525;0;0;0;5,565663613484862;1,7499387456287423;1;1,7816125100000004;3,7840511034848614;3,180490532818709;2,180736743418225;0,601681216466776;1;1,8078409620000002;0,372895781418225;3,6244055551942638;2,1766434163321353;0,5595578773629676;1;2,1142597349999996;0,062383681332135676;3,889934364949017;0;0;0;0;0;0;158,88041618006127;30;0;0;0;0;0;0;0;7,976956226764776;16,447332426319125;2,9111778394584853;0;0;0;0;45;45;0;0;107,985004908314;0;0;0;0;0;0;0;0;0
2023-11-19T10:00:00;18,82;90;100,656812460216;1,7612234840000005;327,84999999999997;1,786486626;329,75;2,0947115079999996;331,95;0,42432370800000013;288,9425;0;0;0;2,8071028426102695;0,8316233560472153;1;1,7612234840000005;1,045879358610269;3,375449741999426;2,180736743418225;0,6056381046364526;1;1,786486626;0,39425011741822513;3,600725791068347;3,408579818139895;0,9727050660425076;1;2,0947115079999996;1,3138683101398954;3,5042274756600666;0;0;0;0;0;0;127,28558077002221;0;30;0;0;0;0;0;0;6,603580595831612;13,615630094498169;2,409966526726176;0;0;0;0;45;45;0;0;100,656812460216;0;0;0;0;0;0;0;0;0
2023-11-19T11:00:00;12,59;89,1;96,91940731585589;1,8330257599999997;331,15;1,7585080250000003;329,84999999999997;2,0534577959999996;331,95;0,469423928;288,98249999999996;0;0;0;2,8071028426102353;0,7994084017993182;1;1,8330257599999997;0,9740770826102356;3,5114752813355152;2,180736743418225;0,6067244035602551;1;1,7585080250000003;0,42222871841822496;3,594278935578782;2,978173739296088;0,8324561460168265;1;2,0534577959999996;0,9247159432960884;3,5775743305472454;0;0;0;0;0;0;155,7728522119452;30;0;0;0;0;0;0;0;6,133986674675446;12,647395205516384;2,2385889513764;0;0;0;0;45;45;0;0;96,91940731585589;0;0;0;0;0;0;0;0;0
2023-11-19T12:00:00;12,66;86,4;95,9539464019907;2,03949018;335,15;1,774802178;330,04999999999995;2,0587502129999993;332,04999999999995;0,44080638;288,955;0;0;0;2,8071028426102353;0,7464257273986558;1;2,0394901800000014;0,767612662610234;3,7607262713105816;2,180736743418225;0,603969847536369;1;1,7748021780000016;0,4059345654182236;3,6106715464581347;2,1766434163321353;0,5639159140847876;1;2,058750212999996;0,11789320333213915;3,8598723000480284;0;0;0;0;0;0;124,17832755830298;0;30;0;0;0;0;0;0;5,245429786297225;10,815319147004589;1,914311489019812;0;0;0;0;43,99008721134219;43,99008721134219;0;0;95,9539464019907;0;0;0;0;0;0;0;0;0
2023-11-19T13:00:00;11,67;82,9;93,452820622759;2,437600812;335,95;1,9143356399999998;330,95;2,291562;333,15;0,45244903900000005;288,955;0;0;0;2,8071028426102353;0,7004979300805839;1;2,437600812;0,36950203061023545;4,007296413120467;0;0;0;0;0;0;2,1766434163321353;0,5436116008746559;1;2,1766434163321353;0;4,004041512046426;0;0;0;0;0;0;92,5869623571261;0;30;0;0;0;0;0;0;3,4090006921654874;7,028867406526778;1,2441095309552397;0;0;0;0;44,50725304889215;44,50725304889215;0;0;93,452820622759;0;0;0;0;0;0;0;0;0
2023-11-19T14:00:00;1;78,8;92,4356468315858;3,1343531760000007;337,54999999999995;2,156737572;332,75;2,7034667719999996;335,04999999999995;0,434985007;288,9575;0;0;0;2,8071028426102353;0,6441761057013703;1;2,8071028426102353;0;4,357663716126042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,99875629246934;0;30;0;0;0;0;0;0;1,7651153178822858;3,639413026561414;0,6441761057013703;0;0;0;0;44,22778183950748;44,22778183950748;0;0;92,4356468315858;0;0;0;0;0;0;0;0;0
2023-11-19T15:00:00;15,55;75,6;103,955894847685;3,1753033050000004;338,04999999999995;2,1710703270000002;332,84999999999997;2,7028624039999998;334,95;0,448055771;288,9575;0;0;0;2,8071028426102353;0,6377215176833387;1;2,8071028426102353;0;4,401769055570907;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,49265641684009;30;0;0;0;0;0;0;0;1,7474290173809;3,6029464275894845;0,6377215176833387;0;0;0;0;41,04546814000886;41,04546814000886;0;0;103,955894847685;0;0;0;0;0;0;0;0;0
2023-11-19T16:00:00;67,31;75,7;122,885873709977;3,0014146;335,65;2,1897148;333,15;2,7334179629999995;335,45;0,4587587719999999;289,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,9837071511984;30;0;0;0;0;0;0;0;0,5142147433470176;1,060236584220655;0,1876618754070559;0;0;0;0;45;45;0,18578525665298531;0,1876618754070559;122,885873709977;0;0;0;0;0;0;0;0;0
2023-11-19T17:00:00;80,98;79,5;146,995165401381;3,148471884;337,75;2,1760689539999998;332,84999999999997;2,7116733059999993;335,04999999999995;0,43583174900000016;289,11249999999995;0;1,6422680412371133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,4719087804833;30;0;0;0;0;0;0;0;4,5;9,278350515463918;1,6422680412371133;0;0;0;0;45;45;0;0;146,995165401381;0;0;0;0;0;0;0;0;0
2023-11-19T18:00:00;95,02;81;153,210607169183;2,99178948;335,75;2,1683716559999997;332,75;2,6923363279999997;334,95;0,4368079470000002;289,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,95726158960525;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36;36;0;0;153,210607169183;0;0;0;0;0;0;0;0;0
2023-11-19T19:00:00;104,55;80,2;166,851986231405;3,051854146;336,45;2,1853569149999994;333,04999999999995;2,7046391340000002;335,04999999999995;0,4279489400000002;288,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,4397658634463;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;166,851986231405;0;0;0;0;0;0;0;0;0
2023-11-19T20:00:00;103,82;81,8;158,660338681107;1,6815560299999999;331,65;1,6452239999999998;330,65;1,8829001099999998;332,15;0,425370695;289,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,84047451843892;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;158,660338681107;0;0;0;0;0;0;0;0;0
2023-11-19T21:00:00;88,65;78,2;139,86911305049298;1,513555716;328,75;1,6155428160000003;329,95;1,8287322289999997;331,04999999999995;0,5281054860000002;289,655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,32329047098708;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;139,86911305049298;0;0;0;0;0;0;0;0;0
2023-11-19T22:00:00;84,38;77,5;138,141918528643;1,8895593500000003;328,15;1,7818167640000002;329,54999999999995;2,0533892449999995;330,45;0,54994759;290,60999999999996;0;0,9123711340206185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,80325814193998;30;0;0;0;0;0;0;0;2,5;5,154639175257732;0,9123711340206185;0;0;0;0;45;45;0;0;138,141918528643;0;0;0;0;0;0;0;0;0
2023-11-19T23:00:00;88,05;74,1;150,981126642593;1,4540982159999998;327,75;1,528329156;328,54999999999995;1,719689972;329,54999999999995;0,2770754249999999;291,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,20143044770475;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0;150,981126642593;0;0;0;0;0;0;0;0;0
2023-11-20T00:00:00;80,05;66,7;116,704051594983;1,5085025279999997;325,54999999999995;1,5583321099999998;326,54999999999995;1,7711535860000003;327,75;0,07272596799999996;289,33;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,68171030466;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;116,704051594983;0;0;0;0;0;0;0;0;0
2023-11-20T01:00:00;68,3;64,1;103,314973271084;1,4960374380000003;325,34999999999997;1,54665046;326,25;1,757716191;327,45;0,117885058;289,8275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,0801947652085;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0;103,314973271084;0;0;0;0;0;0;0;0;0
2023-11-20T02:00:00;62,68;65,6;100,614764815863;1,5444959999999999;325,15;1,5531208350000003;325,84999999999997;1,77991972;327,15;0,09648047700000005;289,6425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,48183937731093;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0;100,614764815863;0;0;0;0;0;0;0;0;0
2023-11-20T03:00:00;59,91;67,2;98,595159044928;1,6014241079999998;325,54999999999995;1,534894663;324,84999999999997;1,8217330320000005;326,84999999999997;0,9868664534344337;292,5115765475313;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,9655911933732;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;98,595159044928;0;0;0;0;0;0;0;0;0
2023-11-20T04:00:00;60,03;70;102,290015197396;1,6512466949999998;324,65;1,5765988529999997;325,45;1,8115902820000003;326,54999999999995;0,6231824548144543;291,77840554891395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,36754726583283;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0;102,290015197396;0;0;0;0;0;0;0;0;0
2023-11-20T05:00:00;64,76;75;142,55375180251602;1,89318276;324,65;1,6400365080000001;325,25;1,9527997460000004;326,84999999999997;0,640720915003812;291,53455889593647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,7726631426852;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;142,55375180251602;0;0;0;0;0;0;0;0;0
2023-11-20T06:00:00;80,43;82,1;178,48564033605498;1,340309152;326,04999999999995;1,4392870030000002;327,25;1,6531563300000003;328,84999999999997;0,09841753199999999;289,8375;0;2,5911340206185547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,25988587637093;30;0;0;0;0;0;0;0;7,1;14,639175257731948;2,5911340206185547;0;0;0;0;45;45;0;0;178,48564033605498;0;0;0;0;0;0;0;0;0
2023-11-20T07:00:00;102,75;83,2;206,42380026605;1,393173165;326,84999999999997;1,4777007450000001;326,65;1,7259952650000001;328,45;0,237389331;292,4625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,7442598877833;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;206,42380026605;0;0;0;0;0;0;0;0;0
2023-11-20T08:00:00;128,09;83,2;207,744043254379;1,5982721610000001;325,25;1,6089269449999999;326,65;1,848090192;327,95;0,48139651033333336;291,8645337279155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,22578546179452;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;207,744043254379;0;0;0;0;0;0;0;0;0
2023-11-20T09:00:00;126,67;86,6;198,720676182384;1,4334209960000002;325,34999999999997;1,4320723600000003;324,54999999999995;1,6764147050000002;326,65;1,6102755519150524;291,6661161911538;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,6255155148273;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;198,720676182384;0;0;0;0;0;0;0;0;0
2023-11-20T10:00:00;118,44;85,7;201,328631529815;1,451694734;326,04999999999995;1,46077984;325,15;1,6940602919999996;327,04999999999995;3,8603242031376706;290,37099290363403;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,10735296327582;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0;201,328631529815;0;0;0;0;0;0;0;0;0
2023-11-20T11:00:00;112,18;85,1;206,30783221590298;1,2640412680000002;325,34999999999997;1,2958573260000001;324,84999999999997;1,5107940899999999;326,95;2,7109664483158027;291,16979212829233;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,5863422279795;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;206,30783221590298;0;0;0;0;0;0;0;0;0
2023-11-20T12:00:00;106;83;191,606964542088;1,4836534900000002;327,25;1,4108719139999997;324,45;1,5670450820000001;323,34999999999997;5,035210897346715;291,7523259814829;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,98353622533565;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;191,606964542088;0;0;0;0;0;0;0;0;0
2023-11-20T13:00:00;103;85,4;211,489038773146;1,263918156;324,75;1,32029226;324,65;1,534501544;326,54999999999995;8,627873607169926;296,5036052781451;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,46283787171313;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0;211,489038773146;0;0;0;0;0;0;0;0;0
2023-11-20T14:00:00;113,95;85,9;225,81481103992198;1,492433614;325,34999999999997;1,49122208;325,15;1,753397478;327,45;6,124385886049056;293,70784507315;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,86034421950492;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0;225,81481103992198;0;0;0;0;0;0;0;0;0
2023-11-20T15:00:00;120,35;86,5;227,765628494804;1,37795904;325,15;1,401999456;324,34999999999997;1,6428736800000001;326,75;10,912096760282843;297,12742266210347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,26101081666192;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;227,765628494804;0;0;0;0;0;0;0;0;0
2023-11-20T16:00:00;128,75;85;256,926373003634;1,36408096;325,15;1,400004482;324,54999999999995;1,6262675500000001;326,65;17,09530192333603;299,3314964785338;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,74378471558026;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;256,926373003634;0;0;0;0;0;0;0;0;0
2023-11-20T17:00:00;139,93;87,8;275,95937396065;1,3608940380000003;325,34999999999997;1,4632980400000002;326,25;1,666597922;327,75;16,200169752875535;298,44379188095866;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,2237103371087;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0;275,95937396065;0;0;0;0;0;0;0;0;0
2023-11-20T18:00:00;147;89;349,05531270111203;1,420701288;325,45;1,5130073080000002;326,54999999999995;1,722969228;327,95;13,569801274083092;297,34259793618156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,62184059765397;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;349,05531270111203;0;0;0;0;0;0;0;0;0
2023-11-20T19:00:00;139,98;90,4;336,030757029894;1,41224853;325,34999999999997;1,4916557700000004;326,15;1,7061854250000004;327,65;17,23627045356014;298,94178790060363;0;4,847924315749752;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6263024883739596;1;1,7061854250000004;0,47045799133213495;3,4753868246368533;0;0;0;0;0;0;166,02313104517316;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,22335658366787;43,22335658366787;0;0;336,030757029894;0;0;0;0;0;0;0;0;0
2023-11-20T20:00:00;130,07;91,1;353,872278229235;1,4172037880000001;325,34999999999997;1,48703907;326,15;1,7107363720000002;327,84999999999997;9,702524918000288;295,70754781815424;0;4,849773109046024;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6244536950776882;1;1,7107363720000002;0,46590704433213515;3,4856762534831978;0;0;0;0;0;0;194,50652873206863;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,92335658366786;43,92335658366786;0;0;353,872278229235;0;0;0;0;0;0;0;0;0
2023-11-20T21:00:00;120,04;91,4;371,491457240714;1,4577468080000002;325,34999999999997;1,453429494;324,95;1,698328641;327,04999999999995;11,75161542322265;297,6353114260575;0;4,8427482353838505;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6314785687398607;1;1,698328641;0,4783147753321353;3,4468999014102875;0;0;0;0;0;0;222,9870780791954;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,223356583667865;44,223356583667865;0;0;371,491457240714;0;0;0;0;0;0;0;0;0
2023-11-20T22:00:00;107,01;89,7;393,271316896175;1,4780574899999999;324,65;1,4022596699999998;323,25;1,6609277750000002;325,65;10,87382866202352;296,65518369548073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,4647793713875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0;393,271316896175;0;0;0;0;0;0;0;0;0
2023-11-20T23:00:00;108,05;82,3;349,86076974708004;1,6666510839999997;324,54999999999995;1,4613954;323,15;1,7818573350000002;325,84999999999997;10,702550386930167;297,4620272019651;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,8606855250293;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,3;37,3;0;0;349,86076974708004;0;0;0;0;0;0;0;0;0
2023-11-21T00:00:00;97,66;78,3;327,101049335195;1,4853127039999998;324,45;1,4122904999999997;323,15;1,676667924;325,54999999999995;1,1993908652035947;292,0657819021578;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,3386994564768;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;327,101049335195;0;0;0;0;0;0;0;0;0
2023-11-21T01:00:00;102,75;76,7;313,668852516432;1,6358227199999997;324,65;1,4676908999999998;323,15;1,7698693039999998;325,95;1,8454195283340395;291,4133808038483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,73491821811012;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;313,668852516432;0;0;0;0;0;0;0;0;0
2023-11-21T02:00:00;98,2;76,9;331,356951578167;1,4495206879999998;323,95;1,384867302;322,54999999999995;1,6712733800000001;325,34999999999997;1,401784492301398;292,11280223412547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,13429735786727;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0;331,356951578167;0;0;0;0;0;0;0;0;0
2023-11-21T03:00:00;96,12;77,8;314,73557433416;1,6641105;325,65;1,5765820649999998;324,84999999999997;1,9204520680000003;327,84999999999997;0,7179527679999999;293,03499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,6157839281315;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0;314,73557433416;0;0;0;0;0;0;0;0;0
2023-11-21T04:00:00;91,17;76,7;301,691476532295;1,4967803069999999;323,45;1,4763647;323,65;1,723910755;325,45;1,2463545939465228;292,52168565890645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,01547498131765;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;301,691476532295;0;0;0;0;0;0;0;0;0
2023-11-21T05:00:00;96,04;82,8;299,714119172516;1,9837120499999998;327,65;1,670429783;325,04999999999995;2,1050053500000003;328,15;1,1213290592123024;292,69499355018684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,41832606539847;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0;299,714119172516;0;0;0;0;0;0;0;0;0
2023-11-21T06:00:00;101,11;96,4;353,171809700618;1,391604886;324,45;1,461123994;325,04999999999995;1,672665385;326,65;0,6321678679999998;292,97999999999996;0;3,303304242292105;0;2,8071028426102353;0,8753958128301447;1;1,391604886;1,4154979566102353;3,2066669744911205;2,180736743418225;0,6595271245639829;1;1,461123994;0,7196127494182252;3,306515626419342;2,1766434163321353;0,6359996244374795;1;1,6726653850000017;0,5039780313321334;3,4223973296482746;0;0;0;0;0;0;178,90328423279195;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,23551699763941;44,23551699763941;0;0;353,171809700618;0;0;0;0;0;0;0;0;0
2023-11-21T07:00:00;120,15;108,5;343,285126159807;1,341247881;324,45;1,4222877539999998;324,95;1,63189153;326,65;0,852382848;292,4625;0;0;0;9,357009475367452;3,060880242280135;1;1,341247881;8,015761594367453;3,056966864014632;2,180736743418315;0,6619779626965002;1;1,4222877539999998;0,7584489894183151;3,2942739279949813;2,176643416332063;0,638182502483847;1;1,63189153;0,5447518863320628;3,41069115474089;4,349736971027124;1,4499123236757079;1;0;4,349736971027124;3;207,38539390436867;30;0;0;0;0;0,4358733938550424;0,9353506305902197;0,3367262270124791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,285126159807;0,1885666871269883;0;0;0,1885666871269883;0;0;0;0;0,1885666871269883
2023-11-21T08:00:00;136,08;111,4;342,311084676164;1,4159209050000001;324,65;1,4627720159999997;324,95;1,6788867379999999;326,54999999999995;0,8330198959999999;292,02408605027114;0;0;0;9,357009475367452;3,056330254562519;1;1,4159209050000001;7,941088570367452;3,0615177994587524;2,180736743418174;0,6601296611809782;1;1,4627720159999997;0,7179647274181744;3,3034975879084354;2,1766434163320882;0,6364444713140217;1;1,6788867379999999;0,49775667833208836;3,4200052234535514;6,382967615220826;2,1276558717402754;1;0;6,382967615220826;3;175,7857079965572;0;30;0;0;0;1,3026427496614517;2,7953707074280074;1,0063334546740828;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;342,311084676164;0,5635467346174863;0;0;0,5635467346174863;0;0;0;0;0,5635467346174863
2023-11-21T09:00:00;142,59;117,6;331,31055855023;1,455782612;324,75;1,491391359;325,25;1,70219128;326,65;8,046097881106624;294,80720347519053;0;0;0;9,357009475367452;3,053890413326605;1;1,455782612;7,901226863367452;3,063963734433697;2,180736743418225;0,6567477461961162;1;1,491391359;0,6893453844182251;3,3205089108399006;7,255478054440451;2,327363799014704;1;1,70219128;5,553286774440451;3,1174662326156652;5,642406286575297;1,880802095525099;1;0;5,642406286575297;3;204,26812942575754;30;0;0;0;0;3,1643694401985742;6,790492360941146;2,4445772499388125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,31055855023;1,368963259965735;0;0;1,368963259965735;0;0;0;0;1,368963259965735
2023-11-21T10:00:00;137,19;110,3;317,041792834055;1,245816495;324,65;1,341848052;325,25;1,486332575;325,65;12,946378794172505;297,9647752134852;0;0;0;9,357009475367452;3,0638595856869553;1;1,245816495;8,111192980367452;3,0539942231946293;2,180736743418225;0,6637832111271961;1;1,341848052;0,8388886914182252;3,2853147034481807;2,176643416332016;0,6528642964740812;1;1,486332575;0,6903108413320158;3,333990582862926;5,58957267129423;1,86319089043141;1;0;5,58957267129423;3;172,66875524439394;0;30;0;0;0;0,996037693588066;2,13741994332203;0,7694711795959308;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,041792834055;0,4309038605737212;0;0;0,4309038605737212;0;0;0;0;0,4309038605737212
2023-11-21T11:00:00;135;103,4;318,527353957336;1,5356529209999998;325,04999999999995;1,5331640999999998;325,65;1,737341155;326,65;15,569348043165249;299,48815410126736;0;1,2463667430398626;0;9,042619840249662;2,9433843137598528;1;1,5356529209999998;7,506966919249662;3,0721845591066224;2,180736743418225;0,6519386190980347;1;1,5331640999999998;0,6475726434182254;3,345003163695536;2,1766434163321353;0,6325371282259621;1;1,737341155;0,43930226133213535;3,4411314675501075;0;0;0;0;0;0;201,1514883688695;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,527353957336;0;0;0;0;0;0;0;0;0
2023-11-21T12:00:00;134,9;94,7;324,951493101908;1,5570869999999999;324,95;1,5386411849999997;325,45;1,7570992320000003;326,75;15,362917276717269;300,08235342452735;0;3,3258514202437857;0;2,8071028426102353;0,8646124277107781;1;1,5570869999999999;1,2500158426102355;3,246660298467559;2,180736743418225;0,6530976981956113;1;1,5386411850000032;0,642095558418222;3,339066650277898;2,1766434163321353;0,6306652579735363;1;1,7570992320000003;0,41954418433213503;3,4513450500288547;0;0;0;0;0;0;169,5524258516116;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,53551699763941;42,53551699763941;0;0;324,951493101908;0;0;0;0;0;0;0;0;0
2023-11-21T13:00:00;139,79;87,2;348,820372772358;1,54332084;324,84999999999997;1,5280213760000003;325,34999999999997;1,756159104;326,75;6,0348898491442045;293,51417606870064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,03547060902642;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;348,820372772358;0;0;0;0;0;0;0;0;0
2023-11-21T14:00:00;139,78;84,1;373,04175893090303;1,5232759679999999;324,95;1,518561338;325,34999999999997;1,7335918350000001;326,65;7,407219441320138;294,80585819620416;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,51566706196553;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0;373,04175893090303;0;0;0;0;0;0;0;0;0
2023-11-21T15:00:00;138,37;87;397,90564340435304;1,5073987170000003;324,84999999999997;1,4972727549999998;325,04999999999995;1,720940678;326,54999999999995;8,710477276199207;296,7233492962596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,9140681268383;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42;42;0;0;397,90564340435304;0;0;0;0;0;0;0;0;0
2023-11-21T16:00:00;140,34;87,2;431,310344141626;1,532945856;324,34999999999997;1,509616132;324,84999999999997;1,730951922;326,25;11,010705495951226;299,6109555585299;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,3945767200256;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;431,310344141626;0;0;0;0;0;0;0;0;0
2023-11-21T17:00:00;143,92;91,5;403,070142388758;1,506398432;323,95;1,478867511;324,25;1,6616342699999997;324,95;10,478615858511183;298,803065490069;0;4,824540604836805;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6496861992869061;1;1,6616342699999997;0,5150091463321356;3,350299604210792;0;0;0;0;0;0;191,7932898939326;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,323356583667874;44,323356583667874;0;0;403,070142388758;0;0;0;0;0;0;0;0;0
2023-11-21T18:00:00;146,97;98,7;429,486168519252;1,5581054719999994;323,95;1,5129009839999998;324,54999999999995;1,6878823079999998;324,95;9,014169320829405;297,5614576162519;0;2,7814548566375925;0;2,8071028426102353;0,8717963897039639;1;1,5581054719999992;1,2489973706102362;3,2199064778915223;2,180736743418225;0,6606487086163224;1;1,5129009839999998;0,6678357594182251;3,3009021511380983;3,712160413971545;1,1603268491658334;1;1,6878823079999998;2,024278105971545;3,199236850065343;0;0;0;0;0;0;160,19516319652217;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;429,486168519252;0;0;0;0;0;0;0;0;0
2023-11-21T19:00:00;142,08;97,3;446,31753623014;1,4960570239999997;323,95;1,4866263650000002;324,45;1,6510872089999997;324,84999999999997;17,638347882611797;299,68491552693274;0;3,2412901751826855;0;2,942619840249634;0,9195135940225321;1;1,4960570239999953;1,4465628162496385;3,200191774628105;2,180736743418225;0,6624893616106979;1;1,4866263650000002;0,694110378418225;3,291730961711205;2,1766434163321353;0,6509336733077964;1;1,6510872089999997;0,5255562073321356;3,343878962769378;0;0;0;0;0;0;188,67914368020251;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,31753623014;0;0;0;0;0;0;0;0;0
2023-11-21T20:00:00;132,35;95,3;444,452207254158;1,4977805919999996;323,95;1,4978883150000002;324,65;1,6585200959999997;324,95;14,23721183332785;297,2058513794552;0;3,2895166365788095;0;2,8071028426102353;0,8742705705935074;1;1,4977805919999996;1,3093222506102358;3,210794160330257;2,180736743418225;0,6606112206248362;1;1,4978883150000002;0,682848428418225;3,3010894688642813;2,1766434163321353;0,649828376326558;1;1,6585200959999997;0,5181233203321356;3,3495665865448565;0;0;0;0;0;0;217,16027576583448;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,1355169976394;43,1355169976394;0;0;444,452207254158;0;0;0;0;0;0;0;0;0
2023-11-21T21:00:00;124,79;91,7;399,02380161600996;1,5038130799999998;323,95;1,461994172;323,84999999999997;1,6376973799999999;324,45;17,69035767389321;299,10987432846946;0;4,819648540467799;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6545782636559121;1;1,6376973800000056;0,5389460363321297;3,3252607628234925;0;0;0;0;0;0;185,55961236983686;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,52335658366787;44,52335658366787;0;0;399,02380161600996;0;0;0;0;0;0;0;0;0
2023-11-21T22:00:00;110,52;85,8;385,61952212585;1,5411174149999995;324,04999999999995;1,5172322880000002;324,75;1,680319314;324,95;11,232664403142111;295,14932442262227;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,04105640859987;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;385,61952212585;0;0;0;0;0;0;0;0;0
2023-11-21T23:00:00;110,91;80;413,61224239472597;1,560343872;324,54999999999995;1,569589863;325,84999999999997;1,783162602;326,95;11,77696848244417;295,77856721058;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,519652302959;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;413,61224239472597;0;0;0;0;0;0;0;0;0
2023-11-22T00:00:00;98,04;74,7;445,615925047278;2,196953226;328,25;1,8832610520000004;329,75;2,284799234;331,75;1,3717221370756942;290,7695525832572;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,91645296930767;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,7;29,7;0;0;445,615925047278;0;0;0;0;0;0;0;0;0
2023-11-22T01:00:00;98;72,4;426,50970018031796;1,8812087190000002;328,25;1,831071357;330,04999999999995;2,115774852;331,75;0,9686310589999998;292,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,39536132401074;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,4;27,4;0;0;426,50970018031796;0;0;0;0;0;0;0;0;0
2023-11-22T02:00:00;95,01;72,5;379,771143999772;1,7810347230000003;328,25;1,7913215700000003;330,04999999999995;2,071493704;331,75;0,7429060499999999;292,17499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,7924744194573;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,5;27,5;0;0;379,771143999772;0;0;0;0;0;0;0;0;0
2023-11-22T03:00:00;95,01;76,4;360,438424344378;1,7280727800000004;327,75;1,7685654360000003;329,75;2,028137295;331,25;0,8998314879999999;294,02;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,19274780359433;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0;360,438424344378;0;0;0;0;0;0;0;0;0
2023-11-22T04:00:00;92;78,3;345,00176908235704;1,6171180900000004;327,45;1,708363668;329,45;1,9498828309999998;330,84999999999997;0,828479507927542;292,2843418703404;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,67512852881399;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;345,00176908235704;0;0;0;0;0;0;0;0;0
2023-11-22T05:00:00;92,49;81,2;378,567931173374;1,635352656;327,45;1,7163183820000003;329,34999999999997;1,966760367;330,84999999999997;0,8350781419999997;293,42999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,07571364754006;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,2;36,2;0;0;378,567931173374;0;0;0;0;0;0;0;0;0
2023-11-22T06:00:00;94,87;89,9;407,578502828842;1,4994454019999999;326,95;1,62005599;328,65;1,8463862100000004;330,15;0,6907767229999999;292,495;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,47945870775428;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,9;44,9;0;0;407,578502828842;0;0;0;0;0;0;0;0;0
2023-11-22T07:00:00;120,17;101,5;360,22791016774704;1,947789927;327,04999999999995;1,7749616640000003;328,54999999999995;2,126989236;330,34999999999997;0,64279051;292,9475;0;2,009708289286053;0;4,250511172720569;1,3089503345508797;1;1,947789927;2,302721245720569;3,2472669592761765;2,1807367434181826;0,6162722024934106;1;1,7749616640000003;0,40577507941818225;3,538593392002781;2,1766434163321353;0,5752597552836652;1;2,126989236;0,04965418033213531;3,7837575049184777;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;169,9653107618835;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,22791016774704;0;0;0;0;0;0;0;0;0
2023-11-22T08:00:00;140,73;107,5;360,125395361139;2,38052441;327,25;1,956016047;329,25;2,4178077599999996;331,04999999999995;0,7324670746666667;292,08981963699375;0;0,08187075029590796;0;2,8071028426102353;0,801640172402741;1;2,38052441;0,4265784326102353;3,5016993150387647;2,18073674341814;0,5986522621564897;1;1,956016047;0,22472069641813985;3,642743678212458;7,255478054440451;2,23983616609152;1;2,4178077599999996;4,837670294440452;3,2392896249644676;5,256682359531158;1,7522274531770528;1;0;5,256682359531158;3;198,4483142308073;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,125395361139;0;0;0;0;0;0;0;0;0
2023-11-22T09:00:00;151,64;110,3;359,715853034623;2,4535326240000006;327,34999999999997;2,0148537900000005;329,75;2,4693749;331,15;1,6724059934268805;289,47783530422544;0;0;0;9,357009475367452;2,9796945860054977;1;2,4535326240000006;6,903476851367451;3,140257904052918;2,934485040649025;0,841385024047679;1;2,0148537900000005;0,9196312506490245;3,48768394584919;7,255478054440451;2,2348851224728956;1;2,4693749;4,786103154440451;3,246465771991126;0;0;0;0;0;0;166,8495220309632;0;30;0;0;0;0,7530274295430565;1,6159386900065587;0,5817379284023612;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,715853034623;0,3257732399053222;0;0;0,3257732399053222;0;0;0;0;0,3257732399053222
2023-11-22T10:00:00;131,33;104,9;359,63011386795404;2,4225084;330,15;1,6941554239999996;325,95;2,431808952;330,75;7,148141644431706;295,2505637818367;0;0,9380129315386845;0;2,8071028426102353;0,7667715006027258;1;2,4225084;0,38459444261023545;3,6609378940188746;2,1807367434181826;0,6417096525974029;1;1,6941554239999996;0,48658131941818294;3,3983231116929105;7,0200517464424825;2,163696496875196;1;2,431808952;4,588242794442483;3,2444715590106195;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;195,3328370787601;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,63011386795404;0;0;0;0;0;0;0;0;0
2023-11-22T11:00:00;115,03;100;355,031444948446;0,23080282300000002;329,25;0,24225923399999996;322,54999999999995;0,41667815999999996;329,65;10,312917715657388;297,48106790962345;0;2,1736178235862074;0;2,8071028426102353;0,9205667328603063;1;0,23080282300000002;2,5763000196102355;3,0493203180265325;2,180736743418225;0,7185514118747447;1;0,24225923400000224;1,938477509418223;3,0349070468438013;2,1766434163321353;0,6974546132927513;1;0,41667816000000363;1,7599652563321317;3,1208387970308054;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;163,73435642663117;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,9434083301103;44,9434083301103;0;0;355,031444948446;0;0;0;0;0;0;0;0;0
2023-11-22T12:00:00;103,63;97,7;334,314455340797;0;330,34999999999997;0,11639260300000001;323,84999999999997;0,17504287999999998;329,95;12,232431801416515;297,21742641140304;0;2,9243243485807224;0;0;0;0;0;0;0;2,1807367434197173;0,7221925238743522;1;0,11639260300000001;2,0643441404197174;3,019605813309588;2,17664341633101;0,7135033182522118;1;0,17504287999999998;2,00160053633101;3,0506423174917905;3,342619840249275;1,114206613416425;1;0;3,342619840249275;3;192,2179829909885;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;334,314455340797;0;0;0;0;0;0;0;0;0
2023-11-22T13:00:00;95,69;93,5;315,438459452298;0;327,75;0,09348118;319,15;0,143646522;325,84999999999997;4,404161355647141;292,1828333959363;0;4,03067189716856;0;0;0;0;0;0;0;2,180736743418225;0,7251647919503038;1;0,09348117999999772;2,0872555634182275;3,0072292086233454;2,1766434163321353;0,718390115004848;1;0,1436465219999974;2,032996894332138;3,0298905439664168;0;0;0;0;0;0;160,61981382426836;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,142619840249644;44,142619840249644;0;0;315,438459452298;0;0;0;0;0;0;0;0;0
2023-11-22T14:00:00;102,44;90,2;349,029266326017;0,8601891400000001;328,65;0,55677402;320,15;0,864405726;324,95;5,388194610884518;292,5867862058732;0;4,592542701575984;0;2,8071028426102353;0,8816841025477278;1;0,8601891400000001;1,9469137026102352;3,183796593926088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,10375184288594;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,39289715738977;42,39289715738977;0;0;349,029266326017;0;0;0;0;0;0;0;0;0
2023-11-22T15:00:00;115,99;93,2;380,573367508913;1,9575423559999998;323,95;1,791758058;327,04999999999995;2,3508446249999997;330,65;4,665624707642376;291,24176587035066;0;4,277824993491294;0;0;0;0;0;0;0;2,180736743418225;0,6276680209788177;1;1,791758058;0,3889786854182251;3,474347378758396;2,1766434163321353;0,5687337896535993;1;2,1766434163321353;0;3,8271744284050206;0;0;0;0;0;0;217,58484146770166;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,84261984024965;43,84261984024965;0;0;380,573367508913;0;0;0;0;0;0;0;0;0
2023-11-22T16:00:00;119,84;93;383,20912870596203;1,6271601119999999;325,95;1,666597922;327,75;1,863115452;328,54999999999995;4,909078906095363;290,1080516241067;0;4,23561597533418;0;0;0;0;0;0;0;2,180736743418225;0,6291980262657413;1;1,666597922;0,5141388214182252;3,465898894122075;2,1766434163321353;0,6094128025237912;1;1,863115452;0,31352796433213537;3,571706087102035;0;0;0;0;0;0;246,0630829835549;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,64261984024964;43,64261984024964;0;0;383,20912870596203;0;0;0;0;0;0;0;0;0
2023-11-22T17:00:00;127;94;384,931743036828;1,46995728;326,15;1,6102517979999997;328,04999999999995;1,760070708;328,45;11,094914922231313;298,0508851064969;0;3,366900034406218;0;2,8071028426102353;0,8604110035141256;1;1,46995728;1,3371455626102353;3,262513881325729;2,180736743418225;0,6302653419252795;1;1,6102517979999997;0,5704849454182255;3,460029607144034;2,1766434163321353;0,6166504242780881;1;1,760070708;0,41657270833213533;3,5297849975216167;0;0;0;0;0;0;214,4595293068355;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,83551699763942;41,83551699763942;0;0;384,931743036828;0;0;0;0;0;0;0;0;0
2023-11-22T18:00:00;132,9;94,1;403,272558826263;1,3688515499999998;326,15;1,5233011499999998;328,15;1,6863769840000002;328,75;2,736639509102589;289,02722106931276;0;3,3549892106714143;0;2,8071028426102353;0,8655895517996011;1;1,3688515499999998;1,4382512926102355;3,2429952935246704;2,180736743418225;0,6347790107557;1;1,5233011499999947;0,6574355934182305;3,4354266704913154;2,1766434163321353;0,6188690308969967;1;1,6863769840000002;0,49026643233213507;3,517130939929698;0;0;0;0;0;0;182,85913598548376;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9355169976394;41,9355169976394;0;0;403,272558826263;0;0;0;0;0;0;0;0;0
2023-11-22T19:00:00;129,89;92,2;407,882740568727;1,3970134200000002;326,15;1,5482733;328,15;1,703150994;328,54999999999995;4,2481697245127235;289,1297025371233;0;4,2215741846600565;0;0;0;0;0;0;0;2,180736743418225;0,6332686298204476;1;1,5482733;0,6324634434182252;3,4436203543455726;2,1766434163321353;0,619383989643207;1;1,703150994;0,4734924223321353;3,5142067808145634;0;0;0;0;0;0;211,34085007188523;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,84261984024964;42,84261984024964;0;0;407,882740568727;0;0;0;0;0;0;0;0;0
2023-11-22T20:00:00;118,76;90,6;420,49635292729397;1,3868566799999997;326,15;1,5433767999999999;328,15;1,6952270579999997;328,54999999999995;12,54226549647419;298,0860907536517;0;4,854348885706787;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6198779184169241;1;1,6952270579999997;0,4814163583321356;3,5114066038857437;0;0;0;0;0;0;239,81971598687804;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,42335658366786;43,42335658366786;0;0;420,49635292729397;0;0;0;0;0;0;0;0;0
2023-11-22T21:00:00;105,42;88,6;385,204913113019;1,35869481;326,15;1,5183235080000004;328,25;1,67071378;328,65;13,48730366551152;296,0874295060435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,2167866468583;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;385,204913113019;0;0;0;0;0;0;0;0;0
2023-11-22T22:00:00;89,67;83,1;377,690718369497;1,5485363120000004;326,34999999999997;1,63582272;327,95;1,8173569599999997;328,45;17,09705015377388;295,0289990145338;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,69596496819364;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,1;38,1;0;0;377,690718369497;0;0;0;0;0;0;0;0;0
2023-11-22T23:00:00;90,21;72,7;384,65113105786503;1,5072895949999998;326,25;1,629300582;328,25;1,80580122;328,65;11,521524750587181;295,2604954658195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,1722953716968;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;384,65113105786503;0;0;0;0;0;0;0;0;0
2023-11-23T00:00:00;74,79;69,4;343,39869391907;1,6895373249999999;326,65;1,727216592;328,75;1,9600661520000002;329,75;2,997486169041358;287,27481721148024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,5668307737386;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,4;39,4;0;0;343,39869391907;0;0;0;0;0;0;0;0;0
2023-11-23T01:00:00;64,97;67,7;315,10914516425595;1,700691552;326,75;1,7315688810000003;328,84999999999997;1,999119237;330,45;1,1777501460000002;293,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,0434740906612;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,7;37,7;0;0;315,10914516425595;0;0;0;0;0;0;0;0;0
2023-11-23T02:00:00;46,05;68,1;309,07172736685203;1,6851290760000002;327,34999999999997;1,74695928;329,45;2,0339613319999996;331,45;1,199190136;292,7025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,43832237483107;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0;309,07172736685203;0;0;0;0;0;0;0;0;0
2023-11-23T03:00:00;41,12;71,6;302,093617989292;1,595604268;328,04999999999995;1,7044996300000002;329,65;2,003146958;332,25;1,301478298;292,46;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,83633117417256;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0;302,093617989292;0;0;0;0;0;0;0;0;0
2023-11-23T04:00:00;30,13;73,2;300,826093536337;1,782512067;328,84999999999997;1,8182103499999995;330,54999999999995;2,145166443;333,04999999999995;1,1031457029999998;293,01;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,31644754105514;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,2;43,2;0;0;300,826093536337;0;0;0;0;0;0;0;0;0
2023-11-23T05:00:00;20,18;79,4;306,635180059362;1,721580021;328,84999999999997;1,8261230939999997;331,25;2,122490052;333,34999999999997;1,109726905;292,8875;0;0;0;0;0;0;0;0;0;2,180736743418225;0,5902894809908037;1;1,8261230939999997;0,3546136494182255;3,6943513541150153;2,1766434163321353;0,5461800487884948;1;2,122490052;0,05415336433213547;3,985212241201854;0;0;0;0;0;0;255,79371589630102;30;0;0;0;0;0;0;0;3,11405492623141;6,420731806662702;1,1364695297792982;0;0;0;0;41,92856491401823;41,92856491401823;0;0;306,635180059362;0;0;0;0;0;0;0;0;0
2023-11-23T06:00:00;32,56;90,8;317,618806021098;1,6607892740000003;327,75;1,753517792;329,95;1,9883287499999995;331,04999999999995;1,181125456;293,36249999999995;0;0;0;2,8071028426102353;0,8383272925542051;1;1,6607892740000003;1,146313568610235;3,3484569422254995;2,1807367434182807;0,6062548261175447;1;1,753517792;0,4272189514182807;3,597062900733866;3,792481249414501;1,1172389372593592;1;1,9883287499999995;1,8041524994145017;3,3945122416854177;0;0;0;0;0;0;224,18918915629035;0;30;0;0;0;0;0;0;7,019679164556993;14,473565287746379;2,5618210559311088;0;0;0;0;45;45;0;0;317,618806021098;0;0;0;0;0;0;0;0;0
2023-11-23T07:00:00;80,62;103;327,784249023877;1,6852801679999998;326,95;1,6897821499999999;328,15;1,916049415;329,04999999999995;1,2010270250000001;293,36249999999995;0;1,4595285670569222;0;3,5542341056071054;1,0921788696930792;1;1,6852801679999998;1,8689539376071054;3,254260088922894;7,269122478060751;2,3208383827348613;1;1,6897821499999999;5,579340328060751;3,132110590783518;2,1766434163321353;0,6016809846388483;1;1,916049415;0,2605940013321353;3,617603799858556;0;0;0;0;0;0;252,66677023737472;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,784249023877;0;0;0;0;0;0;0;0;0
2023-11-23T08:00:00;113,96;106,7;336,588998117303;1,6822037669999998;327,04999999999995;1,6911727559999998;328,25;1,910022523;329,04999999999995;1,58684752;292,29415878090015;0;0,22728271509004316;0;9,357009475367452;3,0258270672551073;1;1,6822037669999998;7,674805708367452;3,0923807829691023;2,1807367434182168;0,6238429617727776;1;1,6911727559999998;0,48956398741821694;3,495650150834765;2,1766434163321353;0,6020706050450508;1;1,910022523;0,26662089333213523;3,615262725157068;2,9856103648821994;0,9952034549607331;1;0;2,9856103648821994;3;281,141503560351;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,588998117303;0;0;0;0;0;0;0;0;0
2023-11-23T09:00:00;119,87;105,6;323,08587153929903;1,9473324540000003;334,84999999999997;1,8716801299999999;328,45;2,376123156;332,75;2,357332289666666;290,29503372539097;0;0,762285610285026;0;8,15103143305267;2,5389794682471445;1;1,9473324540000003;6,203698979052671;3,2103573640475176;2,180736743418204;0,6111094771497894;1;1,8716801299999999;0,309056613418204;3,5684878486734424;2,376123156;0,5978160259320487;1;2,376123156;0;3,9746728975614376;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;249,5344420415739;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,08587153929903;0;0;0;0;0;0;0;0;0
2023-11-23T10:00:00;90;100,3;303,58664179595;1,7934956160000004;328,34999999999997;1,77684192;329,15;2,0042409759999997;329,95;7,430957354638703;293,8966066161747;0;2,4046276358869454;0;2,8071028426102353;0,8255655121510592;1;1,7934956160000004;1,013607226610235;3,4002181550633876;2,180736743418225;0,6112228964373925;1;1,7768419199999954;0,4038948234182298;3,5678256755906688;2,1766434163321353;0,5876384271018488;1;2,0042409759999997;0,1724024403321356;3,704052212968847;3,1355169976393946;1,0451723325464648;1;0;3,1355169976393946;3;278,00948859736974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,58664179595;0;0;0;0;0;0;0;0;0
2023-11-23T11:00:00;82,9;96;305,11274785035505;1,75423408;327,15;1,7525454870000003;328,84999999999997;1,959046281;329,25;12,894149724439051;294,39394546226464;0;2,9992019021442737;0;2,8071028426102353;0,8377226046314563;1;1,75423408;1,0528687626102353;3,3508739373759395;2,180736743418225;0,6152369052498607;1;1,7525454870000003;0,42819125641822486;3,5445480022570846;2,1766434163321353;0,5970891211335284;1;1,959046281;0,21759713533213532;3,6454246766377905;0;0;0;0;0;0;306,48168764851;30;0;0;0;0;0;0;0;13,835516997639395;28,526839170390506;5,049250533159119;0;0;0;0;45;45;0;0;305,11274785035505;0;0;0;0;0;0;0;0;0
2023-11-23T12:00:00;73,81;88,8;279,21067005628805;1,6627590660000002;327,04999999999995;1,6863210239999997;327,54999999999995;1,9259893100000003;328,65;11,174078738654076;292,7224557430187;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,95103947974513;30;0;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;45;45;0;0;279,21067005628805;0;0;0;0;0;0;0;0;0
2023-11-23T13:00:00;66,47;84,3;285,774410507665;1,8382356359999998;327,04999999999995;1,772526005;328,65;2,000936538;329,34999999999997;8,128697552179228;292,01626543771823;0;3,3940206185567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,3385970073761;0;30;0;0;0;0;0;0;9,3;19,17525773195876;3,3940206185567;0;0;0;0;45;45;0;0;285,774410507665;0;0;0;0;0;0;0;0;0
2023-11-23T14:00:00;69,93;81,4;286,493380984628;1,8390624450000002;327,25;1,7660696200000001;328,65;1,9848032699999998;329,25;8,604601568860899;292,65478870201287;0;2,3356701030927853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,80826314767535;30;0;0;0;0;0;0;0;6,4;13,195876288659807;2,3356701030927858;0;0;0;0;45;45;0;0;286,493380984628;0;0;0;0;0;0;0;0;0
2023-11-23T15:00:00;69,97;80,3;311,058608224822;1,8503173999999998;327,15;1,7325817570000002;327,84999999999997;1,9747976220000003;328,84999999999997;11,099543894460895;295,5838795675314;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,19613495293953;0;30;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;45;45;0;0;311,058608224822;0;0;0;0;0;0;0;0;0
