timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-23T16:00:00;73,52;80,2;308,089936035481;1,952259732;328,54999999999995;1,833831584;329,95;2,1031250939999997;330,95;17,948621342274787;301,3543713181554;0;1,8977319587628876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,5871679710232;0;30;0;0;0;0;0;0;5,2;10,721649484536089;1,8977319587628876;0;0;0;0;45;45;0;0;308,089936035481;0;0;0;0;0;0;0;0;0
2023-11-23T17:00:00;73,59;85;305,53031138875195;1,56542504;328,65;1,673349496;329,54999999999995;1,9300044399999996;331,04999999999995;18,882100006750214;301,75754354327836;0;3,649484536082474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,981361885805;0;30;0;0;0;0;0;0;10;20,61855670103093;3,649484536082474;0;0;0;0;45;45;0;0;305,53031138875195;0;0;0;0;0;0;0;0;0
2023-11-23T18:00:00;77,6;90,2;295,145499934869;1,592387967;329,25;1,729646655;331,25;1,9170496999999997;331,75;17,772558391351474;299,68904760191054;0;4,175157944776795;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5776959012215835;1;1,9170496999999997;0,25959371633213557;3,767801384308684;0;0;0;0;0;0;265,4576637496164;30;0;0;0;0;0;0;0;13,023356583667875;26,852281615810053;4,752853845998379;0;0;0;0;45;45;0;0;295,145499934869;0;0;0;0;0;0;0;0;0
2023-11-23T19:00:00;73,71;92,1;283,459841208346;1,46005236;329,15;1,591235191;330,84999999999997;1,7724826359999997;331,45;14,554408340155737;298,77866160709993;0;4,854954922311878;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5913009855421658;1;1,7724826360000066;0,40416078033212877;3,6811090621409397;0;0;0;0;0;0;293,93111798324145;30;0;0;0;0;0;0;0;14,923356583667859;30,769807389005898;5,446255907854043;0;0;0;0;45;45;0;0;283,459841208346;0;0;0;0;0;0;0;0;0
2023-11-23T20:00:00;70,63;91,1;279,25495924411797;1,29888756;329,15;1,369717531;330,25;1,5265426329999996;331,45;9,341411122789095;294,60066907961357;0;4,47137911370515;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6099283405406435;1;1,5265426329999996;0,6501007833321357;3,5686871254461594;0;0;0;0;0;0;262,3227775030221;0;30;0;0;0;0;0;0;13,923356583667852;28,70795171890279;5,081307454245794;0;0;0;0;45;45;0;0;279,25495924411797;0;0;0;0;0;0;0;0;0
2023-11-23T21:00:00;50,9;86,5;281,414839596966;1,2411256480000001;328,75;1,2980313719999999;329,45;1,4050548719999998;330,84999999999997;8,70191006953076;294,13430047224324;0;0;0;2,8071028426102353;0,8571883940307663;1;1,2411256480000001;1,5659771946102352;3,274779339242293;2,180736743418225;0,64059706856827;1;1,2980313719999999;0,8827053714182254;3,404225292963261;2,1766434163321353;0,6230237384582598;1;1,4050548719999998;0,7715885443321355;3,493676535854761;0;0;0;0;0;0;290,7965452252718;30;0;0;0;0;0;0;0;5,811256850354738;11,981972887329357;2,120809201057296;0;0;0;0;43,524260147284686;43,524260147284686;0;0;281,414839596966;0;0;0;0;0;0;0;0;0
2023-11-23T22:00:00;28,18;85,5;289,759209471057;1,258816003;328,45;1,2897213120000002;328,34999999999997;1,4462582200000003;330,15;5,057302440351754;293,1840604559931;0;0;0;2,8071028426102353;0,8578167094357282;1;1,258816003;1,5482868396102354;3,2723806982691532;2,180736743418225;0,647712713134161;1;1,2897213119999973;0,8910154314182277;3,366827142956708;2,1766434163321353;0,6246954817830087;1;1,4462582200000003;0,7303851963321351;3,484327131868394;0;0;0;0;0;0;259,1885182023282;0;30;0;0;0;0;0;0;5,837056941305963;12,035168951146318;2,130224904352898;0;0;0;0;42,49846005633343;42,49846005633343;0;0;289,759209471057;0;0;0;0;0;0;0;0;0
2023-11-23T23:00:00;18,96;80,1;307,237011565647;1,2819288819999999;326,95;1,3756814680000002;327,75;1,5682510200000002;328,84999999999997;4,730911215233184;293,4697721686878;0;0;0;0;0;0;0;0;0;2,180736743418225;0,6462547347019134;1;1,3756814680000002;0,805055275418225;3,374422849565807;2,1766434163321353;0,6256160369554407;1;1,5682510200000002;0,6083923963321352;3,4792001607323986;0;0;0;0;0;0;227,58365198208693;0;30;0;0;0;0;0;0;3,4850696285526364;7,185710574335333;1,2718707716573538;0;0;0;0;42,257550211696994;42,257550211696994;0;0;307,237011565647;0;0;0;0;0;0;0;0;0
2023-11-24T00:00:00;9,8;67,6;329,70277116181103;1,260692062;326,84999999999997;1,3258532849999998;327,65;1,5208039350000002;328,84999999999997;3,489926577045004;293,0119597277804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,06089361688873;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0;329,70277116181103;0;0;0;0;0;0;0;0;0
2023-11-24T01:00:00;1,48;63,7;358,16184751369;1,2466097280000001;326,75;1,286670093;327,04999999999995;1,486233246;328,54999999999995;1,1597711609999999;292,275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,53528752752703;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0;358,16184751369;0;0;0;0;0;0;0;0;0
2023-11-24T02:00:00;0,1;63,5;378,477180533208;1,3321921540000001;325,75;1,4255530199999997;326,45;1,601487063;327,25;1,278695811;292,06;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,00683399877425;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,5;33,5;0;0;378,477180533208;0;0;0;0;0;0;0;0;0
2023-11-24T03:00:00;0,12;65,7;389,895292733538;1,4687107709999996;325,04999999999995;1,5057828719999997;325,54999999999995;1,66695047;325,75;1,108690648;291,955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,39658594695334;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,7;35,7;0;0;389,895292733538;0;0;0;0;0;0;0;0;0
2023-11-24T04:00:00;0,34;70;390,327357806902;1,5511734270000002;328,04999999999995;1,39697145;324,84999999999997;1,71141069;326,84999999999997;1,209409388;292,435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,7894989199376;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0;390,327357806902;0;0;0;0;0;0;0;0;0
2023-11-24T05:00:00;1,55;76,2;418,453011091936;1,9734881580000003;327,75;1,7073396;327,04999999999995;2,0827808360000004;329,25;1,041417666;291,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5889755924776695;1;2,0827808360000004;0,0938625803321349;3,695642814629302;0;0;0;0;0;0;278,2645199700456;30;0;0;0;0;0;0;0;1,6138596743032187;3,3275457202128225;0,5889755924776695;0;0;0;0;42,40949690936465;42,40949690936465;0;0;418,453011091936;0;0;0;0;0;0;0;0;0
2023-11-24T06:00:00;31,61;82,2;446,30367289098797;2,2059026289999997;327,45;1,7595334920000003;325,75;2,1728876280000002;327,84999999999997;1,073907207;291,945;0;0;0;2,8071028426102353;0,8094309647682343;1;2,2059026289999997;0,6012002136102357;3,4679953755092603;0;0;0;0;0;0;2,1766434163321353;0,5971433678731559;1;2,1728876280000002;0,0037557883321350793;3,6450935126093436;0;0;0;0;0;0;246,65774614962757;0;30;0;0;0;0;0;0;3,8541726063902497;7,946747642041753;1,4065743326413902;0;0;0;0;43,36208113466739;43,36208113466739;0;0;446,30367289098797;0;0;0;0;0;0;0;0;0
2023-11-24T07:00:00;70,53;95;451,615584986308;1,655668934;324,54999999999995;1,578063606;325,25;1,7918350029999999;326,04999999999995;1,021884281;292,0125;0;2,5338455267008664;0;2,8071028426102353;0,8631843159437783;1;1,655668934;1,1514339086102354;3,2520317975669406;2,180736743418225;0,6526701343892141;1;1,578063606;0,6026731374182253;3,341254070801043;2,1766434163321353;0,6346021025170139;1;1,7918350029999999;0,38480841333213545;3,4299341393590463;0;0;0;0;0;0;215,05413300659157;0;30;0;0;0;0;0;0;12,835516997639395;26,464983500287417;4,684302079550872;0;0;0;0;45;45;0;0;451,615584986308;0;0;0;0;0;0;0;0;0
2023-11-24T08:00:00;94,28;99,9;449,62981575640197;1,6564887480000001;324,75;1,5909078250000002;325,65;1,7980969270000002;326,25;1,4906294446666666;291,56157879240794;0;2,3668470299819555;0;2,8071028426102353;0,8616112250954582;1;1,6564887480000001;1,1506140946102352;3,257969210300429;2,180736743418225;0,649114879226765;1;1,5909078250000022;0,589828918418223;3,359554391999071;2,1766434163321353;0,63261744730983;1;1,7980969270000002;0,3785464893321351;3,440694570768145;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;243,53262759329093;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8434083301103;44,8434083301103;0;0;449,62981575640197;0;0;0;0;0;0;0;0;0
2023-11-24T09:00:00;112,68;105,8;416,54071089632;1,634093556;325,84999999999997;1,6473490809999998;327,45;1,8596907;328,15;2,128258764042317;289,62738592235246;0;0,4957608571109122;0;8,550511172720563;2,768745963362865;1;1,634093556;6,9164176167205635;3,088225241991966;2,180736743418191;0,6326149124037801;1;1,6473490809999998;0,5333876624181912;3,4471788455506545;2,1766434163321353;0,6130688487364508;1;1,8596907;0,3169527163321353;3,550406158816009;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;272,0082743305316;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,54071089632;0;0;0;0;0;0;0;0;0
2023-11-24T10:00:00;93,99;94,6;422,87789357836505;1,7625273520000002;326,54999999999995;1,722599892;328,25;1,949699562;329,04999999999995;11,88857665674741;295,84794010829864;0;3,4106350131393635;0;2,8071028426102353;0,8421585661455987;1;1,7625273520000002;1,0445754906102351;3,333223641549853;2,180736743418225;0,6219276208011979;1;1,722599892;0,45813685141822513;3,5064156510831475;2,1766434163321353;0,5995056040375513;1;1,949699562;0,22694385433213538;3,6307307249054452;0;0;0;0;0;0;240,40212613467753;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,43551699763938;42,43551699763938;0;0;422,87789357836505;0;0;0;0;0;0;0;0;0
2023-11-24T11:00:00;86,95;90,2;413,88714163976;1,862130556;326,95;1,791511834;328,95;2,0302847600000002;329,65;17,18884498843164;298,33572294529677;0;4,885564454554107;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,588662349569605;1;2,0302847600000002;0,14635865633213507;3,6976093645594426;0;0;0;0;0;0;208,79913855364302;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,02335658366787;43,02335658366787;0;0;413,88714163976;0;0;0;0;0;0;0;0;0
2023-11-24T12:00:00;79,42;93,6;401,658710674894;1,8717221000000002;327,15;1,8029892300000003;329,25;2,0378155770000004;329,84999999999997;14,323608704373495;296,9288887932531;0;4,002865270009824;0;0;0;0;0;0;0;2,180736743418225;0,6086865445349885;1;1,8029892300000003;0,3777475134182249;3,5826925418307356;2,1766434163321353;0,5862702714844366;1;2,0378155770000004;0,13882783933213494;3,712696212313262;0;0;0;0;0;0;237,27825863978765;30;0;0;0;0;0;0;0;14,242619840249636;29,36622647474152;5,197822086029249;0;0;0;0;45;45;0;0;401,658710674894;0;0;0;0;0;0;0;0;0
2023-11-24T13:00:00;76,33;91,8;360,126011671484;1,758321958;326,54999999999995;1,7396676920000003;328,75;1,9529858130000002;329,25;10,935936820729829;295,9419831595326;0;4,739284853316122;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,597486518455448;1;1,9529858130000002;0,22365760333213514;3,64300004953909;0;0;0;0;0;0;265,7545308139237;30;0;0;0;0;0;0;0;14,623356583667862;30,151250687974976;5,336771371771571;0;0;0;0;45;45;0;0;360,126011671484;0;0;0;0;0;0;0;0;0
2023-11-24T14:00:00;71,45;87,1;371,25161775251803;1,6665111840000002;326,34999999999997;1,6876192960000003;328,34999999999997;1,910022523;329,04999999999995;9,44924048090632;295,8117776547022;0;4,415876288659791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,2279553608423;30;0;0;0;0;0;0;0;12,1;24,948453608247412;4,415876288659792;0;0;0;0;45;45;0;0;371,25161775251803;0;0;0;0;0;0;0;0;0
2023-11-24T15:00:00;75,38;87,3;379,761587178114;1,739897128;326,34999999999997;1,6480471820000002;326,54999999999995;1,9324974579999998;328,04999999999995;8,714138556286294;295,6216898554385;0;4,488865979381442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,61958519688517;0;30;0;0;0;0;0;0;12,3;25,360824742268036;4,488865979381442;0;0;0;0;45;45;0;0;379,761587178114;0;0;0;0;0;0;0;0;0
2023-11-24T16:00:00;77,37;87,9;380,98637785553603;1,3483561999999998;324,75;1,45259569;325,75;1,65624812;327,15;7,854602012327294;295,0803995701262;0;4,707835051546393;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,01437586994442;0;30;0;0;0;0;0;0;12,9;26,597938144329913;4,707835051546394;0;0;0;0;45;45;0;0;380,98637785553603;0;0;0;0;0;0;0;0;0
2023-11-24T17:00:00;85,24;89,8;415,93933325655;1,52822563;324,45;1,507064356;324,75;1,7603337200000002;326,34999999999997;6,7506432209113045;294,3268829123453;0;5,40123711340206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,41232706393637;0;30;0;0;0;0;0;0;14,8;30,51546391752577;5,401237113402061;0;0;0;0;45;45;0;0;415,93933325655;0;0;0;0;0;0;0;0;0
2023-11-24T18:00:00;90,97;91,5;412,01085567950304;1,5719443800000001;323,65;1,578974355;324,65;1,7895868099999999;325,04999999999995;10,190182766280024;297,3491042444765;0;4,831212396419676;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6430144077040361;1;1,7895868099999999;0,38705660633213546;3,3850616568672462;0;0;0;0;0;0;227,89238583122997;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,32335658366786;44,32335658366786;0;0;412,01085567950304;0;0;0;0;0;0;0;0;0
2023-11-24T19:00:00;90,25;95;428,114360857977;2,4712607519999996;335,45;1,834359007;328,04999999999995;2,45069825;331,65;11,77190719399414;297,80895334592105;0;4,208434898645351;0;2,8071028426102353;0,7029402195056909;1;2,4712607519999996;0,33584209061023573;3,993373497086561;0;0;0;0;0;0;2,1928971573897647;0,5628516859726703;1;2,1928971573897647;0;3,89604795018104;0;0;0;0;0;0;196,2906492242258;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,114360857977;0;0;0;0;0;0;0;0;0
2023-11-24T20:00:00;86,23;91,9;443,171338913341;2,035318362;326,04999999999995;1,5583461;323,15;1,9556453120000001;325,75;10,842320742044024;297,4401813768242;0;4,641829709231027;0;2,8071028426102353;0,8323970948926834;1;2,035318362;0,7717844806102354;3,372312157062658;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,7710201593034;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,09289715738977;44,09289715738977;0;0;443,171338913341;0;0;0;0;0;0;0;0;0
2023-11-24T21:00:00;81,5;87,6;452,978991256176;1,5161102899999999;323,84999999999997;1,4675775810000002;323,84999999999997;1,728790467;325,84999999999997;9,309164674132166;296,37920525568853;0;4,598350515463915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,24854305728746;30;0;0;0;0;0;0;0;12,6;25,979381443298962;4,598350515463916;0;0;0;0;45;45;0;0;452,978991256176;0;0;0;0;0;0;0;0;0
2023-11-24T22:00:00;74,74;84;474,318718186142;1,354489416;323,75;1,3648644;323,15;1,604559267;325,25;9,865129619748718;296,7985362360846;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,6442708345607;0;30;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;45;45;0;0;474,318718186142;0;0;0;0;0;0;0;0;0
2023-11-24T23:00:00;77,56;80,6;434,446433388045;1,291131504;323,75;1,360419777;324,04999999999995;1,5805692150000001;325,84999999999997;9,58947699819492;296,40117027468824;0;2,0437113402061833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,12210640747725;30;0;0;0;0;0;0;0;5,6;11,54639175257731;2,0437113402061837;0;0;0;0;45;45;0;0;434,446433388045;0;0;0;0;0;0;0;0;0
2023-11-25T00:00:00;72,84;75,3;349,61599306902104;1,235705922;322,84999999999997;1,3348516529999996;323,45;1,545538255;324,84999999999997;2,160324414959607;291,6908970992789;0;0,10948453608247319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,5970941968365;30;0;0;0;0;0;0;0;0,3;0,618556701030922;0,10948453608247319;0;0;0;0;45;45;0;0;349,61599306902104;0;0;0;0;0;0;0;0;0
2023-11-25T01:00:00;78,07;75;272,039350170085;1,7610709930000001;324,84999999999997;1,5423331459999998;324,54999999999995;1,8844376110000003;326,84999999999997;1,218885892;292,92749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,9902871189958;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;272,039350170085;0;0;0;0;0;0;0;0;0
2023-11-25T02:00:00;74,03;78,8;264,918243062827;1,6287717599999996;323,95;1,5173414099999998;324,04999999999995;1,79728131;326,15;1,0953677290000001;292,62;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,4655880902839;30;0;0;0;0;0;0;0;3,8;7,835051546391747;1,386804123711339;0;0;0;0;45;45;0;0;264,918243062827;0;0;0;0;0;0;0;0;0
2023-11-25T03:00:00;72,07;83,4;252,07637244840197;1,4810961179999997;323,45;1,4198450999999999;323,15;1,6936349959999997;325,45;1,097263343;292,5075;0;3,0655670103092802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,85909416305384;0;30;0;0;0;0;0;0;8,4;17,319587628865992;3,0655670103092807;0;0;0;0;45;45;0;0;252,07637244840197;0;0;0;0;0;0;0;0;0
2023-11-25T04:00:00;71,61;83,2;245,05534014800202;1,4216218299999999;323,84999999999997;1,4736198620000003;325,04999999999995;1,704119102;326,54999999999995;1,169141467;292,0675;0;2,99257731958763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,2557608852165;0;30;0;0;0;0;0;0;8,2;16,90721649484537;2,99257731958763;0;0;0;0;45;45;0;0;245,05534014800202;0;0;0;0;0;0;0;0;0
2023-11-25T05:00:00;69,99;92;243,409237084875;1,511501984;323,54999999999995;1,4985290569999998;324,84999999999997;1,764214546;326,84999999999997;1,1384535800000002;292,42999999999995;0;4,780297365212725;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6294636972804963;1;1,764214546000005;0,41242887033213016;3,457933198905667;0;0;0;0;0;0;180,65558794070694;0;30;0;0;0;0;0;0;14,823356583667865;30,5636218219956;5,409761062493221;0;0;0;0;45;45;0;0;243,409237084875;0;0;0;0;0;0;0;0;0
2023-11-25T06:00:00;74,19;103,3;236,0899180877;1,25473512;323,45;1,2766938239999999;322,54999999999995;1,551805775;325,65;1,252084367;292,4525;0;1,2093890411399029;0;2,8071028426102353;0,8871517864651519;1;1,25473512;1,5523677226102353;3,164174254549056;5,424145073528501;1,7639871783337524;1;1,2766938239999999;4,147451249528501;3,0749345234198944;2,1766434163321353;0,6496625756752012;1;1,551805775;0,6248376413321353;3,350421430801869;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;209,13752238191287;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;236,0899180877;0;0;0;0;0;0;0;0;0
2023-11-25T07:00:00;79,81;118,2;262,594183139754;1,334903416;323,95;1,3805779679999999;323,95;1,6513180440000002;326,54999999999995;1,1376237450000002;292,22749999999996;0;0;0;5,743878467022393;1,8598760671326606;1;1,334903416;4,408975051022393;3,0883124787328615;7,269122478060751;2,366417429090983;1;1,3805779679999999;5,888544510060751;3,071783696612248;2,1766434163320074;0,6379076209699008;1;1,6513180440000002;0,5253253723320073;3,412160859628154;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;237,6166086296747;30;0;0;0;0;3,3699934134878164;7,231745522506044;2,603428388102176;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,594183139754;1,4579198973372183;0;0;1,4579198973372183;0;0;0;0;1,4579198973372183
2023-11-25T08:00:00;87,08;131,4;282,524709639538;1,3712270519999998;324,04999999999995;1,4188252289999999;324,25;1,6788867379999999;326,54999999999995;1,123676804;292,3325;0;0;0;9,357009475367452;3,0621267546359854;1;1,3712270519999998;7,985782423367452;3,055722452116382;7,269122478060751;2,362873017045647;1;1,4188252289999999;5,850297249060752;3,0763915054349797;7,255478054440451;2,329389350683476;1;1,6788867379999999;5,576591316440451;3,1147553981525635;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;266,0928469688117;30;0;1,108747739716266;1,4922580615292949;0,26412967689068517;6,769280027318065;14,526351989952929;5,229486716383055;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,524709639538;3,229351786378816;0;0,30083922520430584;2,9285125611745104;0;0;0;0;3,229351786378816
2023-11-25T09:00:00;94,29;124,2;299,75943923549596;1,3867895279999998;324,04999999999995;1,4238042699999998;324,15;1,693371984;326,54999999999995;1,1489813340000001;292,8875;0;0;0;9,357009475367452;3,061481246900325;1;1,3867895279999998;7,970219947367452;3,056366745620668;7,269122478060751;2,3633227121991363;1;1,4238042699999998;5,8453182080607515;3,0758061269155386;2,7622974347835196;0,8308937039164804;1;1,693371984;1,0689254507835195;3,3244895487391726;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;234,48729031569383;0;30;0;0;0;5,171208386691253;11,097013705346036;3,994924933924573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,75943923549596;2,237157962997761;0;0;2,237157962997761;0;0;0;0;2,237157962997761
2023-11-25T10:00:00;91,74;115,8;330,079630792876;1,4378866039999996;323,95;1,458418328;324,25;1,7288842;326,54999999999995;1,063286218;292,34499999999997;0;0;0;9,357009475367452;3,0600292896814834;1;1,4378866039999996;7,919122871367453;3,0578169649942852;2,1807367434183575;0,6650654230030313;1;1,458418328;0,7223184154183575;3,278980785937533;2,1766434163321353;0,6337909626160383;1;1,7288842;0,44775921633213533;3,434323846064028;9,451297601660674;3,150432533886891;1;0;9,451297601660674;3;202,88489421824121;0;30;0;0;0;2,634312763221387;5,65303168073259;2,0350914050637323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,079630792876;1,1396511868356902;0;0;1,1396511868356902;0;0;0;0;1,1396511868356902
2023-11-25T11:00:00;89,17;103,9;310,08209206951096;1,42510534;324,15;1,521555198;325,84999999999997;1,768134544;327,54999999999995;1,0601111820000002;292,2;0;1,0785130392446092;0;2,8071028426102353;0,8759282634014477;1;1,42510534;1,3819975026102354;3,2047177376256313;6,024145073528615;1,9322315476493366;1;1,521555198;4,502589875528615;3,1177138582885218;2,176643416332037;0,6235177313186155;1;1,768134544;0,40850887233203714;3,490908609333163;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;231,36460572881938;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,08209206951096;0;0;0;0;0;0;0;0;0
2023-11-25T12:00:00;87,06;90,4;320,143101814776;0,945754778;326,84999999999997;0,7234844559999999;318,54999999999995;1,086852322;324,25;1,14445426;292,78249999999997;0;4,5900343335982114;0;2,8071028426102353;0,8841924705255002;1;0,945754778;1,8613480646102354;3,174764472877603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,76252189982546;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,59289715738978;42,59289715738978;0;0;320,143101814776;0;0;0;0;0;0;0;0;0
2023-11-25T13:00:00;84,82;83,4;333,18481492018196;0,0004994430000000001;328,84999999999997;0,15165160000000003;320,25;0,24484738399999997;326,54999999999995;0,9228466419999999;292,04249999999996;0;3,0655670103092802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,24254564763547;30;0;0;0;0;0;0;0;8,4;17,319587628865992;3,0655670103092807;0;0;0;0;45;45;0;0;333,18481492018196;0;0;0;0;0;0;0;0;0
2023-11-25T14:00:00;83,07;82,2;334,201361577087;0;328,15;0,16333045200000001;320,75;0,235334184;325,75;1,004227312;292,7125;0;2,6276288659793825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,7197213930707;30;0;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;45;45;0;0;334,201361577087;0;0;0;0;0;0;0;0;0
2023-11-25T15:00:00;90,09;82,4;333,475399899261;0;326,75;0,167969536;319,95;0,23908630199999995;324,45;0,9575382109999996;291,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,1940494209314;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,4;37,4;0;0;333,475399899261;0;0;0;0;0;0;0;0;0
2023-11-25T16:00:00;95,66;86,1;353,415671719509;0;325,04999999999995;0,139257859;317,84999999999997;0,197575174;322,45;1,033720921;292,27;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,58658264756826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0;353,415671719509;0;0;0;0;0;0;0;0;0
2023-11-25T17:00:00;114,91;89,1;388,999593716916;1,4249584449999997;332,25;0,990634698;321,34999999999997;1,4486756920000001;326,34999999999997;1,0398761710000002;292,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,98227662088246;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0;388,999593716916;0;0;0;0;0;0;0;0;0
2023-11-25T18:00:00;124,1;90,2;429,88973058676197;1,58092596;327,54999999999995;1,4736002759999998;325,54999999999995;1,9647751860000002;330,04999999999995;1,487810997900025;291,39022949122165;0;4,884781027599533;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5894457765241786;1;1,9647751860000002;0,2118682303321351;3,692694905996754;0;0;0;0;0;0;190,38113102479934;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,02335658366787;43,02335658366787;0;0;429,88973058676197;0;0;0;0;0;0;0;0;0
2023-11-25T19:00:00;127,1;87,8;444,221996144831;1,462769218;324,25;1,3810564259999998;323,45;1,6694155079999995;325,54999999999995;1,0491964230000002;292,66749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,86209291169686;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0;444,221996144831;0;0;0;0;0;0;0;0;0
2023-11-25T20:00:00;127,2;87,7;445,326233128045;1,68909664;323,95;1,5380144330000003;323,84999999999997;1,8509049800000001;326,34999999999997;1,015788481;292,3825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,3402067024057;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;445,326233128045;0;0;0;0;0;0;0;0;0
2023-11-25T21:00:00;121,13;85,1;459,709281288572;1,821674274;324,04999999999995;1,5809511419999998;323,75;1,8942320099999999;326,15;1,001075195113387;290,928563051295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,81547268173546;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;459,709281288572;0;0;0;0;0;0;0;0;0
2023-11-25T22:00:00;114,83;77;493,951146964199;1,5779572820000003;323,84999999999997;1,4959241189999999;323,84999999999997;1,7930031680000003;326,25;0,9931651912447969;291,80014478229936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,20894376604622;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;493,951146964199;0;0;0;0;0;0;0;0;0
2023-11-25T23:00:00;115,3;71,2;521,1626888408059;1,6085198359999997;323,95;1,5294539520000001;324,34999999999997;1,8218701339999999;326,54999999999995;0,9200112709328926;291,4958926214008;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,6845228716696;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;521,1626888408059;0;0;0;0;0;0;0;0;0
2023-11-26T00:00:00;103;67,7;546,519365273593;1,6546252799999999;323,95;1,5533152959999996;324,54999999999995;1,845134105;326,65;1,2526413089583703;290,8523787981378;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,15725441938247;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;546,519365273593;0;0;0;0;0;0;0;0;0
2023-11-26T01:00:00;111,1;67,3;555,7141229413211;1,83277394;324,15;1,6277532880000003;324,75;1,9225617600000002;326,75;0,6482228065340462;289,51706965428167;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,5481913255195;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,3;22,3;0;0;555,7141229413211;0;0;0;0;0;0;0;0;0
2023-11-26T02:00:00;105,77;68,2;550,756805621435;1,82426802;324,04999999999995;1,633347889;324,84999999999997;1,926869281;326,84999999999997;0,4353174629999999;288,6525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,02123650638697;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0;550,756805621435;0;0;0;0;0;0;0;0;0
2023-11-26T03:00:00;102,67;70,7;559,7804515704961;1,7778603919999996;323,95;1,614721603;324,84999999999997;1,8976245850000002;326,65;0,4343783269999998;288,59999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,4124870143153;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;559,7804515704961;0;0;0;0;0;0;0;0;0
2023-11-26T04:00:00;100,11;71,2;554,753694627084;1,371613176;323,75;1,4552090219999998;324,95;1,6917603360000004;326,75;0,4334488769999999;288,565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,80689839719278;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;554,753694627084;0;0;0;0;0;0;0;0;0
2023-11-26T05:00:00;97,2;78,3;567,6881905380991;1,4556874800000001;324,34999999999997;1,4658987809999997;324,04999999999995;1,7338226700000001;325,84999999999997;0,431757075;288,41749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,28341770735307;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;567,6881905380991;0;0;0;0;0;0;0;0;0
2023-11-26T06:00:00;97,8;82,6;572,162040847616;1,33811552;323,65;1,4315631240000002;324,84999999999997;1,6608158549999996;326,45;0,40845632899999995;288,29249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,7570893655823;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;572,162040847616;0;0;0;0;0;0;0;0;0
2023-11-26T07:00:00;99,83;85,6;562,0028797671049;1,303118136;323,75;1,4107194230000002;324,84999999999997;1,6358982659999997;326,54999999999995;0,4200063039999998;288,4575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,1489662882247;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;562,0028797671049;0;0;0;0;0;0;0;0;0
2023-11-26T08:00:00;105,05;89,7;540,2209444065061;1,295872715;323,65;1,4045008680000002;324,75;1,633561936;326,54999999999995;0,4303808799999998;288,40999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,6229513915959;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0;540,2209444065061;0;0;0;0;0;0;0;0;0
2023-11-26T09:00:00;112,69;91,3;533,233780018731;1,294175728;323,54999999999995;1,412945232;324,95;1,638921505;326,65;0,4411758979999998;288,4675;0;4,836420659923701;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6378061442000105;1;1,638921505;0,5377219113321354;3,412703744116894;0;0;0;0;0;0;317,09408909645674;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,123356583667864;44,123356583667864;0;0;533,233780018731;0;0;0;0;0;0;0;0;0
2023-11-26T10:00:00;117,3;90,1;514,084841974611;1,329154925;323,65;1,429789192;324,84999999999997;1,6592615659999999;326,54999999999995;0,4582357279999999;288,60249999999996;0;4,836740768647843;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6374860354758688;1;1,6592615659999999;0,5173818503321355;3,4144174071316256;0;0;0;0;0;0;285,48343231912605;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,92335658366786;42,92335658366786;0;0;514,084841974611;0;0;0;0;0;0;0;0;0
2023-11-26T11:00:00;115,29;90,3;472,45100684774;1,3142206;323,65;1,3975058679999999;324,25;1,6432877840000004;326,34999999999997;0,4458940239999999;288,47749999999996;0;4,834369994710309;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6398568094134016;1;1,6432877840000004;0,5333556323321349;3,4017664332237176;0;0;0;0;0;0;253,87593660747308;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,12335658366787;43,12335658366787;0;0;472,45100684774;0;0;0;0;0;0;0;0;0
2023-11-26T12:00:00;114,7;87,3;460,94019875688;1,4324752719999998;322,95;1,4289162159999995;323,04999999999995;1,72698156;325,54999999999995;0,4249110449999999;288,4325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,3505490138123;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,3;42,3;0;0;460,94019875688;0;0;0;0;0;0;0;0;0
2023-11-26T13:00:00;113,37;84,3;437,967596760947;1,3487828949999998;323,65;1,4075394959999998;324,04999999999995;1,6532934320000001;326,04999999999995;0,4366519269999999;288,4425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,82231395891097;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,3;39,3;0;0;437,967596760947;0;0;0;0;0;0;0;0;0
2023-11-26T14:00:00;110,02;85,6;457,52456512314296;1,3283015349999998;323,65;1,4008186999999999;324,15;1,6452841569999999;326,25;0,44574180299999977;288,46999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,21228435909404;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;457,52456512314296;0;0;0;0;0;0;0;0;0
2023-11-26T15:00:00;115,1;83,6;476,900655072937;1,3064505539999998;323,45;1,3359218879999994;322,54999999999995;1,6313739000000003;325,65;0,4266321659999999;288,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,68436313065814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;476,900655072937;0;0;0;0;0;0;0;0;0
2023-11-26T16:00:00;123,26;84,9;471,13441899235903;1,4809758039999996;323,95;1,501031868;324,95;1,77086819;326,95;0,4190115169999999;288,435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,07464732592405;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;471,13441899235903;0;0;0;0;0;0;0;0;0
2023-11-26T17:00:00;134,15;93,7;469,730605407969;1,4302620539999997;323,75;1,4932562260000002;325,04999999999995;1,7420557850000005;326,84999999999997;0,4394422026653139;288,38735419377565;0;3,307143249588054;0;2,8071028426102353;0,8783678003858588;1;1,4302620539999997;1,3768407886102356;3,1958171068851806;2,180736743418225;0,6580452281457084;1;1,4932562259999997;0,6874805174182255;3,3139617919018676;2,1766434163321353;0,6306705260040901;1;1,7420557850000005;0,43458763133213485;3,4513162207266666;0;0;0;0;0;0;244,4680924927704;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,535516997639405;41,535516997639405;0;0;469,730605407969;0;0;0;0;0;0;0;0;0
2023-11-26T18:00:00;143,81;98,7;481,216196178075;1,3885186919999999;324,04999999999995;1,4655868040000002;325,04999999999995;1,7141247499999999;326,95;0,405954441;288,28999999999996;0;2,7935615329247203;0;2,8071028426102353;0,8781073128995132;1;1,3885186919999999;1,4185841506102355;3,196765134936837;3,716253741057569;1,171160304830115;1;1,4655868040000002;2,250666937057569;3,1731384044788284;2,1766434163321993;0,6313976534693638;1;1,7141247499999999;0,4625186663321994;3,4473416307015348;0;0;0;0;0;0;272,94364568352114;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,216196178075;0;0;0;0;0;0;0;0;0
2023-11-26T19:00:00;149,67;99,1;532,275214886477;1,3719601279999996;323,95;1,4379551550000003;324,65;1,6876626649999997;326,65;0,4294205159999999;288,41749999999996;0;2,6511626978380782;0;4,7426198402496675;1,524603337566747;1;1,3719601279999996;3,370659712249668;3,1107237688583615;2,180736743418285;0,6632640419536731;1;1,4379551550000003;0,7427815884182849;3,2878862797911226;2,1766434163320416;0,6351967267652125;1;1,6876626649999997;0,4889807513320419;3,426723288416115;0;0;0;0;0;0;241,3374039505317;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,275214886477;0;0;0;0;0;0;0;0;0
2023-11-26T20:00:00;143,78;98,7;550,385833001825;1,351708204;323,95;1,435554471;324,84999999999997;1,6857530299999997;326,95;0,4809215869999998;288,9425;0;2,787131945146372;0;2,8071028426102353;0,8802616228903306;1;1,351708204;1,4553946386102354;3,1889415255809292;2,180736743418225;0,6620382360615044;1;1,435554471;0,7451822724182251;3,2939740103102313;3,7121604139715334;1,1447950000255047;1;1,6857530299999997;2,0264073839715335;3,2426420572144625;0;0;0;0;0;0;269,81327021013664;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,385833001825;0;0;0;0;0;0;0;0;0
2023-11-26T21:00:00;135,91;94,3;564,698235505622;1,3701330340000002;324,54999999999995;1,409713542;323,75;1,583481933;324,04999999999995;0,5381999509999998;291,645;0;3,268266106575162;0;2,8071028426102353;0,8756905007502066;1;1,3701330340000002;1,4369698086102352;3,2055878648967666;2,180736743418225;0,6704028034577156;1;1,409713542;0,7710232014182252;3,2528753343075345;2,1766434163321353;0,6598673933406264;1;1,583481933;0,5931614833321353;3,298607323681688;0;0;0;0;0;0;298,2862888831156;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,13551699763939;42,13551699763939;0;0;564,698235505622;0;0;0;0;0;0;0;0;0
2023-11-26T22:00:00;122,41;90,4;576,059365904812;1,4736800190000001;324,04999999999995;1,5061983749999999;325,04999999999995;1,7666124319999998;326,95;0,606493298;292,6225;0;4,845712093238974;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6285147108847379;1;1,7666124319999998;0,4100309843321355;3,4631542884145885;0;0;0;0;0;0;266,67751288580627;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,223356583667865;43,223356583667865;0;0;576,059365904812;0;0;0;0;0;0;0;0;0
2023-11-26T23:00:00;118,99;87,2;574,330979020876;1,6981523669999998;324,25;1,5544177079999997;324,95;1,880444865;327,04999999999995;0,610373469;292,3725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,1508451345177;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;574,330979020876;0;0;0;0;0;0;0;0;0
2023-11-27T00:00:00;102,44;84,5;588,064719124758;1,5400331899999997;324,15;1,5307438299999998;325,04999999999995;1,797821324;326,95;0,527155533;291,94;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,5423826815832;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,5;39,5;0;0;588,064719124758;0;0;0;0;0;0;0;0;0
2023-11-27T01:00:00;99,26;85;575,611914308704;1,4008298919999997;323,95;1,4658861899999998;324,95;1,7100928320000002;326,75;0,5197848929999996;291,96999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,93708107489402;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;575,611914308704;0;0;0;0;0;0;0;0;0
2023-11-27T02:00:00;94,09;88;574,922045877272;1,3020604919999998;324,04999999999995;1,3863754240000001;324,75;1,617362915;326,65;0,4768638489999998;291,6875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,4138873667865;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43;43;0;0;574,922045877272;0;0;0;0;0;0;0;0;0
2023-11-27T03:00:00;89,9;89,2;508,252386610754;1,27114539;324,15;1,3580820480000002;324,75;1,5802936120000002;326,54999999999995;0,4046973489999998;291,3825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,80889860962878;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,2;44,2;0;0;508,252386610754;0;0;0;0;0;0;0;0;0
2023-11-27T04:00:00;88,82;90,9;445,11608493071805;1,3992462239999999;324,25;1,453219644;325,25;1,698328641;327,04999999999995;0,534117534;292,28249999999997;0;4,8427482353838505;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6314785687398607;1;1,698328641;0,4783147753321353;3,4468999014102875;0;0;0;0;0;0;197,20707035134674;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,723356583667865;43,723356583667865;0;0;445,11608493071805;0;0;0;0;0;0;0;0;0
2023-11-27T05:00:00;87,91;96,7;449,28952250922;1,3947974039999995;323,95;1,4638016799999998;325,04999999999995;1,7131790259999997;326,95;0,5622543489999998;292,0925;0;3,304879221720771;0;2,8071028426102353;0,878494350826371;1;1,3947974039999995;1,4123054386102358;3,1953567373195804;2,180736743418225;0,6594036331957933;1;1,4638016799999998;0,7169350634182254;3,3071348619195584;2,1766434163321353;0,6314495983807765;1;1,713179026000006;0,4634643903321294;3,4470580421837194;0;0;0;0;0;0;225,6873496443116;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,535516997639405;44,535516997639405;0;0;449,28952250922;0;0;0;0;0;0;0;0;0
2023-11-27T06:00:00;94,09;101;430,770448081599;1,3598951519999996;323,95;1,4382153690000001;324,84999999999997;1,6873660770000003;326,84999999999997;0,5207690369999998;292,2475;0;2,02022822738138;0;2,8071028426102353;0,8799258411981783;1;1,3598951519999996;1,4472076906102358;3,1901584328832264;3,124145073528635;0,9763874310317435;1;1,4382153690000001;1,6859297045286348;3,199698167178747;2,176643416332016;0,6336490820027065;1;1,6873660770000003;0,48927733933201556;3,435092826856993;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;254,16478090934717;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,770448081599;0;0;0;0;0;0;0;0;0
2023-11-27T07:00:00;122,01;107,6;445,864048245013;1,313358816;323,95;1,400964196;324,75;1,6405233600000002;326,75;0,4923273159999999;291,8425;0;0;0;9,357009475367452;3,0651367059463266;1;1,313358816;8,04365065936745;3,0527217455635736;2,1807367434181444;0,6642513643215437;1;1,400964196;0,7797725474181443;3,2829992688769494;2,1766434163320842;0,6369603012513915;1;1,6405233600000002;0,536120056332084;3,417235598601333;3,7162181389740683;1,2387393796580226;1;0;3,7162181389740683;3,0000000000000004;282,63936443125624;30;0;0;0;0;0,16939222590823572;0,36350263070436845;0,13086094705357265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,864048245013;0,07328213035000067;0;0;0,07328213035000067;0;0;0;0;0,07328213035000067
2023-11-27T08:00:00;138,92;108,2;433,297400681192;1,302492783;324,04999999999995;1,3710088080000002;324,34999999999997;1,6012926020000002;326,25;0,768917241941271;291,3124578857934;0;0;0;9,357009475367452;3,064977747135151;1;1,302492783;8,054516692367452;3,0528800687422586;2,180736743418225;0,6681358886166515;1;1,3710088080000002;0,809727935418225;3,263911998401033;2,1766434163321184;0,6427888102269095;1;1,6012926020000002;0,5753508143321182;3,3862497008368058;4,126724868537831;1,375574956179277;1;0;4,126724868537831;3,0000000000000004;251,03215312639207;0;30;0;0;0;0,3588854963443711;0,7701405500952169;0,2772505980342781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,297400681192;0,15526033489919572;0;0;0,15526033489919572;0;0;0;0;0,15526033489919572
2023-11-27T09:00:00;144,99;112,3;435,318388369533;1,2489656439999999;323,84999999999997;1,325177568;324,34999999999997;1,4670361680000001;324,34999999999997;3,0311753956072347;289,50018554273066;0;0;0;9,357009475367452;3,0683575599506647;1;1,2489656439999999;8,108043831367452;3,049517304468877;2,180736743418204;0,6701007143775135;1;1,325177568;0,8555591754182039;3,2543417677803665;2,176643416332135;0,6626546684699437;1;1,4670361680000001;0,7096072483321348;3,28473263662046;6,968093384350552;2,322697794783517;1;0;6,968093384350552;3,0000000000000004;279,50704991107943;30;0;0;0;0;1,6175169805316505;3,4710664818275756;1,2495839334579273;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,318388369533;0,6997670027364392;0;0;0,6997670027364392;0;0;0;0;0,6997670027364392
2023-11-27T10:00:00;139,41;109,9;416,495863630249;1,296209874;323,84999999999997;1,36135291;324,15;1,516415272;324,54999999999995;11,60687979066666;295,29256668785786;0;0;0;9,357009475367452;3,066441804849026;1;1,296209874;8,060799601367451;3,051422486013276;2,1807367434183615;0,6698135090657984;1;1,36135291;0,8193838334183616;3,2557371774419366;2,1766434163321353;0,6591303439797518;1;1,516415272;0,6602281443321354;3,3022958754862013;5,2966876562101906;1,7655625520700635;1;0;5,2966876562101906;3;247,90015183766727;0;30;0;0;0;0,8889227086718681;1,9075594606692448;0,6867214058409281;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,495863630249;0,3845639872709197;0;0;0,3845639872709197;0;0;0;0;0,3845639872709197
2023-11-27T11:00:00;138;106,5;409,48160033291;1,5757216800000002;324,34999999999997;1,4638562409999998;324,45;1,6415166500000002;324,15;16,68805218555405;298,2849644411698;0;0,17406507534258342;0;4,171676534612261;1,3230062639494486;1;1,5757216800000002;2,5959548546122604;3,1531797303505877;2,1807367434181786;0,6634761039029238;1;1,4638562409999998;0,7168805024181788;3,286835397069933;7,2554780544404505;2,3496431384190526;1;1,6415166500000002;5,613961404440451;3,0879063870619383;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;216,29641445406247;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,48160033291;0;0;0;0;0;0;0;0;0
2023-11-27T12:00:00;136,94;102;393,342402321882;1,2293348759999998;323,95;1,30237107;324,15;1,4026751729999998;323,45;12,383971946861344;296,3016679569868;0;1,6335453301956668;0;2,8071028426102353;0,885280675551976;1;1,2293348759999998;1,5777679666102356;3,1708619877644972;2,180736743418225;0,6722873633087232;1;1,30237107;0,8783656734182252;3,243756855231566;7,0121604139715314;2,2831134350673454;1;1,4026751729999998;5,609485240971532;3,0713149448768813;0;0;0;0;0;0;244,77478481261707;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,342402321882;0;0;0;0;0;0;0;0;0
2023-11-27T13:00:00;133,97;101,5;400,326493413042;1,226841858;324,04999999999995;1,3097200169999998;324,45;1,4131382940000001;323,75;6,393045085629131;292,64051497324397;0;1,805184383050897;0;2,8071028426102353;0,8848134210422045;1;1,226841858;1,5802609846102353;3,172536464584594;2,180736743418136;0,6701555901888514;1;1,3097200169999998;0,8710167264181361;3,2540752854178225;2,1766434163321353;0,6689010772952645;1;1,4131382940000001;0,7635051223321352;3,254058769248068;4,335516997639483;1,4451723325464942;1;0;4,335516997639483;3,0000000000000004;273,2503073341358;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,326493413042;0;0;0;0;0;0;0;0;0
2023-11-27T14:00:00;132,67;104,5;415,224676753716;1,2056595989999999;324,04999999999995;1,281337105;324,25;1,3813614079999996;323,54999999999995;5,658116730061419;291,3123893986426;0;0,7993299124033975;0;2,8071028426102353;0,8856920287935197;1;1,2056595989999999;1,6014432436102355;3,1693893039028938;6,624145073528512;2,153710977459456;1;1,281337105;5,342807968528511;3,0756889586653986;2,1766434163321353;0,6714576629576356;1;1,3813614079999996;0,7952820083321357;3,2416688890621335;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;241,64403493498133;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,224676753716;0;0;0;0;0;0;0;0;0
2023-11-27T15:00:00;130;105,9;393,430880872922;1,261425138;324,04999999999995;1,3206839799999996;323,95;1,419945828;323,25;10,01291609544126;294,76945306625026;0;0,3343384010375132;0;2,8071028426102353;0,8833789594074042;1;1,261425138;1,5456777046102355;3,1776881401989923;7,269122478060751;2,368873937259887;1;1,3206839799999996;5,948438498060751;3,0685982752079486;2,176643416332216;0,6719250854199681;1;1,419945828;0,7566975883322162;3,23941383282597;3,6471312629968167;1,215710420998939;1;0;3,6471312629968167;3;270,11987053148783;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,430880872922;0;0;0;0;0;0;0;0;0
2023-11-27T16:00:00;121,21;109,1;381,94512350554197;1,275690741;324,04999999999995;1,321098084;323,75;1,4120470739999995;322,95;10,07906986679531;295,54302139572724;0;0;0;9,357009475367466;3,066089454902126;1;1,275690741;8,081318734367466;3,0517731504562886;2,1807367434182465;0,6739550217936202;1;1,321098084;0,8596386594182466;3,235730386895219;2,1766434163321224;0,6741910690544263;1;1,4120470739999995;0,7645963423321229;3,2285260310329114;4,720780707166194;1,5735935690553977;1;0;4,720780707166194;3,0000000000000004;298,5928585444347;30;0;0;0;0;0,6648296577159614;1,4266730852273848;0,5136023106818586;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,94512350554197;0,28761729398184077;0;0;0,28761729398184077;0;0;0;0;0,28761729398184077
2023-11-27T17:00:00;115,86;112,5;385,977786863479;1,3740894059999997;324,45;1,44511104;325,15;1,5901593600000001;325,15;5,107137785653395;291,2346812980825;0;0;0;9,357009475367452;3,05945705628171;1;1,3740894059999997;7,982920069367452;3,058388891635377;2,180736743418225;0,6595953196676012;1;1,44511104;0,7356257034182252;3,3061737680570467;2,176643416332114;0,6514741596113679;1;1,5901593600000001;0,5864840563321139;3,341104760978662;7,135467121296187;2,378489040432062;1;0;7,135467121296187;3;266,9840518901592;0;30;0;0;0;1,650143243586022;3,541079921858416;1,2747887718690298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,977786863479;0,7138817122466566;0;0;0,7138817122466566;0;0;0;0;0,7138817122466566
