timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-27T18:00:00;124,53;113,9;405,815571303983;1,339203942;324,25;1,417394052;324,95;1,5833770079999996;325,45;5,531225345318819;291,82160342459895;0;0;0;9,357009475367452;3,062211831861574;1;1,339203942;8,017805533367452;3,055637555184795;2,180736743418225;0,6622013837587806;1;1,417394052;0,7633426914182253;3,293162468250897;2,1766434163321398;0,6495871059330145;1;1,5833770079999996;0,5932664083321402;3,350810686437171;8,110333645993595;2,7034445486645318;1;0;8,110333645993595;3;295,4573534849702;30;0;0;0;0;2,07527671888859;4,453383516928304;1,6032180660941897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,815571303983;0,897802117012746;0;0;0,897802117012746;0;0;0;0;0,897802117012746
2023-11-27T19:00:00;123,22;108,9;445,584169365786;1,366643928;324,34999999999997;1,439702506;325,04999999999995;1,6091297999999998;325,54999999999995;4,5769769677181165;289,3848786997464;0;0;0;9,357009475367452;3,0604139255293337;1;1,366643928;7,9903655473674515;3,057432655535002;2,180736743418225;0,6605150555094993;1;1,439702506;0,7410342374182253;3,301570078120441;2,176643416332037;0,647605476131008;1;1,6091297999999998;0,5675136163320373;3,3610639448819466;4,622391393993774;1,5407971313312578;1;0;4,622391393993774;3,0000000000000004;263,84886038120067;0;30;0;0;0;0,563218970888507;1,2086244010482983;0,4351047843773874;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,584169365786;0,24365867925133694;0;0;0,24365867925133694;0;0;0;0;0,24365867925133694
2023-11-27T20:00:00;117,12;112,5;453,214859116865;1,3479057220000001;324,25;1,43615744;325,15;1,60500275;325,65;3,900728314222398;289,77081976744716;0;0;0;9,357009475367452;3,0618428173937744;1;1,3479057220000001;8,009103753367452;3,0560058217920187;6,425551196673277;2,0749505520917664;1;1,43615744;4,989393756673278;3,0967249750581534;2,1766434163321353;0,6470611775260788;1;1,60500275;0,5716406663321354;3,363891223785264;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;292,32247549516256;30;0;0;0;0;1,6486872440980187;3,537955459437808;1,273663965397611;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;453,214859116865;0,7132518206226621;0;0;0,7132518206226621;0;0;0;0;0,7132518206226621
2023-11-27T21:00:00;100,61;107;436,284867769011;1,3418144760000001;324,25;1,41245838;324,75;1,5838806479999998;325,34999999999997;7,354809940267313;293,5138859483796;0;0,002887500331322679;0;9,357009475367452;3,0621011275212338;1;1,3418144760000001;8,015194999367452;3,0557480258471856;2,18073674341814;0,6637372642992648;1;1,41245838;0,76827836341814;3,2855421274567655;2,17664341633205;0,6502974570111055;1;1,5838806479999998;0,5927627683320502;3,3471504353351302;3,285610364882353;1,0952034549607843;1;0;3,285610364882353;3;260,71429587919204;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,284867769011;0;0;0;0;0;0;0;0;0
2023-11-27T22:00:00;94,46;103,6;419,951667099232;1,355737324;324,25;1,4329649219999998;324,95;1,6028077189999996;325,45;7,349397873165561;292,78552605901194;0;1,140700539748456;0;2,8071028426102353;0,8782084934536838;1;1,355737324;1,4513655186102354;3,1963968277861805;5,724145073528517;1,8426266085972847;1;1,4329649219999998;4,291180151528517;3,106513846495504;2,1766434163321353;0,6486549398145842;1;1,6028077189999996;0,5738356973321357;3,3556260543615397;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;229,10927708118305;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,951667099232;0;0;0;0;0;0;0;0;0
2023-11-27T23:00:00;95,2;99;372,697501029488;1,383594212;323,95;1,444730512;324,75;1,6244236680000002;325,34999999999997;14,21115543058985;298,3486488097816;0;2,3205716568766936;0;2,8071028426102353;0,8789538415630005;1;1,383594212;1,4235086306102354;3,1936863005439537;2,180736743418225;0,6622938296213603;1;1,4447305120000067;0,7360062314182185;3,2927027942642515;2,1766434163321353;0,6483712535529536;1;1,6244236680000002;0,5522197483321352;3,3570942641342216;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;197,5074187850539;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,94340833011029;43,94340833011029;0;0;372,697501029488;0;0;0;0;0;0;0;0;0
2023-11-28T00:00:00;85,06;90,1;254,580911233702;1,4079717869999997;324,04999999999995;1,4524977599999997;324,65;1,62776448;325,15;2,4683267397433584;287,5138537179493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,98766804317538;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1;0,10683760683760077;0;0;45;45;0;0;254,580911233702;0,021538461538460313;0;0;0;0;0,021538461538460313;0;0;0,021538461538460313
2023-11-28T01:00:00;77,74;87,5;235,004779703612;1,4174821889999998;324,04999999999995;1,452718802;324,54999999999995;1,6335843200000002;325,15;1,025262308429122;290,5749085000185;0;4,561855670103093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,46506927637105;30;0;0;0;0;0;0;0;12,5;25,77319587628866;4,561855670103093;0;0;0;0;45;45;0;0;235,004779703612;0;0;0;0;0;0;0;0;0
2023-11-28T02:00:00;70,49;89,1;248,09655133500598;1,426128009;324,04999999999995;1,4641822079999998;324,75;1,63716576;325,15;1,3354421907068725;290,8739248686518;0;5,145773195876286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,9396227694434;30;0;0;0;0;0;0;0;14,1;29,0721649484536;5,145773195876287;0;0;0;0;45;45;0;0;248,09655133500598;0;0;0;0;0;0;0;0;0
2023-11-28T03:00:00;67,47;90,1;245,812698223363;1,4097009509999998;324,04999999999995;1,4704958949999998;325,04999999999995;1,6347846620000002;325,34999999999997;0,7327154217659771;291,7413597683122;0;4,068479999079463;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6478790015580853;1;1,6347846620000002;0,5418587543321352;3,3596449508280433;0;0;0;0;0;0;251,3323814387454;0;30;0;0;0;0;0;0;12,923356583667855;26,646096048799706;4,7163590006375475;0;0;0;0;45;45;0;0;245,812698223363;0;0;0;0;0;0;0;0;0
2023-11-28T04:00:00;64,5;91,6;252,124774588945;1,4213728079999999;324,04999999999995;1,448968083;324,45;1,628479369;325,04999999999995;0,6744594959999999;292,3875;0;4,613337209359811;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6504444716901068;1;1,628479369;0,5481640473321354;3,346393906118338;0;0;0;0;0;0;219,72830083218048;0;30;0;0;0;0;0;0;14,423356583667854;29,738879553954337;5,263781681049918;0;0;0;0;45;45;0;0;252,124774588945;0;0;0;0;0;0;0;0;0
2023-11-28T05:00:00;68,29;101,9;287,186556209768;1,421805099;324,04999999999995;1,4346465199999998;324,15;1,615374936;324,75;0,6657197949999998;292,48499999999996;0;1,6989581340648319;0;4,6505111727205435;1,4911960869461205;1;1,421805099;3,2287060737205437;3,1186449679092907;2,180736743418225;0,6667393813667679;1;1,4346465199999998;0,7460902234182256;3,2707483678973204;2,1766434163321353;0,653296979236289;1;1,615374936;0,5612684803321353;3,3317824596045953;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;248,20632800209725;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,186556209768;0;0;0;0;0;0;0;0;0
2023-11-28T06:00:00;80,06;113,5;353,667801436679;1,658715956;324,45;1,510601028;324,75;1,760060915;325,45;0,6416914389999998;292,4;0;0;0;9,357009475367452;3,047122777628692;1;1,658715956;7,698293519367452;3,0707687737640788;7,143420822273036;2,3135756673170924;1;1,510601028;5,632819794273036;3,087610629375615;2,1766434163321353;0,6411108977398584;1;1,760060915;0,41658250133213537;3,3951121779485725;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;276,68150736929704;30;0;0;0;0;1,9308176184982813;4,143385447421204;1,4916187610716336;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,667801436679;0,8353065062001148;0;0;0,8353065062001148;0;0;0;0;0,8353065062001148
2023-11-28T07:00:00;89,34;121,8;374,356195142212;1,428064225;323,84999999999997;1,4586673499999998;324,65;1,634281022;325,04999999999995;0,7605023509999999;292,94;0;0;0;9,357009475367452;3,0610951065199057;1;1,428064225;7,928945250367452;3,05675228954426;7,269122478060751;2,358475836326252;1;1,4586673499999998;5,8104551280607515;3,0821271798076633;7,255478054440451;2,343121786428468;1;1,634281022;5,621197032440452;3,096500615744648;0;0;0;0;0;0;245,07489185013904;0;30;7,16579146857204;9,644403053259813;1,7070593404269867;0,7525985235593055;1,615018290899797;0,5814065847239269;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,356195142212;2,269899342982577;0;1,9443116555371782;0,32558768744539907;0;0;0;0;2,269899342982577
2023-11-28T08:00:00;116,42;127,9;378,739872870751;1,357740692;323,95;1,431467992;324,75;1,6023138719999999;325,25;1,727942349125549;290,98267317239123;0;0;0;9,357009475367452;3,063316415720448;1;1,357740692;7,999268783367452;3,0545357402026054;7,269122478060751;2,3590156001689326;1;1,431467992;5,837654486060751;3,0814219615759213;5,33616548364849;1,703338828260929;1;1,6023138719999999;3,7338516116484906;3,1327680641769886;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;213,471436992533;0;30;0;0;0;6,297340337826295;13,513605875163723;4,86489811505894;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,739872870751;2,7243429444330065;0;0;2,7243429444330065;0;0;0;0;2,7243429444330065
2023-11-28T09:00:00;127,03;126,9;354,282014640892;1,3719601279999996;323,95;1,4557686219999997;325,04999999999995;1,6254015689999999;325,45;1,1535519529810654;290,84855311718417;0;0;0;9,357009475367452;3,0627332159393417;1;1,3719601279999996;7,985049347367452;3,0551173790361146;7,269122478060751;2,355902685514537;1;1,4557686219999997;5,813353856060751;3,085493523461539;7,255478054440451;2,3405159050928264;1;1,6254015689999999;5,630076485440451;3,0999481946065623;7,028160438625174;2,342720146208391;1;0;7,028160438625174;3,0000000000000004;241,95008984883376;30;0;0;0;0;5,9902295535061825;12,854569857309404;4,627645148631386;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,282014640892;2,5914812832335756;0;0;2,5914812832335756;0;0;0;0;2,5914812832335756
2023-11-28T10:00:00;138,08;127,5;351,359579977792;1,387221819;324,04999999999995;1,471261148;325,34999999999997;1,630433772;325,54999999999995;7,664764142262328;291,3810569417697;0;0;0;9,357009475367452;3,06146331612989;1;1,387221819;7,969787656367451;3,0563846465408564;7,269122478060751;2,353141042748951;1;1,471261148;5,797861330060751;3,0891146539898546;7,255478054440451;2,3395184429715465;1;1,630433772;5,625044282440451;3,1012698686935263;7,451854195782633;2,4839513985942108;1;0;7,451854195782633;3;270,42589483984887;30;0;0;0;0;6,166535796348705;13,232909434224688;4,763847396320887;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,359579977792;2,667754541939697;0;0;2,667754541939697;0;0;0;0;2,667754541939697
2023-11-28T11:00:00;139,3;123,4;393,80211668916496;1,22890958;326,54999999999995;0,9760417290000001;319,84999999999997;1,3674455549999998;324,65;14,616793121745907;296,64234815225024;0;0;0;4,250769056900203;1,3517012631187186;1;1,22890958;3,021859476900203;3,14475481593662;7,269122478060751;2,401613631859475;1;0,9760417290000001;6,293080749060751;3,0267659966738925;7,255478054440451;2,357965445230258;1;1,3674455549999998;5,888032499440452;3,0770077946294694;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;298,8988522503649;30;0;0;0;0;4,984268185501557;10,695854475325229;3,8505076111170826;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,80211668916496;2,156284262225566;0;0;2,156284262225566;0;0;0;0;2,156284262225566
2023-11-28T12:00:00;138,5;117,8;314,61403259049496;0;329,15;0,151834869;321,04999999999995;0,23271525599999998;327,95;8,042760974246002;293,07218522432373;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4188596157951516;1;0,151834869;7,117287609060751;3,005185762163867;7,255478054440451;2,404632897839172;1;0,23271525599999998;7,022762798440452;3,0172913549341773;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;267,2900149967188;0;30;0,45940382510642763;0,6183093204662552;0,10944074972252717;3,1756334172953316;6,814663985612299;2,4532790348204276;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,61403259049496;1,4984874185054364;0;0,12465115900599705;1,3738362594994393;0;0;0;0;1,4984874185054364
2023-11-28T13:00:00;135,6;113,4;311,829488235434;0;328,95;0,171799998;322,25;0,22717101899999997;327,04999999999995;10,89389331976791;295,0131046124227;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,8876368790773785;2,2901893334138674;1;0,171799998;6,7158368810773785;3,0074530426750057;2,1766434163321353;0,7129649614392127;1;0,22717101899999997;1,9494723973321353;3,052945844545147;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;235,68433862679805;0;30;0;0;0;2,0866015616939393;4,477685754708024;1,6119668716948887;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,829488235434;0,9027014481491376;0;0;0,9027014481491376;0;0;0;0;0,9027014481491376
2023-11-28T14:00:00;137,72;111,5;318,351649757334;0;327,15;0,143864766;319,25;0,17623482799999998;323,95;9,689520910191954;294,7846376433274;0;0;0;0;0;0;0;0;0;3,082767301459072;1,0248328025586253;1;0,143864766;2,938902535459072;3,0080685295811684;7,255478054440451;2,411264542071889;1;0,17623482799999998;7,079243226440451;3,0089929693927955;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;264,1607701929354;30;0;0;0;0;1,5213924190034491;3,264790598719848;1,1753246155391452;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,351649757334;0,6581817847019212;0;0;0,6581817847019212;0;0;0;0;0,6581817847019212
2023-11-28T15:00:00;144,04;109,2;326,593999534847;0,4953719100000001;326,15;0,4342929689999999;318,45;0,624102294;322,95;8,646405940753665;294,9759246596187;0;0;0;2,8071028426102353;0,9103284255718359;1;0,4953719100000001;2,311730932610235;3,083615499369816;7,269122478061263;2,4163390667433955;1;0,4342929689999999;6,834829509061263;3,0083205532318664;5,444047591221508;1,791983671719465;1;0,624102294;4,8199452972215076;3,038000667716895;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;232,55540674749503;0;30;0;0;0;0,7876184205778913;1,6901682845019126;0,6084605824206886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,593999534847;0,34073792615558557;0;0;0,34073792615558557;0;0;0;0;0,34073792615558557
2023-11-28T16:00:00;150;106,1;370,84830703393703;1,5563875;328,75;1,4576978429999998;326,45;1,9860735619999998;330,45;10,382564481558193;296,69997409761584;0;0,423953738123394;0;8,850511172720518;2,851714640623459;1;1,5563875;7,294123672720518;3,103575318035877;2,180736743418225;0,6502235163825205;1;1,4576978429999998;0,7230389004182254;3,3538263204484253;2,1766434163321353;0,5842986864846352;1;1,9860735619999998;0,19056985433213547;3,725223873816414;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;200,95320383839925;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,84830703393703;0;0;0;0;0;0;0;0;0
2023-11-28T17:00:00;164,01;106,7;365,01502374949;1,6689426459999996;326,04999999999995;1,5831083999999997;325,95;1,8614842180000002;327,25;12,383604386388498;296,8499359121337;0;18,37551435777178;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,43310851801542;30;0;0;0;0;16,7;35,836909871244636;12,90128755364807;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,01502374949;7,224721030042919;0;0;7,224721030042919;0;0;0;0;7,224721030042919
2023-11-28T18:00:00;189,98;105;418,8706078113;1,440041064;323,95;1,4703713840000001;324,75;1,6561292049999998;325,45;18,81625218813765;296,95678601171454;0;17,062209636741734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,91016520716363;30;0;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,8706078113;6,489270386266094;0;0;6,489270386266094;0;0;0;0;6,489270386266094
2023-11-28T19:00:00;177;102,9;473,971951951599;1,599907592;325,75;1,599682353;327,04999999999995;1,8412630720000003;328,34999999999997;18,396855620921798;296,1115599533733;0;15,439892040175218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,30542682222185;0;30;0;0;0;12,9;27,682403433476406;9,965665236051507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,971951951599;5,580772532188843;0;0;5,580772532188843;0;0;0;0;5,580772532188843
2023-11-28T20:00:00;160,2;99,9;543,067103885997;1,971673655;326,65;1,7342563599999998;327,15;2,1423502560000003;329,75;14,633271427723122;294,2256995832097;0;5,547190874573877;0;2,8071028426102353;0,8301449941899754;1;1,971673655;0,8354291876102353;3,3814609041271178;2,180736743418225;0,6300497103243279;1;1,7342563600000034;0,4464803834182218;3,4612137862830807;2,1766434163321353;0,5801161588342142;1;2,1423502560000003;0,03429316033213503;3,752082032512694;0;0;0;0;0;0;254,78279627953964;30;0;0;0;0;2,7355169976394063;5,870208149440786;2,113274933798683;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,067103885997;1,1834339629272623;0;0;1,1834339629272623;0;0;0;0;1,1834339629272623
2023-11-28T21:00:00;139,12;96,6;540,272137199674;1,948605544;327,54999999999995;1,8009914580000004;328,84999999999997;2,1274509059999995;330,95;10,360496831656992;291,6681815982793;0;3,469491062665703;0;2,8071028426102353;0,8232568075983314;1;1,948605544;0,8584972986102353;3,4097535747069414;2,180736743418225;0,6121498410640662;1;1,8009914580000004;0,37974528541822483;3,5624231146210397;2,1766434163321353;0,5693290927956106;1;2,1274509059999995;0,049192510332135786;3,823172649836026;0;0;0;0;0;0;223,17837063149065;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,435516997639404;44,435516997639404;0;0;540,272137199674;0;0;0;0;0;0;0;0;0
2023-11-28T22:00:00;125,45;93,3;520,450500834039;1,721093169;327,04999999999995;1,7200816920000002;328,84999999999997;1,9965101019999996;330,45;15,67645343761135;293,1503675031367;0;4,273364805581347;0;0;0;0;0;0;0;2,180736743418225;0,6173055565083827;1;1,7200816920000002;0,46065505141822505;3,532669875438926;2,1766434163321353;0,5835564420339816;1;1,9965101019999996;0,18013331433213575;3,7299621074277938;0;0;0;0;0;0;191,57710542600645;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,94261984024964;43,94261984024964;0;0;520,450500834039;0;0;0;0;0;0;0;0;0
2023-11-28T23:00:00;116,84;85,5;481,81920587730696;1,348684965;326,45;1,5093041550000001;328,65;1,7350957600000005;330,15;10,216158685126373;291,8402482162517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,05794771546385;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;481,81920587730696;0;0;0;0;0;0;0;0;0
2023-11-29T00:00:00;109,41;78,2;453,629053134845;1,291685508;326,34999999999997;1,4448424320000002;328,34999999999997;1,6817798700000004;330,15;2,8765140908408213;288,08790715282794;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,53594192069232;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;453,629053134845;0;0;0;0;0;0;0;0;0
2023-11-29T01:00:00;98,43;74,3;438,88735893630997;1,39055004;326,15;1,5208529000000002;328,15;1,7940412259999998;330,45;0,6937776719999997;291,9475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,9321409580792;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;438,88735893630997;0;0;0;0;0;0;0;0;0
2023-11-29T02:00:00;95,17;75,7;419,412594279467;1,3363247999999999;325,15;1,4632882469999997;326,45;1,719081407;328,45;0,6081749789999997;291,6425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,41044774398338;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;419,412594279467;0;0;0;0;0;0;0;0;0
2023-11-29T03:00:00;92,03;77,2;395,337056651006;1,4422570799999999;326,15;1,575341152;328,34999999999997;1,8386721240000001;330,34999999999997;0,7023258569999998;291,72499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,885906699209;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0;395,337056651006;0;0;0;0;0;0;0;0;0
2023-11-29T04:00:00;85,88;79,2;387,507489334522;1,8853637489999997;326,45;1,7476433910000002;328,25;2,0957635560000005;330,34999999999997;0,7229696229999999;291,91749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,279570740118;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0;387,507489334522;0;0;0;0;0;0;0;0;0
2023-11-29T05:00:00;84,91;86,1;412,92695741461597;1,7663718040000003;326,34999999999997;1,743761166;328,54999999999995;2,0581038749999996;330,65;0,6283231639999998;291,3875;0;4,050927835051544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,755342783044;30;0;0;0;0;0;0;0;11,1;22,88659793814432;4,050927835051544;0;0;0;0;45;45;0;0;412,92695741461597;0;0;0;0;0;0;0;0;0
2023-11-29T06:00:00;95,7;97,2;473,0219261062;1,9447848750000003;326,84999999999997;1,8025275600000001;329,15;2,179642;331,15;0,8753717279999997;291,8875;0;3,4595718160381588;0;2,839621256581779;0,8406219404601019;1;1,9447848750000003;0,8948363815817788;3,3780004064937383;2,180736743418225;0,609550516358083;1;1,8025275600000001;0,37820918341822507;3,5776144632730364;2,179642;0,5644825312673675;1;2,179642;0;3,8613099241641744;0;0;0;0;0;0;239,14931988034465;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,0219261062;0;0;0;0;0;0;0;0;0
2023-11-29T07:00:00;102,84;110,4;507,76307377919005;1,667921376;328,34999999999997;1,7816013179999997;330,95;2,0932537499999997;333,04999999999995;0,6891082949999999;292,03749999999997;0;0;0;5,571663256848687;1,7547969451298704;1;1,667921376;3,903741880848687;3,17510426053103;2,180736743418221;0,5960892692048867;1;1,7816013179999997;0,39913542541822156;3,6584063093889756;2,1766434163321353;0,5515473924163047;1;2,0932537499999997;0,08338966633213563;3,946430436007243;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;267,6254049483566;30;0;0;0;0;0,8305943583039355;1,7823913268324794;0,6416608776596926;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,76307377919005;0,35933009148942785;0;0;0,35933009148942785;0;0;0;0;0,35933009148942785
2023-11-29T08:00:00;132,59;113,6;541,9143571449599;1,31089098;327,65;1,4205585900000004;329,34999999999997;1,6583857919999998;331,54999999999995;0,7298369389999997;290,95627528367044;0;0;0;9,357009475367452;3,0427513108851376;1;1,31089098;8,046118495367452;3,075180492698726;2,1807367434182594;0,6331063192849717;1;1,4205585900000004;0,760178153418259;3,444503201107164;2,1766434163320545;0,5991767851940947;1;1,6583857919999998;0,5182576243320547;3,6327232131114062;7,990252363233246;2,663417454411082;1;0;7,990252363233246;3;236,01969503944076;0;30;0;0;0;1,8953580016489833;4,067291849032152;1,464225065651575;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,9143571449599;0,8199660367648819;0;0;0,8199660367648819;0;0;0;0;0,8199660367648819
2023-11-29T09:00:00;149,33;111,3;543,84803945546;1,260711648;326,75;1,3485800399999999;327,95;1,6044795240000003;330,34999999999997;1,7836216994400427;289,04340394744565;0;0;0;9,357009475367452;3,050925311394312;1;1,260711648;8,09629782736745;3,0669415080145566;2,180736743418225;0,6465950722436398;1;1,3485800399999999;0,8321567034182253;3,372646710484849;2,176643416332165;0,6121790609751411;1;1,6044795240000003;0,5721638923321648;3,5555665900512605;6,352178811557939;2,1173929371859797;1;0;6,352178811557939;3;264,4960930699368;30;0;0;0;0;1,2334315533242173;2,6468488268760026;0,952865577675361;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,84803945546;0,5336047234982021;0;0;0,5336047234982021;0;0;0;0;0,5336047234982021
2023-11-29T10:00:00;142,55;109,5;514,427890379137;1,357586802;326,95;1,4672544120000002;328,25;1,7344102499999998;330,65;11,800310745685849;295,3779099983419;0;0;0;4,8359650209712015;1,5374214199597693;1;1,357586802;3,4783782189712014;3,1455038665311084;2,1807367434181786;0,6374897661952919;1;1,4672544120000002;0,7134823314181784;3,420818433577992;2,1766434163321353;0,6005940191279913;1;1,7344102499999998;0,4422331663321355;3,624151002190176;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;232,89069609220877;0;30;0;0;0;0,666292594181458;1,4298124338657896;0,5147324761916843;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,427890379137;0,2882501866673432;0;0;0,2882501866673432;0;0;0;0;0,2882501866673432
2023-11-29T11:00:00;133,72;107,7;477,858701199956;1,3134959179999999;326,84999999999997;1,387351926;326,45;1,73207392;329,65;18,978014396906605;295,4358267210682;0;0;0;9,357009475367452;3,047466460074298;1;1,3134959179999999;8,043513557367453;3,070422463366283;2,1807367434183575;0,6539243787810807;1;1,387351926;0,7933848174183575;3,3348454564169407;2,1766434163321353;0,6087682615994523;1;1,73207392;0,4445694963321354;3,575487675085612;3,8368860567928293;1,278962018930943;1;0;3,8368860567928293;3,0000000000000004;201,28845965417852;0;30;0;0;0;0,14872430808922538;0,3191508757279514;0,11489431526206251;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,858701199956;0,06434081654675501;0;0;0,06434081654675501;0;0;0;0;0,06434081654675501
2023-11-29T12:00:00;130;106,9;432,14322431060697;1,32632195;326,65;1,385022591;326,45;1,657537998;329,25;23,320840898139835;296,01624618758115;0;0,09345322513625809;0;9,357009475367452;3,0479968955674503;1;1,32632195;8,030687525367451;3,0698881252060604;2,180736743418225;0,6540469238935702;1;1,385022591;0,7957141524182252;3,3342206250832938;2,1766434163322206;0,6168596378990578;1;1,657537998;0,5191054183322206;3,528587838467726;3,1856103648821255;1,0618701216273752;1;0;3,1856103648821255;3;169,68938343979207;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,14322431060697;0;0;0;0;0;0;0;0;0
2023-11-29T13:00:00;128,09;103,8;428,921931220375;1,2885083789999998;326,84999999999997;1,335913494;326,54999999999995;1,6059148980000002;329,34999999999997;11,174761023167692;294,41593532412696;0;1,121349217452182;0;2,8071028426102353;0,8655251411201288;1;1,2885083789999998;1,5185944636102355;3,2432366308590326;2,180736743418225;0,6560114873614074;1;1,3359134939999964;0,8448232494182288;3,324235604759802;2,1766434163322375;0,619501958976894;1;1,6059148980000002;0,5707285183322373;3,513537584169966;6,635516997639298;2,211838999213099;1;0;6,635516997639298;3,0000000000000004;198,1724145014481;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,921931220375;0;0;0;0;0;0;0;0;0
2023-11-29T14:00:00;132,18;103,6;442,29046366802;1,273893026;326,84999999999997;1,325110416;326,75;1,5966395279999999;329,45;11,280834750879082;293,9944750956307;0;1,1880003574196418;0;2,8071028426102353;0,8663211345335627;1;1,273893026;1,5332098166102353;3,240256679322053;3,537419102949314;1,107584350175356;1;1,325110416;2,2123086869493136;3,19381463126421;7,255478054440451;2,312320961995151;1;1,5966395279999999;5,6588385264404515;3,137746953684221;0;0;0;0;0;0;226,65259725999795;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,29046366802;0;0;0;0;0;0;0;0;0
2023-11-29T15:00:00;146,35;103,2;424,627720206968;1,2819078970000002;326,84999999999997;1,355631;327,15;1,6151385050000002;329,65;15,90360710351748;294,27450581437336;0;1,3286540451878088;0;8,84261984024972;2,8777236212296797;1;1,2819078970000002;7,56071194324972;3,0727828673384487;2,180736743418225;0,6511968797800249;1;1,355631;0,8251057434182252;3,3488132562227273;2,1766434163320545;0,6166522579261977;1;1,6151385050000002;0,5615049113320543;3,529774501519072;0;0;0;0;0;0;195,0509846318509;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,627720206968;0;0;0;0;0;0;0;0;0
2023-11-29T16:00:00;168;102,4;427,166158216736;1,267762608;326,75;1,358255524;327,75;1,6111569510000001;330,04999999999995;9,000227239131885;291,76174244550884;0;15,053625945754616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,5314795333877;30;0;0;0;0;12,4;26,609442060085847;9,579399141630905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,166158216736;5,364463519313306;0;0;5,364463519313306;0;0;0;0;5,364463519313306
2023-11-29T17:00:00;200;104;435,260442148146;1,260692062;326,84999999999997;1,3544222639999999;327,95;1,611066016;330,25;15,616738622589054;292,95675107693256;0;16,289677447900537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,00912638543437;30;0;0;0;0;14;30,04291845493562;10,815450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,260442148146;6,05665236051502;0;0;6,05665236051502;0;0;0;0;6,05665236051502
2023-11-29T18:00:00;250;105,4;435,450991008646;1,2517804319999999;326,75;1,317022797;327,04999999999995;1,56844688;329,54999999999995;22,05140707731491;294,1731345311097;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,40497810437478;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;19,1;19,1;0;0;435,450991008646;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-29T19:00:00;250;100,7;433,725689011842;1,1989304090000001;326,84999999999997;1,269459595;327,84999999999997;1,4418331830000002;330,04999999999995;17,778111259700953;293,43242643956114;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,88293760656435;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;14,4;14,4;0;0;433,725689011842;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-29T20:00:00;200;98,5;447,956619221253;1,2039794;325,65;1,293712659;326,45;1,559568826;328,45;12,46147270809695;291,94695882889613;0;12,040750409273926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,27910194438266;0;30;0;0;0;8,5;18,240343347639485;6,5665236051502145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,956619221253;3,67725321888412;0;0;3,67725321888412;0;0;0;0;3,67725321888412
2023-11-29T21:00:00;161;94,3;460,383848244566;1,2554570040000002;326,34999999999997;1,3361639150000002;326,65;1,655545822;329,34999999999997;15,78131267706638;295,029086645314;0;6,498363509496617;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6162246038984044;1;1,6555458219999932;0,5210975943321421;3,532224131529474;0;0;0;0;0;0;185,67842666576718;0;30;0;0;0;2,123356583667862;4,556559192420304;1,6403613092713094;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,383848244566;0,9186023331919332;0;0;0,9186023331919332;0;0;0;0;0,9186023331919332
2023-11-29T22:00:00;139,01;92,3;544,211824668686;1,250871082;326,54999999999995;1,3199565;327,15;1,56867072;329,65;15,087276967505458;297,5607310026756;0;4,201252214960792;0;0;0;0;0;0;0;2,180736743418225;0,653189389464921;1;1,3199565;0,8607802434182252;3,338597929774455;2,1766434163321353;0,6197851996979988;1;1,56867072;0,6079726963321352;3,5119319038156167;0;0;0;0;0;0;214,1598588231006;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,942619840249634;42,942619840249634;0;0;544,211824668686;0;0;0;0;0;0;0;0;0
2023-11-29T23:00:00;128,5;87;547,563299702411;1,3072689690000001;325,25;1,39558644;325,75;1,6367964239999997;327,95;12,21610673196677;296,188977737072;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,6384428372183;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42;42;0;0;547,563299702411;0;0;0;0;0;0;0;0;0
2023-11-30T00:00:00;114,27;78,2;500,162661343294;1,282961344;325,34999999999997;1,3677659260000001;325,75;1,5993144160000001;327,75;2,503728226197329;292,182007092547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,03523162451353;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;500,162661343294;0;0;0;0;0;0;0;0;0
2023-11-30T01:00:00;104,79;72,2;484,38331279452103;1,3086385900000002;325,34999999999997;1,3887453300000001;325,75;1,6183422150000002;327,65;1,045921772;291,5725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,51412810135108;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,2;27,2;0;0;484,38331279452103;0;0;0;0;0;0;0;0;0
2023-11-30T02:00:00;104,52;75,4;475,331267157035;1,313106996;325,25;1,3998673800000003;325,84999999999997;1,6246167299999998;327,65;0,6083430049999999;291,21999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,99017668854094;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;475,331267157035;0;0;0;0;0;0;0;0;0
2023-11-30T03:00:00;102,2;78,7;461,870804286955;1,3077180480000001;325,25;1,39529265;325,84999999999997;1,6212381450000004;327,65;0,6623249969999997;291,745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,38443030245102;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;461,870804286955;0;0;0;0;0;0;0;0;0
2023-11-30T04:00:00;100;81;447,50647702955297;1,300083705;325,25;1,4063405530000002;326,25;1,6181925220000002;327,75;0,6493259499999999;291,71999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,8607918594208;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36;36;0;0;447,50647702955297;0;0;0;0;0;0;0;0;0
2023-11-30T05:00:00;101,63;91,9;457,393107076224;1,30681989;325,25;1,415698464;326,34999999999997;1,6286948150000002;327,84999999999997;0,6787516699999999;291,9575;0;4,8449249522208495;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6293018519028623;1;1,628694815000003;0,5479486013321322;3,458822518558419;0;0;0;0;0;0;233,2553584118138;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,72335658366787;44,72335658366787;0;0;457,393107076224;0;0;0;0;0;0;0;0;0
2023-11-30T06:00:00;106,3;103,8;442,973633746163;1,288407651;325,25;1,384875696;325,95;1,6075433340000003;327,75;0,7704253679999998;292,07;0;1,098741735798085;0;4,363785202141216;1,3939802058570774;1;1,288407651;3,075377551141216;3,1304499043859653;2,1807367434183362;0,6572639725244951;1;1,384875696;0,7958610474183363;3,3179009265368853;7,255478054440452;2,3242408899440536;1;1,6075433340000003;5,6479347204404515;3,1216549393961905;0;0;0;0;0;0;201,6530855075516;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,973633746163;0;0;0;0;0;0;0;0;0
2023-11-30T07:00:00;129,41;117,1;427,779858454154;1,3113414580000002;325,34999999999997;1,417556336;326,34999999999997;1,63582272;327,95;0,721620688;291,5275;0;0;0;9,357009475367452;3,0567011777140065;1;1,3113414580000002;8,04566801736745;3,0611462918220917;2,18073674341814;0,6529922591442253;1;1,417556336;0,7631804074181399;3,3396058113707046;7,255478054440451;2,321068240809952;1;1,63582272;5,619655334440451;3,125921903919811;5,2996649622902305;1,7665549874300768;1;0;5,2996649622902305;3;230,13292019900084;30;0;0;0;0;3,007110764483723;6,453027391595971;2,32308986097455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,779858454154;1,3009303221457478;0;0;1,3009303221457478;0;0;0;0;1,3009303221457478
2023-11-30T08:00:00;168,09;128,7;437,655840047628;1,368552164;325,34999999999997;1,4777007450000001;326,65;1,692766217;328,04999999999995;0,9178768346666664;292,02392930900953;0;35,37122251227821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,60990690698094;30;0;0;0;0;38,7;83,04721030042916;29,896995708154495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,655840047628;16,74231759656652;0;0;16,74231759656652;0;0;0;0;16,74231759656652
2023-11-30T09:00:00;219,27;128,2;440,999731773598;1,3271081880000002;325,34999999999997;1,4434882;326,65;1,6522413840000003;328,04999999999995;1,8545892075520425;288,18052373276316;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,0840459162902;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;440,999731773598;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T10:00:00;237,13;121,3;443,305977094265;1,4172513540000002;325,84999999999997;1,5174141580000002;326,95;1,7194941119999998;328,54999999999995;1,7035634153322303;287,62492293981177;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,47639014327754;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;443,305977094265;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T11:00:00;222,5;119,2;441,78233658125;1,397533848;325,25;1,421784114;325,25;1,6677982640000002;327,25;2,380958029809924;288,1083792651176;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,9508425042632;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;32,9;32,9;0;0;441,78233658125;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T12:00:00;223,34;117,9;432,070728336501;1,494512528;328,95;1,3835998079999998;323,45;1,767026536;327,25;7,8075422122444325;291,2632399484662;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,4224474200128;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0;432,070728336501;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T13:00:00;195,21;111,1;427,277661882982;1,4996412620000001;325,34999999999997;1,4640535000000003;325,34999999999997;1,736602483;327,45;14,029072780431315;294,8177105889821;0;21,77465598867306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,8122578068498;0;30;0;0;0;21,1;45,27896995708153;16,30042918454935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,277661882982;9,128240343347636;0;0;9,128240343347636;0;0;0;0;9,128240343347636
2023-11-30T14:00:00;189,81;113;433,04647848648597;1,3888264719999999;325,04999999999995;1,386788129;324,45;1,64792407;326,95;12,084019758715673;289,69384123561906;0;23,242467147471352;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,2841765810691;30;0;0;0;0;23;49,35622317596566;17,76824034334764;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,04647848648597;9,950214592274676;0;0;9,950214592274676;0;0;0;0;9,950214592274676
2023-11-30T15:00:00;195;113,5;429,806022563566;1,6895722999999998;325,65;1,4686841899999998;323,65;1,778881662;326,54999999999995;13,132889150720223;290,1992828627703;0;23,62873324189195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,67430079498996;0;30;0;0;0;23,5;50,42918454935622;18,15450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;429,806022563566;10,166523605150214;0;0;10,166523605150214;0;0;0;0;10,166523605150214
2023-11-30T16:00:00;195;113,2;423,90297668536596;1,873933919;325,04999999999995;1,6058519430000002;324,84999999999997;1,914570672;326,75;12,939734432070134;293,934015443868;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,0675859964894;0;30;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,90297668536596;10,036738197424892;0;0;10,036738197424892;0;0;0;0;10,036738197424892
2023-11-30T17:00:00;226;112,4;445,29913202427;2,1309092339999998;325,84999999999997;1,7580855270000002;327,04999999999995;2,111197324;328,04999999999995;8,852523818096765;294,5751130270071;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,54297923788977;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0;445,29913202427;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T18:00:00;261;109,6;448,390481562714;1,959842312;325,95;1,7315269109999998;327,04999999999995;2,000364347;328,04999999999995;14,944333961236104;298,44204205572004;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,015524939966;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0;448,390481562714;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T19:00:00;249,34;107,2;431,264537818637;1,874033248;325,95;1,7207518130000001;327,25;1,9581103500000003;328,15;14,929745146223263;297,7122357227411;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,40627601905095;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;431,264537818637;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T20:00:00;194,49;106;439,617430927815;2,127338986;326,25;1,7958403400000003;327,75;2,189285307;329,45;16,48428926584772;299,10951197996974;0;17,834741825582938;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,87913539144904;30;0;0;0;0;16;34,33476394849785;12,360515021459227;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,617430927815;6,921888412017167;0;0;6,921888412017167;0;0;0;0;6,921888412017167
2023-11-30T21:00:00;153,93;102,3;459,292464489534;2,3134955219999997;326,45;1,8490513050000001;327,65;2,3321889599999994;329,95;12,10018970804156;297,3177822245143;0;7,271147954750557;0;2,8071028426102353;0,8139891417683296;1;2,3134955219999997;0,4936073206102356;3,448575292432056;2,180736743418225;0,6193567146531761;1;1,8490513050000033;0,33168543841822196;3,520970535758835;2,3321889599999994;0,6169212406549832;1;2,3321889599999994;0;3,7803674218185814;0;0;0;0;0;0;268,2702001094889;0;30;0;0;0;4,979971453971539;10,686634021398152;3,847188247703335;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,292464489534;2,154425418713868;0;0;2,154425418713868;0;0;0;0;2,154425418713868
2023-11-30T22:00:00;132,72;99,2;502,183377685668;2,034441189;326,45;1,8064923259999999;328,45;2,199228;330,65;9,857536645552505;295,10451808802907;0;2,7848016717409774;0;4,820035256581769;1,4996475175737047;1;2,034441189;2,785594067581769;3,2141121164126316;2,180736743418225;0,6151427134892764;1;1,8064923259999999;0,37424441741822534;3,5450907498333577;2,199228;0,5746349013197527;1;2,199228;0;3,827174428405021;0;0;0;0;0;0;236,6644257210569;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;502,183377685668;0;0;0;0;0;0;0;0;0
2023-11-30T23:00:00;124,72;91,5;539,75437014881;1,9642855359999998;328,75;1,8852504299999997;330,95;2,230006;333,15;9,150968473461383;294,48088564995857;0;4,930615203249055;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5436116008746559;1;2,1766434163321353;0;4,004041512046426;0;0;0;0;0;0;265,1407592784848;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,32335658366787;44,32335658366787;0;0;539,75437014881;0;0;0;0;0;0;0;0;0
2023-12-01T00:00:00;113,79;85,5;499,466146373451;1,8232607399999998;327,95;1,76706291;328,65;2,1307245659999996;331,34999999999997;1,1696357942270241;288,4865296989973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,5352978341359;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;499,466146373451;0;0;0;0;0;0;0;0;0
2023-12-01T01:00:00;106,91;81,4;493,193416612989;1,9250897529999997;329,04999999999995;1,842835548;330,34999999999997;2,1949134839999997;332,95;0,9842444330780958;288,74169890237465;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,93299693593144;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0;493,193416612989;0;0;0;0;0;0;0;0;0
2023-12-01T02:00:00;102,63;84,6;483,762726750484;1,8188566880000006;328,75;1,8069260160000005;330,34999999999997;2,133607905;332,65;1,2368235932916067;289,7819416446303;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,41280363623784;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,6;39,6;0;0;483,762726750484;0;0;0;0;0;0;0;0;0
2023-12-01T03:00:00;99,1;86,5;473,87968597986503;1,7858570760000003;328,54999999999995;1,7997813229999997;330,45;2,1268213559999998;332,75;1,7566018164304027;290,15603800528726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,8897623558742;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;473,87968597986503;0;0;0;0;0;0;0;0;0
2023-12-01T04:00:00;95,88;89,6;444,713400543926;1,834771712;330,75;1,8327403640000002;329,54999999999995;2,2551320399999994;333,04999999999995;1,906605561583981;290,06609402821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,28492601121755;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;444,713400543926;0;0;0;0;0;0;0;0;0
2023-12-01T05:00:00;96,07;98,1;457,827853027821;1,830196982;328,45;1,8239658359999995;330,54999999999995;2,146211496;332,75;1,953979326069821;290,69936490258704;0;3,19345786507762;0;3,7426198402496342;1,1343037810369045;1;1,8301969820000041;1,91242285824963;3,2994863482059293;2,180736743418225;0,5963493299461733;1;1,8239658359999995;0,3567709074182257;3,6568109225763017;2,1766434163321353;0,5501158280630134;1;2,1462114960000065;0,030431920332128826;3,9567002171092054;0;0;0;0;0;0;255,76219751861643;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,827853027821;0;0;0;0;0;0;0;0;0
2023-12-01T06:00:00;102,31;110,1;427,991100201145;1,825258512;328,45;1,826219625;330,65;2,1564941459999996;332,95;2,0462244496829527;291,1587949381826;0;0;0;9,357009475367452;3,00607254095038;1;1,825258512;7,531750963367452;3,112702487348892;2,1807367434183362;0,5953441503571758;1;1,826219625;0,3545171184183362;3,662985085366181;2,176643416332127;0,5472854231217408;1;2,1564941459999996;0,020149270332127323;3,9771631481000433;5,659471352047504;1,8864904506825013;1;0;5,659471352047504;3;284,2366212988646;30;0;0;0;0;0,7261390128345789;1,5582382249669076;0,5609657609880867;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,991100201145;0,31414082615332856;0;0;0,31414082615332856;0;0;0;0;0,31414082615332856
2023-12-01T07:00:00;120,03;121,6;424,25157269333005;1,966621866;328,54999999999995;1,884453;330,65;2,2199457910000002;332,84999999999997;1,7521999324524908;290,7358887178344;0;0;0;9,357009475367452;2,9964162109288823;1;1,966621866;7,390387609367451;3,122733564596088;7,269122478060751;2,287277365509886;1;1,884453;5,384669478060752;3,178067770735929;7,255478054440452;2,236009385662021;1;2,2199457910000002;5,035532263440452;3,244833452383879;3,542228669243145;1,180742889747715;1;0;3,542228669243145;3;252,62925026831363;0;30;0;0;0;4,176161322888204;8,961719577013312;3,2262190477247925;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,25157269333005;1,8066826667258837;0;0;1,8066826667258837;0;0;0;0;1,8066826667258837
2023-12-01T08:00:00;152,11;126,6;427,92612210895595;1,8776062940000002;328,45;1,8448948759999997;330,54999999999995;2,17717976;332,84999999999997;1,8031782520985276;290,4599438350581;0;0;0;9,357009475367452;3,0028337299504946;1;1,8776062940000002;7,479403181367451;3,116059801127155;7,269122478060751;2,29097976796689;1;1,8448948759999997;5,424227602060752;3,1729317646971933;7,2554780544404505;2,239524825750753;1;2,17717976;5,078298294440451;3,239739953321663;7,022783497528291;2,34092783250943;1;0;7,022783497528291;3,0000000000000004;281,1039873432868;30;0;0;0;0;5,695606494603048;12,222331533482935;4,400039352053857;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,92612210895595;2,4640220371501598;0;0;2,4640220371501598;0;0;0;0;2,4640220371501598
2023-12-01T09:00:00;203,46;124,5;432,512804417158;1,814887725;328,45;1,8133488249999998;330,45;2,13526572;332,65;2,367482047655647;287,6461269110178;0;32,126587319145166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,5758769445525;30;0;0;0;0;34,5;74,0343347639485;26,652360515021456;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,512804417158;14,925321888412016;0;0;14,925321888412016;0;0;0;0;14,925321888412016
