timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-01T10:00:00;222,63;123,3;443,750273392221;1,48226848;328,34999999999997;1,6390586069999995;330,45;1,9157458319999998;332,75;11,393997960551042;295,7049455287092;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,965971988437;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0;443,750273392221;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T11:00:00;215,37;123;440,467656578658;1,518579525;328,45;1,6848268919999998;330,95;1,9587273090000001;333,04999999999995;11,503786090770095;294,70599479690435;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,43817539123813;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;440,467656578658;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T12:00:00;213,52;121,5;442,676755703013;1,500801033;328,45;1,6760285809999997;331,04999999999995;1,944772284;333,04999999999995;10,780069493355215;294,67045738369967;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,90753157369903;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;442,676755703013;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T13:00:00;197,09;117,4;441,872318606705;1,4896552000000003;328,34999999999997;1,657501624;330,75;1,933216544;332,95;10,307848899007306;294,87275039875414;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,2950934521206;0;30;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,872318606705;11,8537339055794;0;0;11,8537339055794;0;0;0;0;11,8537339055794
2023-12-01T14:00:00;175,19;117,3;440,252460896091;1,5027764209999999;328,45;1,669821218;330,84999999999997;1,9475632889999999;333,04999999999995;10,151472116365673;294,9701816906916;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,7647639427754;30;0;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;440,252460896091;11,810472103004289;0;0;11,810472103004289;0;0;0;0;11,810472103004289
2023-12-01T15:00:00;174,32;116,3;428,559751728393;1,341545868;328,25;1,50315555;330,84999999999997;1,745679195;332,65;8,544319310497357;294,32539120486746;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,1526400979601;0;30;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,559751728393;11,377854077253216;0;0;11,377854077253216;0;0;0;0;11,377854077253216
2023-12-01T16:00:00;184,4;117,5;423,550756015066;1,3891958080000002;328,34999999999997;1,5721052649999998;331,04999999999995;1,8132550919999997;332,75;9,01596327658482;295,25749950882835;0;26,71886199725676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,54367746552924;0;30;0;0;0;27,5;59,012875536480685;21,244635193133046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,550756015066;11,896995708154506;0;0;11,896995708154506;0;0;0;0;11,896995708154506
2023-12-01T17:00:00;200,05;111,4;428,34876152823296;1,4385763109999998;328,45;1,6150531659999998;331,04999999999995;1,8550949849999998;332,65;13,312373021542296;296,88984572853275;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,0168230977827;30;0;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,34876152823296;9,258025751072962;0;0;9,258025751072962;0;0;0;0;9,258025751072962
2023-12-01T18:00:00;230,69;109,5;440,70145704996;1,4280992000000001;328,34999999999997;1,578886218;330,25;1,8182089509999997;332,04999999999995;12,327478725377066;296,1179029386421;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,4871214154729;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0;440,70145704996;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T19:00:00;199,16;106,6;442,782754201447;1,406476256;328,45;1,5581614320000003;330,34999999999997;1,7931752449999998;332,04999999999995;8,341760820682817;294,8758368799306;0;18,298261138887653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,87562533491035;0;30;0;0;0;16,6;35,62231759656651;12,824034334763944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,782754201447;7,181459227467808;0;0;7,181459227467808;0;0;0;0;7,181459227467808
2023-12-01T20:00:00;168,56;105,9;467,914243168013;1,3911656000000001;328,34999999999997;1,5581362499999998;330,65;1,8011677319999995;332,45;6,1898079460664786;294,7555224094577;0;17,75748860669882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,34623777237687;30;0;0;0;0;15,9;34,120171673819755;12,283261802575112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,914243168013;6,878626609442063;0;0;6,878626609442063;0;0;0;0;6,878626609442063
2023-12-01T21:00:00;142,37;100,2;502,211322020685;1,4159390920000001;328,75;1,54409029;330,15;1,7653057659999998;331,75;6,231161259798204;294,8207576386615;0;2,407621079059959;0;2,8071028426102353;0,8461298441589369;1;1,4159390920000001;1,3911637506102352;3,31757928406429;2,324145073528525;0,6670405501069059;1;1,54409029;0,780054783528525;3,484263547629956;2,1766434163321353;0,5893991082882065;1;1,7653057659999998;0,41133765033213554;3,6929872911646693;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;350,8140031485996;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;502,211322020685;0;0;0;0;0;0;0;0;0
2023-12-01T22:00:00;125,13;96,9;592,6563881183309;1,432038784;328,34999999999997;1,5794989800000003;330,34999999999997;1,8217917899999998;332,15;4,01874847503533;292,0068022776927;0;3,4294777861854744;0;2,8071028426102353;0,84776194531226;1;1,4320387839999995;1,3750640586102358;3,3111923201226996;2,180736743418225;0,6153085697447215;1;1,5794989799999968;0,6012377634182284;3,5441351715984823;2,1766434163321353;0,5816785028812552;1;1,8217917899999998;0,3548516263321355;3,7420042266483393;0;0;0;0;0;0;319,1999743798637;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,73551699763941;44,73551699763941;0;0;592,6563881183309;0;0;0;0;0;0;0;0;0
2023-12-01T23:00:00;118,4;91,4;592,63040516645;1,463555456;328,34999999999997;1,6095089290000002;330,25;1,8605300999999999;332,15;1,649659333351653;290,0507247727259;0;4,89560751672073;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5786192874029807;1;1,8605300999999999;0,31611331633213546;3,7617885606640815;0;0;0;0;0;0;347,66805438242574;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,223356583667865;44,223356583667865;0;0;592,63040516645;0;0;0;0;0;0;0;0;0
2023-12-02T00:00:00;108,13;81,8;570,668104147234;1,5218993520000001;327,95;1,66107467;330,15;1,914436368;331,84999999999997;0,7468947679999999;289,94688025609025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,05434020856643;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;570,668104147234;0;0;0;0;0;0;0;0;0
2023-12-02T01:00:00;105,22;76,7;533,796966302281;1,4912276759999998;327,95;1,6442838720000001;330,25;1,8933282559999998;331,95;0,536162904;290,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,44378740612456;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;533,796966302281;0;0;0;0;0;0;0;0;0
2023-12-02T02:00:00;102,69;77,8;526,10442860853;1,419464572;327,84999999999997;1,5777362400000001;330,15;1,811206956;331,75;0,463846764;291,48249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,9153430273839;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0;526,10442860853;0;0;0;0;0;0;0;0;0
2023-12-02T03:00:00;101,25;79,5;501,64475819764;1,403927278;326,95;1,548634242;328,54999999999995;1,7936551020000002;329,75;0,38220202000000014;290,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,30510412466015;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0;501,64475819764;0;0;0;0;0;0;0;0;0
2023-12-02T04:00:00;98,89;82,7;488,204222165614;1,3742293060000002;327,75;1,538832848;329,95;1,763142912;331,54999999999995;0,46906223999999996;290,48999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,69802624582667;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0;488,204222165614;0;0;0;0;0;0;0;0;0
2023-12-02T05:00:00;97,96;93,5;503,57139054003596;1,48976712;327,15;1,6196600730000004;329,25;1,8639128820000002;330,84999999999997;0,2393947970000001;288,72249999999997;0;4,2639772109553205;0;0;0;0;0;0;0;2,180736743418225;0,6207078135230569;1;1,6196600730000004;0,5610766704182248;3,513306415526891;2,1766434163321353;0,5895417796453344;1;1,8639128820000002;0,31273053433213516;3,6920935741680494;0;0;0;0;0;0;278,1730564432021;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,142619840249644;44,142619840249644;0;0;503,57139054003596;0;0;0;0;0;0;0;0;0
2023-12-02T06:00:00;97,83;109,8;575,9471888911139;1,91310452;327,15;1,762462998;328,95;2,0958768749999996;330,65;0,26527257;288,91499999999996;0;0;0;6,779579854665498;2,1530082988531403;1;1,91310452;4,866475334665498;3,148887005348205;7,269122478060751;2,3099181850021746;1;1,762462998;5,506659480060751;3,1469177242976283;2,1766434163321353;0,5745525312962426;1;2,0958768749999996;0,08076654133213568;3,7884149799521905;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;246,56629176913674;0;30;0;0;0;0,6825455834124937;1,4646900931598574;0,5272884335375487;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;575,9471888911139;0,29528152278102726;0;0;0,29528152278102726;0;0;0;0;0,29528152278102726
2023-12-02T07:00:00;98,93;125,4;603,9052225521459;1,646420145;326,65;1,6791567450000002;328,65;1,94680643;330,15;0,3119801730000001;289,15;0;0;0;9,357009475367452;3,0308600483756645;1;1,646420145;7,710589330367451;3,087245641837595;7,269122478060751;2,31759570309423;1;1,6791567450000002;5,589965733060751;3,136492904416297;7,255478054440452;2,2827354946598843;1;1,94680643;5,308671624440452;3,178413824735082;6,096005757812025;2,032001919270675;1;0;6,096005757812025;3;214,96268777153878;0;30;0;0;0;5,422384234319338;11,636017670213171;4,188966361276742;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;603,9052225521459;2,345821162314975;0;0;2,345821162314975;0;0;0;0;2,345821162314975
2023-12-02T08:00:00;104,88;128,7;588,1627781660679;1,507752664;326,25;1,6036037500000002;328,15;1,8520269780000005;329,75;0,41825667600000005;289,78999999999996;0;0;0;9,357009475367452;3,0410785522016313;1;1,507752664;7,849256811367452;3,0768720093051574;7,269122478060751;2,3260506777271033;1;1,6036037500000002;5,665518728060751;3,1250920487956706;5,990466407029512;1,8710988407941525;1;1,8520269780000005;4,1384394290295115;3,201576675921071;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;183,36224413434059;0;30;0;0;0;6,443039414445244;13,82626483786533;4,977455341631519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;588,1627781660679;2,7873749913136505;0;0;2,7873749913136505;0;0;0;0;2,7873749913136505
2023-12-02T09:00:00;120,34;131,7;487,946940835484;1,46634786;325,54999999999995;1,547987904;327,04999999999995;1,806560877;329,04999999999995;0,3407292360000001;289,47499999999997;0;0,8915827559762741;0;9,357009475367452;3,0479768386452344;1;1,46634786;7,890661615367452;3,069908326313417;7,269122478060751;2,337298857686696;1;1,547987904;5,721134574060751;3,110052637964855;7,255478054440451;2,3017039680542983;1;1,806560877;5,4489171774404515;3,152220335516792;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;211,84390790992714;30;0;0;0;0;8,178027767034301;17,549415809086483;6,317789691271134;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,946940835484;3,5379622271118345;0;0;3,5379622271118345;0;0;0;0;3,5379622271118345
2023-12-02T10:00:00;127,99;124,5;460,923490310531;1,389201404;325,75;1,4554258670000002;326,25;1,7245766790000003;328,84999999999997;0,48921390500000017;290,575;0;0;0;9,357009475367452;3,050425389032393;1;1,389201404;7,967808071367452;3,0674441371390277;7,269122478060751;2,3478206056710773;1;1,4554258670000002;5,813696611060751;3,0961149503937584;7,255478054440451;2,308599564879996;1;1,7245766790000003;5,530901375440451;3,142804912907276;5,398874625723876;1,799624875241292;1;0;5,398874625723876;3,0000000000000004;240,32272351913616;30;0;0;0;0;5,219515366407466;11,20067675194735;4,032243630701046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,923490310531;2,2580564331925856;0;0;2,2580564331925856;0;0;0;0;2,2580564331925856
2023-12-02T11:00:00;130,75;123,2;444,65413301582004;1,5874313100000002;325,84999999999997;1,566186096;326,34999999999997;1,8549690750000003;328,65;0,23436732799999999;288,645;0;0;0;4,228680163241517;1,3304607365029648;1;1,5874313100000002;2,6412488532415166;3,178357727681875;7,269122478060751;2,3413703798316323;1;1,566186096;5,702936382060751;3,104644417079998;7,255478054440451;2,3020071674728486;1;1,8549690750000003;5,400508979440451;3,1518051537630702;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;268,79869124678424;30;0;0;0;0;4,8063570791602555;10,314070985322436;3,713065554716077;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,65413301582004;2,0793167106410033;0;0;2,0793167106410033;0;0;0;0;2,0793167106410033
2023-12-02T12:00:00;127,22;119,8;444,831541053754;1,6016129730000002;325,84999999999997;1,6072551399999997;327,15;1,8901609200000002;329,15;0,21122173200000008;288,40999999999997;0;0;0;9,357009475367452;3,039197189578016;1;1,6016129730000002;7,755396502367452;3,0787766938764003;7,269122478060751;2,333271623016733;1;1,6072551399999997;5,661867338060752;3,1154205992795467;7,255478054440451;2,2954251860360837;1;1,8901609200000002;5,365317134440451;3,160842748689086;0;0;0;0;0;0;237,1928640092385;0;30;4,451507654155896;5,991261984059079;1,060453371178457;1,4668823379754377;3,147816175912956;1,1332138233286642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,831541053754;1,842438157050362;0;1,2078384159863103;0,6345997410640518;0;0;0;0;1,842438157050362
2023-12-02T13:00:00;121,58;115;445,17105762571504;1,547631159;325,84999999999997;1,5956574300000002;327,34999999999997;1,8661191050000001;329,25;0,33409664600000005;289,455;0;0;0;3,590781403896216;1,11981099846709;1;1,547631159;2,043150244896216;3,2065959423613792;7,269122478060751;2,3324413546626426;1;1,5956574300000002;5,673465048060751;3,1165295811315845;2,1766434163321353;0,6031825467362958;1;1,8661191050000001;0,3105243113321352;3,608598140164254;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;205,59019735441652;0;30;0;0;0;2,3230904766138645;4,985172696596275;1,7946621707746593;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,17105762571504;1,0050108156338091;0;0;1,0050108156338091;0;0;0;0;1,0050108156338091
2023-12-02T14:00:00;114,58;115,3;449,321855241088;1,3631520240000001;324,34999999999997;1,3810088599999994;323,95;1,6597372260000003;326,04999999999995;0,743053312;291,825;0;0;0;3,7278347934696647;1,1841720659070898;1;1,3631520240000001;2,3646827694696646;3,1480516225605264;2,180736743418332;0,6702711781562036;1;1,3810088599999994;0,7997278834183323;3,2535141215785965;7,2554780544401964;2,3342516869313346;1;1,6597372260000003;5,595740828440196;3,1082672425861793;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;234,0696383346811;30;0;0;0;0;2,4955881835747737;5,355339449731274;1,9279222019032587;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,321855241088;1,0796364330658248;0;0;1,0796364330658248;0;0;0;0;1,0796364330658248
2023-12-02T15:00:00;118,52;112,6;454,138520251313;1,2535725510000002;322,84999999999997;1,3273040479999998;323,25;1,5521065600000001;325,15;1,303946169;293,46;0;0;0;2,8071028426102353;0,8906903655524601;1;1,2535725510000002;1,5535302916102351;3,151603465328942;6,265312195187686;2,038313195099343;1;1,3273040479999998;4,938008147187687;3,0737730640468763;2,1766434163321353;0,6532467553027537;1;1,5521065600000001;0,6245368563321352;3,3320386188881237;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;202,4672840024266;0;30;0;0;0;1,710579320772904;3,6707710746199655;1,3214775868631876;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,138520251313;0,740027448643385;0;0;0,740027448643385;0;0;0;0;0,740027448643385
2023-12-02T16:00:00;123,5;115,8;452,15058375565695;1,2173538399999997;322,95;1,304564702;323,25;1,5329766340000002;325,34999999999997;0,7768377900000001;292,71;0;0;0;9,357009475367452;3,074727495551278;1;1,2173538399999997;8,139655635367452;3,0431995970068244;2,180736743418225;0,6776467713426486;1;1,304564702;0,8761720414182252;3,2181024622864274;2,1766434163321353;0,6527159124641826;1;1,5329766340000002;0,6436667823321351;3,3347485096766003;9,409516297215447;3,1365054324051487;1;0;9,409516297215447;3,0000000000000004;170,8680899056053;0;30;0;0;0;2,676094067666746;5,742691132332072;2,067368807639546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,15058375565695;1,1577265322781456;0;0;1,1577265322781456;0;0;0;0;1,1577265322781456
2023-12-02T17:00:00;129,79;116,9;449,844706462435;1,17398484;322,75;1,28762561;324,15;1,5027988050000005;325,84999999999997;0,6880218390000001;292,1975;0;0;0;4,809940855081696;1,561706136067662;1;1,17398484;3,635956015081696;3,07992697473355;7,269122478060751;2,369034405083641;1;1,28762561;5,981496868060751;3,0683904220479685;2,1766434163321353;0,6506655981422522;1;1,5027988050000005;0,6738446113321348;3,3452566457282793;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;199,35100309661473;30;0;0;0;0;3,0039310254283857;6,446203917228296;2,3206334102021864;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,844706462435;1,2995547097132243;0;0;1,2995547097132243;0;0;0;0;1,2995547097132243
2023-12-02T18:00:00;144,04;115,3;457,16422424366897;1,113132537;322,84999999999997;1,2488481280000001;324,84999999999997;1,457036116;326,34999999999997;0,687112341;292;0;0;0;3,693924181212613;1,1913400958248541;1;1,113132537;2,5807916442126126;3,100646233731462;7,269122478060751;2,36660424366847;1;1,2488481280000001;6,020274350060751;3,0715412167067253;2,1766434163321353;0,6495691015016685;1;1,457036116;0,7196073003321353;3,350903562531206;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;167,75212062788404;0;30;0;0;0;2,5199476992974694;5,407613088621178;1,9467407119036242;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,16422424366897;1,0901747986660295;0;0;1,0901747986660295;0;0;0;0;1,0901747986660295
2023-12-02T19:00:00;144,96;111,9;482,404863503956;1,5256053029999999;323,45;1,52628102;325,04999999999995;1,7765453320000004;326,54999999999995;0,697456583;292,12;0;0;0;9,357009475367452;3,0599732832204576;1;1,5256053029999999;7,831404172367452;3,0578729319883804;2,180736743418251;0,656522167938046;1;1,52628102;0,6544557234182509;3,3216498237482828;2,1766434163321353;0,6312614496515905;1;1,7765453320000004;0,4000980843321349;3,4480854446814093;6,736910814298302;2,245636938099434;1;0;6,736910814298302;3;196,23534541582126;30;0;0;0;0;1,4486995505838622;3,1087973188494895;1,1191670347858163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,404863503956;0,6267335394800571;0;0;0,6267335394800571;0;0;0;0;0,6267335394800571
2023-12-02T20:00:00;129,56;107,1;554,8033069648341;1,78927903;323,34999999999997;1,54327887;324,04999999999995;1,9161795220000004;326,25;0,67759776;291,82;0;0,005674024222233509;0;9,357009475367452;3,050601964694728;1;1,78927903;7,567730445367451;3,0672665866140956;2,180736743418225;0,6628993973531118;1;1,54327887;0,6374578734182252;3,2896948649005866;2,1766434163321353;0,6265146295595789;1;1,9161795220000004;0,2604638943321349;3,4742100401745617;3,3856103648821776;1,1285367882940591;1;0;3,3856103648821776;3;164,63677451285864;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,8033069648341;0;0;0;0;0;0;0;0;0
2023-12-02T21:00:00;122,52;103,3;600,9713393730129;2,302004136;325,84999999999997;1,6425938799999997;322,95;2,094949338;324,95;0,8758914080000003;291,78249999999997;0;1,31098522415643;0;3,8542341056071034;1,1700392933020265;1;2,302004136;1,5522299696071036;3,2941065549430193;7,269122478060751;2,363299006895632;1;1,6425938799999997;5,626528598060752;3,075836979091901;2,1766434163321353;0,6299032797696227;1;2,094949338;0,08169407833213516;3,4555200555999783;0;0;0;0;0;0;193,12031083540737;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,9713393730129;0;0;0;0;0;0;0;0;0
2023-12-02T22:00:00;114,83;99,7;600,239295176449;2,126971049;323,25;1,6653905850000001;323,65;2,0528926;325,04999999999995;0,530221471;291,54499999999996;0;2,4818781589536485;0;5,342619840249596;1,700550516488374;1;2,126971049;3,2156487912495963;3,1417001661803448;2,1807367434182763;0,660927038849624;1;1,6653905850000001;0,5153461584182761;3,2995120720343896;2,1766434163321353;0,6308710898320647;1;2,0528926;0,12375081633213547;3,4502189930934204;0;0;0;0;0;0;221,60099880432384;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,239295176449;0;0;0;0;0;0;0;0;0
2023-12-02T23:00:00;109,88;90,5;606,227960637183;1,8006529;323,65;1,51960779;322,95;1,8134019870000002;324,84999999999997;0,551921562;291,3175;0;4,830628283209648;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6435985209140638;1;1,8134019870000002;0,3632414293321351;3,381989463308246;0;0;0;0;0;0;250,0788387044434;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,32335658366786;43,32335658366786;0;0;606,227960637183;0;0;0;0;0;0;0;0;0
2023-12-03T00:00:00;106,01;83,9;591,6872632468601;1,65192521;324,15;1,588385428;325,34999999999997;1,8256082619999998;326,54999999999995;0,5465990760000002;290,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,47488345215191;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,9;38,9;0;0;591,6872632468601;0;0;0;0;0;0;0;0;0
2023-12-03T01:00:00;108,3;82;573,868303887735;1,7492158669999998;325,45;1,731338046;328,04999999999995;1,9668065340000005;328,84999999999997;0,5649536980000001;290,9525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,9530359638067;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0;573,868303887735;0;0;0;0;0;0;0;0;0
2023-12-03T02:00:00;102,68;82,9;558,563813672782;1,7171326;325,45;1,7280014309999998;328,25;1,9762176070000004;329,25;0,237905154;288,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,34939329178928;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,9;37,9;0;0;558,563813672782;0;0;0;0;0;0;0;0;0
2023-12-03T03:00:00;99,88;85;552,265963209586;1,7080950599999996;325,45;1,7235819900000002;328,25;1,9691470610000004;329,25;0,25338373000000003;288,625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,74891098403907;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;552,265963209586;0;0;0;0;0;0;0;0;0
2023-12-03T04:00:00;98,62;86,2;526,818913195808;1,6904718569999997;325,45;1,7157252060000001;328,25;1,9620765150000004;329,25;0,09657594500000019;287,61249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,23053609294067;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,2;41,2;0;0;526,818913195808;0;0;0;0;0;0;0;0;0
2023-12-03T05:00:00;94,62;93,3;548,535579795497;1,9611182;325,75;1,795133845;328,45;2,118930996;329,54999999999995;0,1254581180000002;287,80499999999995;0;4,2747158969721095;0;0;0;0;0;0;0;2,180736743418225;0,61584547436661;1;1,795133845;0,38560289841822515;3,5410453339144663;2,1766434163321353;0,5836654327849914;1;2,118930996;0,057712420332135306;3,729265593040456;0;0;0;0;0;0;180,63036567091032;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,942619840249634;43,942619840249634;0;0;548,535579795497;0;0;0;0;0;0;0;0;0
2023-12-03T06:00:00;91,72;103,2;564,926754215963;2,117421475;325,65;1,8337392500000003;328,15;2,1918636640000004;329,34999999999997;0,10651494100000011;287,655;0;1,4334193911073168;0;5,935290925052569;1,874885768346899;1;2,117421475;3,817869450052569;3,165681357902546;2,1807367434183362;0,6160029026586816;1;1,8337392500000003;0,34699749341833597;3,5401403694791536;2,1918636640000004;0,585882519501111;1;2,1918636640000004;0;3,7411316962766015;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;209,11230263434322;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,926754215963;0;0;0;0;0;0;0;0;0
2023-12-03T07:00:00;88,86;109,4;578,846172271058;2,368571354;326,54999999999995;1,9072511040000002;328,34999999999997;2,379308679;330,04999999999995;0,13238279600000002;287,7675;0;0;0;2,8071028426102353;0,8099940728623758;1;2,368571354;0,43853148861023517;3,4655844242050198;7,269122478060751;2,3059198646669383;1;1,9072511040000002;5,361871374060751;3,1523742821438794;2,379308679;0,6282856961288322;1;2,379308679;0;3,7869852738333143;6,415654116860415;2,1385513722868046;1;0;6,415654116860415;3,0000000000000004;177,51244403565875;0;30;0;0;0;0,5288118834686052;1,1347894495034445;0,40852420182124005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,846172271058;0,22877355301989438;0;0;0,22877355301989438;0;0;0;0;0,22877355301989438
2023-12-03T08:00:00;92,13;112,9;552,602340574565;2,044446837;325,84999999999997;1,788906896;327,45;2,144108799;328,84999999999997;0,10495880100000009;287,66499999999996;0;0;0;8,927527269269563;2,8739707078899417;1;2,044446837;6,883080432269563;3,106338991124972;2,180736743418221;0,6245118789217996;1;1,788906896;0,39182984741822113;3,4919059461017707;7,2554780544404505;2,2818662255390953;1;2,144108799;5,111369255440451;3,1796246305921505;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;205,99469279125518;30;0;0;0;0;1,6441492653426721;3,5282173076023002;1,2701582307368282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,602340574565;0,7112886092126237;0;0;0,7112886092126237;0;0;0;0;0,7112886092126237
2023-12-03T09:00:00;97,02;115,1;525,074509873719;1,5275708979999998;325,34999999999997;1,619907696;327,54999999999995;1,8614240610000001;328,84999999999997;0,3113920240000001;289,10499999999996;0;0;0;9,357009475367452;3,046428092603712;1;1,5275708979999998;7,829438577367452;3,0714690092587187;2,180736743418255;0,633435593068446;1;1,619907696;0,5608290474182549;3,442712672419428;2,1766434163321353;0,6069345248207875;1;1,8614240610000001;0,3152193553321352;3,586290328392249;9,02748018626685;3,0091600620889496;1;0;9,02748018626685;3,0000000000000004;174,39514595355502;0;30;0;0;0;2,3581301786153155;5,060365190161621;1,8217314684581836;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,074509873719;1,0201696223365828;0;0;1,0201696223365828;0;0;0;0;1,0201696223365828
2023-12-03T10:00:00;100,15;119,5;507,460806875051;1,666974253;325,45;1,665990756;327,34999999999997;1,9274302800000005;328,75;0,10416599900000009;287,7625;0;0;0;9,357009475367452;3,039031976807359;1;1,666974253;7,6900352223674515;3,078944067313637;7,269122478060751;2,3284479146957553;1;1,6659907559999994;5,603131722060752;3,1218746325320166;2,1766434163321353;0,6036202042931069;1;1,9274302800000005;0,24921313633213482;3,6059817097758993;7,023527644825785;2,341175881608595;1;0;7,023527644825785;3,0000000000000004;202,87770643895965;30;0;0;0;0;3,6736969854138737;7,883469925780844;2,838049173281104;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,460806875051;1,5893075370374181;0;0;1,5893075370374181;0;0;0;0;1,5893075370374181
2023-12-03T11:00:00;104,96;121,3;476,45974477692397;1,7112581989999998;325,45;1,6886167829999996;327,45;1,94386853;328,65;0,09589082000000013;287,54999999999995;0;0;0;9,357009475367452;3,0369075051886143;1;1,7112581989999998;7,645751276367452;3,081097945650575;7,269122478060751;2,3263812503486405;1;1,6886167829999996;5,580505695060752;3,124647981482559;7,2554780544404505;2,2964245951558544;1;1,94386853;5,311609524440451;3,159467142855624;3,2060485119002746;1,0686828373000914;1;0;3,2060485119002746;3,0000000000000004;171,2784712998947;0;30;0;0;0;4,2123414802310615;9,039359399637469;3,254169383869489;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,45974477692397;1,8223348549669138;0;0;1,8223348549669138;0;0;0;0;1,8223348549669138
2023-12-03T12:00:00;105,07;119,7;469,913079326092;1,6046152269999998;325,45;1,6559893050000003;327,65;1,9003806149999998;328,84999999999997;0,1382911980000001;287,92999999999995;0;0;0;9,357009475367452;3,0420235796990602;1;1,6046152269999998;7,752394248367452;3,0759161558810524;7,269122478060751;2,326715314600883;1;1,6559893050000003;5,613133173060751;3,124199351955386;7,255478054440451;2,2973970226799993;1;1,9003806149999998;5,355097439440452;3,1581298238023594;0;0;0;0;0;0;199,76134345276472;30;0;4,310212692451674;5,801093798723652;1,0267936023740865;1,508177299679666;3,2364319735615146;1,1651155104821453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,913079326092;1,8219651956926897;0;1,1695005098226885;0,6524646858700013;0;0;0;0;1,8219651956926897
2023-12-03T13:00:00;102,91;120,3;430,67145971786204;1,6095858739999997;325,45;1,6699023599999996;327,95;1,910524764;329,04999999999995;0,0978097500000001;287,5825;0;0;0;8,971792267284329;2,9133793825712897;1;1,6095858739999997;7,362206393284329;3,079513887191035;7,269122478060751;2,323586706099978;1;1,6699023599999996;5,599220118060751;3,1284059505838724;7,255478054440451;2,294983016047306;1;1,910524764;5,3449532904404515;3,1614517422166823;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;228,24136731841944;30;0;0;0;0;3,911498532685354;8,393773675290458;3,021758523104565;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,67145971786204;1,6921847729385564;0;0;1,6921847729385564;0;0;0;0;1,6921847729385564
2023-12-03T14:00:00;100;120,9;452,645375781278;1,6195271679999999;325,45;1,6805599420000001;328,04999999999995;1,92440844;329,15;0,11674582200000011;287,7075;0;0;0;9,357009475367452;3,041308196398871;1;1,6195271679999999;7,737482307367452;3,076639679742694;7,269122478060751;2,32217404310888;1;1,6805599420000001;5,588562536060751;3,130309073788886;7,255478054440452;2,2931953459303385;1;1,92440844;5,331069614440452;3,163916265274356;2,929362871425844;0,9764542904752813;1;0;2,929362871425844;3,0000000000000004;196,63959581326657;0;30;0;0;0;4,089027120705504;8,774736310526832;3,1589050717896594;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,645375781278;1,768986840202209;0;0;1,768986840202209;0;0;0;0;1,768986840202209
2023-12-03T15:00:00;105,68;121;471,88178997504696;1,6482990020000003;325,34999999999997;1,6757781600000001;327,65;1,9248533220000004;328,84999999999997;0,21495214700000012;288,35499999999996;0;0;0;9,357009475367452;3,0406922867504638;1;1,6482990020000003;7,708710473367452;3,0772628707415604;7,269122478060751;2,325564237373196;1;1,6757781600000001;5,593344318060751;3,125745727097813;7,255478054440451;2,2958375778851137;1;1,9248533220000004;5,330624732440451;3,1602749795236273;2,994322580244841;0,9981075267482803;1;0;2,994322580244841;3;225,11993185368524;30;0;0;0;0;4,124067411886493;8,84993006842595;3,185974824633342;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,88178997504696;1,7841459017946715;0;0;1,7841459017946715;0;0;0;0;1,7841459017946715
2023-12-03T16:00:00;115;123,5;491,953026800996;1,5798263460000002;325,34999999999997;1,6491719780000003;327,75;1,8853973250000002;328,84999999999997;0,102928163;287,6825;0;0;0;9,357009475367452;3,043945430368724;1;1,5798263460000002;7,777183129367452;3,073974119908583;7,269122478060751;2,326348304153298;1;1,6491719780000003;5,619950500060751;3,124692233352578;2,3499565975553027;0,6631779658376012;1;1,8853973250000002;0,4645592725553025;3,543478098804566;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;253,59741986049988;30;0;0;0;0;4,883549223919462;10,479719364634038;3,772698971268254;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,953026800996;2,112711423910222;0;0;2,112711423910222;0;0;0;0;2,112711423910222
2023-12-03T17:00:00;122,2;127,1;519,573550491662;1,4249570459999998;324,95;1,565036118;327,34999999999997;1,7758738120000002;328,45;0,116044544;287,67999999999995;0;0;0;9,357009475367452;3,053947007312225;1;1,4249570459999998;7,932052429367452;3,0639069548238638;7,269122478060751;2,334179995192444;1;1,565036118;5,704086360060751;3,114208198610425;7,255478054440451;2,3086175493834102;1;1,7758738120000002;5,479604242440451;3,1427804299496285;7,224308784040922;2,4081029280136406;1;0;7,224308784040922;3;282,07206011851383;30;0;0;0;0;5,994081208090422;12,862835210494467;4,630620675778008;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,573550491662;2,5931475784356843;0;0;2,5931475784356843;0;0;0;0;2,5931475784356843
2023-12-03T18:00:00;127,9;128;546,612274108108;1,746434655;324,65;1,572934872;324,75;1,955824384;327,54999999999995;0,07648709400000009;287,405;0;0;0;9,357009475367452;3,0417007251756614;1;1,746434655;7,610574820367452;3,0762426421248508;7,269122478060751;2,3526882152793647;1;1,572934872;5,696187606060751;3,0897092231992143;7,2554780544404505;2,305631982242549;1;1,955824384;5,299653670440451;3,1468500221720053;7,850065338768168;2,616688446256056;1;0;7,850065338768168;3;310,54385291250196;30;0;0;0;0;6,268324653363175;13,451340457860889;4,84248256482992;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,612274108108;2,711790236304755;0;0;2,711790236304755;0;0;0;0;2,711790236304755
2023-12-03T19:00:00;129,05;122,9;539,615746888345;1,458853417;324,25;1,5081569750000001;325,65;1,7525916540000004;327,34999999999997;0,1065633710000001;287,625;0;0;0;9,357009475367452;3,0571378829293394;1;1,458853417;7,8981560583674515;3,0607090140146367;7,269122478060751;2,3492900767840195;1;1,5081569750000001;5,760965503060751;3,094178343447297;7,255478054440451;2,3189826807406444;1;1,7525916540000004;5,502886400440451;3,1287331788623676;4,2643636405641026;1,4214545468547009;1;0;4,2643636405641026;3;278,93385115878965;0;30;0;0;0;4,754026351567242;10,20177328662498;3,672638383184993;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,615746888345;2,056677494583596;0;0;2,056677494583596;0;0;0;0;2,056677494583596
2023-12-03T20:00:00;126,07;120,7;507,146549415021;1,4270737330000003;324,45;1,5119832400000002;325,95;1,7488843040000002;327,54999999999995;0,09962755700000013;287,575;0;0;0;9,357009475367452;3,0571609828709176;1;1,4270737330000003;7,9299357423674515;3,0606858872640963;7,269122478060751;2,3470000483353837;1;1,5119832400000002;5,757139238060751;3,0971974130193973;7,255478054440452;2,317573444374809;1;1,7488843040000002;5,506593750440452;3,1306356534464426;0;0;0;0;0;0;247,3270104052527;0;30;5,652009178181514;7,6070110069737735;1,3464409482343578;1,1663808139498246;2,5029631200640012;0,9010667232230405;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,146549415021;2,0381707840108154;0;1,5335734190059127;0,5045973650049027;0;0;0;0;2,0381707840108154
2023-12-03T21:00:00;112,33;115,1;498,643224776425;1,456412162;324,45;1,5294805329999999;326,04999999999995;1,7718265050000004;327,65;0,3483061820000001;289,41999999999996;0;0;0;9,357009475367452;3,055889603378991;1;1,456412162;7,900597313367452;3,061959262213242;2,1807367434182763;0,6492825096025152;1;1,5294805329999999;0,6512562104182764;3,358687029400042;7,255478054440067;2,3154291603538697;1;1,7718265050000004;5,483651549440067;3,1335348879044105;3,9116987561178616;1,3038995853726205;1;0;3,9116987561178616;3;215,72333033579113;0;30;0;0;0;2,395076970656325;5,139650151623014;1,8502740545842853;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,643224776425;1,0361534705671995;0;0;1,0361534705671995;0;0;0;0;1,0361534705671995
2023-12-03T22:00:00;100;112,2;503,65675951216;1,55761862;324,25;1,5361775459999998;324,95;1,8738415849999999;327,45;0,5615123550000001;291,28249999999997;0;0;0;9,357009475367452;3,0529495687198223;1;1,55761862;7,799390855367452;3,0649079733377578;2,1807367434181315;0,6567783452463112;1;1,5361775459999998;0,6445591974181317;3,3203542096082526;2,1766434163321353;0,6182856164705767;1;1,8738415849999999;0,30280183133213545;3,520449705359948;6,964337225541587;2,3214457418471954;1;0;6,964337225541587;3;184,1228106343365;0;30;0;0;0;1,5212731393406962;3,2645346337783177;1,1752324681601944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,65675951216;0,6581301821697089;0;0;0,6581301821697089;0;0;0;0;0,6581301821697089
2023-12-03T23:00:00;99,09;104,4;512,024444581893;1,5208347129999997;323,84999999999997;1,54136224;325,15;1,8033459750000003;326,84999999999997;0,8113099739999999;292,86749999999995;0;0,9059125713103358;0;2,8071028426102353;0,8740310492194329;1;1,5208347129999997;1,2862681296102356;3,211674053361334;2,180736743418225;0,655111695271761;1;1,54136224;0,6393745034182252;3,3288014229597698;2,1766434163321353;0,6273324891090443;1;1,8033459750000003;0,37329744133213505;3,469680678301019;7,235516997639413;2,4118389992131375;1;0;7,235516997639413;3,0000000000000004;212,60439835327307;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,024444581893;0;0;0;0;0;0;0;0;0
2023-12-04T00:00:00;89;94,2;488,726502581859;1,7238226179999998;324,25;1,543551675;324,45;1,8695312659999999;326,54999999999995;0,6874486540000001;291,87;0;3,325278697321578;0;2,8071028426102353;0,8625991814657922;1;1,7238226179999998;1,0832802246102355;3,2542377768550614;2,180736743418225;0,6600225058800944;1;1,543551675;0,6371850684182252;3,3040339139804993;2,1766434163321353;0,6263264194562465;1;1,8695312659999999;0,30711215033213546;3,4752540348239136;0;0;0;0;0;0;241,08313791343775;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,035516997639405;42,035516997639405;0;0;488,726502581859;0;0;0;0;0;0;0;0;0
2023-12-04T01:00:00;93,86;90,6;472,182253790909;1,649958216;324,54999999999995;1,4461518959999997;322,45;1,832799122;326,04999999999995;0,5364935040000001;291,875;0;4,841703861010886;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,6325229431128253;1;1,832799122;0,34384429433213537;3,441208639200112;0;0;0;0;0;0;269,5590295996464;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,42335658366786;43,42335658366786;0;0;472,182253790909;0;0;0;0;0;0;0;0;0
2023-12-04T02:00:00;89,81;92;448,528133282736;1,521941322;324,25;1,428367808;323,25;1,7404959;326,15;0,5377366469999999;291,815;0;3,966665380356568;0;2,8071028426102353;0,8711603171187257;1;1,521941322;1,2851615206102354;3,222257473681128;0;0;0;0;0;0;2,1766434163321353;0,6364011066484183;1;1,7404959;0,43614751633213533;3,4202382641905564;0;0;0;0;0;0;298,03207369668644;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,016253741057625;42,016253741057625;0;0;448,528133282736;0;0;0;0;0;0;0;0;0
2023-12-04T03:00:00;88,02;95,1;403,511316357991;1,5338188320000001;324,34999999999997;1,4471843579999997;323,45;1,74188091;326,15;0,51703143;291,4;0;3,2970351626155487;0;2,8071028426102353;0,8699447787396632;1;1,5338188320000001;1,2732840106102352;3,226759802704994;2,180736743418225;0,6709166951376901;1;1,4471843580000012;0,733552385418224;3,250383779719;2,1766434163321353;0,6363301676308091;1;1,74188091;0,4347625063321354;3,4206195573537492;0;0;0;0;0;0;266,42332312089576;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,935516997639404;42,935516997639404;0;0;403,511316357991;0;0;0;0;0;0;0;0;0
2023-12-04T04:00:00;85,38;94,9;382,545985031743;1,4896188259999998;324,54999999999995;1,5195238500000003;325,65;1,775353384;327,54999999999995;0,418558711;291,2025;0;2,501643277823626;0;2,8071028426102353;0,8704571434158244;1;1,4896188259999998;1,3174840166102355;3,2248604814645767;2,180736743418225;0,6526056442644763;1;1,5195238499999988;0,6612128934182262;3,3415842516594223;2,1766434163321353;0,6231011686861276;1;1,775353384;0,40129003233213534;3,493242390993761;0;0;0;0;0;0;294,8966807885837;30;0;0;0;0;0;0;0;12,735516997639413;26,258797933277144;4,647807234190054;0;0;0;0;45;45;0;0;382,545985031743;0;0;0;0;0;0;0;0;0
2023-12-04T05:00:00;85,83;100,3;409,80376859512404;1,8526397399999999;324,65;1,5408474079999996;323,54999999999995;1,923097577;326,84999999999997;0,4175386650000001;290,98749999999995;0;2,287969342255749;0;2,8071028426102353;0,8536975588136124;1;1,8526397399999999;0,9544631026102355;3,288170164749305;2,180736743418225;0,6665770919476203;1;1,5408474079999996;0,6398893354182256;3,2715446866715725;2,1766434163321353;0,6208104785602625;1;1,923097577;0,25354583933213526;3,5061318896872438;3,135516997639402;1,0451723325464672;1;0;3,135516997639402;3,0000000000000004;323,36719112050486;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,80376859512404;0;0;0;0;0;0;0;0;0
2023-12-04T06:00:00;92,04;107,6;427,692292176467;1,7014302239999999;324,34999999999997;1,5019803900000002;323,34999999999997;1,8290749840000005;326,34999999999997;0,565814824;291,04249999999996;0;0;0;3,451515291989203;1,0775632800357602;1;1,7014302239999999;1,750085067989203;3,203074339981834;2,1807367434182297;0,6694940084151269;1;1,5019803900000002;0,6787563534182295;3,2572909032907145;2,1766434163321353;0,6301687375049061;1;1,8290749840000005;0,34756843233213486;3,4540644224122423;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;291,7559070329718;0;30;0;0;0;0,15074232316339353;0,32348138017895606;0,11645329686442418;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,692292176467;0,06521384624407754;0;0;0,06521384624407754;0;0;0;0;0,06521384624407754
2023-12-04T07:00:00;104,1;109,9;449,35208044052297;1,555643232;324,34999999999997;1,4535428129999997;323,45;1,7659073360000002;326,34999999999997;0,5511170440000001;291,72999999999996;0;0;0;2,8071028426102353;0,8690091474249637;1;1,555643232;1,2514596106102354;3,2302339404921168;2,1807367434182465;0,6706706689836183;1;1,4535428129999997;0,7271939304182469;3,2515761375446597;7,2554780544404505;2,326407561323233;1;1,7659073360000002;5,489570718440451;3,1187476240464163;6,802972746694333;2,267657582231444;1;0;6,802972746694333;3;320,2267314422685;30;0;0;0;0;0,8537096128367483;1,8319948773320776;0,659518155839548;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,35208044052297;0,36933016727014684;0;0;0,36933016727014684;0;0;0;0;0,36933016727014684
2023-12-04T08:00:00;118,06;110,1;475,407419489203;1,559135136;324,34999999999997;1,447738362;323,25;1,75942437;326,15;0,568292687111111;290,10589468131025;0;0;0;9,357009475367452;3,052161657333684;1;1,559135136;7,797874339367452;3,0656991751680596;2,180736743418225;0,6722399727637058;1;1,447738362;0,7329983814182253;3,243985528639131;4,753086754713449;1,4942460528681962;1;1,75942437;2,9936623847134483;3,180926424794583;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;288,6157614007032;0;30;0;0;0;0,9170583589717638;1,9679363926432698;0,7084571013515771;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,407419489203;0,3967359767568832;0;0;0,3967359767568832;0;0;0;0;0,3967359767568832
2023-12-04T09:00:00;123,16;112,9;475,345718856193;1,4212021300000002;324,15;1,374068421;322,84999999999997;1,6642867740000005;325,84999999999997;0,9067231040840557;289,32488748554294;0;0;0;9,357009475367452;3,0593941852630695;1;1,4212021300000002;7,935807345367452;3,0584517419950794;2,180736743418225;0,6775751597643016;1;1,374068421;0,8066683224182252;3,218442577170047;2,176643416332063;0,6426188951962516;1;1,6642867740000005;0,5123566423320625;3,3871450600084367;7,406703691077079;2,4689012303590263;1;0;7,406703691077079;3;257,0079524561421;0;30;0;0;0;1,7789066738051793;3,8173962957192686;1,3742626664589368;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,345718856193;0,7695870932170045;0;0;0,7695870932170045;0;0;0;0;0,7695870932170045
2023-12-04T10:00:00;126,12;122,7;477,07824931834705;1,4557938039999998;324,54999999999995;1,3811319720000002;322,84999999999997;1,6990001609999998;326,25;4,363704319188954;289,628511707295;0;0;0;9,357009475367452;3,0552408562273503;1;1,4557938039999998;7,901215671367452;3,0626094359452907;7,269122478060751;2,3734501152095895;1;1,3811319720000002;5,887990506060751;3,062681802949478;7,255478054440451;2,3306839070657537;1;1,6990001609999998;5,5564778934404515;3,1130253366595877;4,093935435653321;1,3646451452177735;1;0;4,093935435653321;3;225,40330429247547;0;30;0;0;0;4,724454556478023;10,138314498879877;3,6497932195967557;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,07824931834705;2,043884202974183;0;0;2,043884202974183;0;0;0;0;2,043884202974183
2023-12-04T11:00:00;128,02;123,8;447,019977505259;1,5754488750000002;324,65;1,421204928;322,75;1,7464668319999999;325,95;9,635808785511793;294,9264441361753;0;0;0;9,357009475367452;3,0492690683784622;1;1,5754488750000002;7,781560600367452;3,0686073500044766;7,269122478060751;2,3726715564508525;1;1,421204928;5,847917550060751;3,0636867788537185;2,4836123702874446;0,7400373455226424;1;1,7464668319999999;0,7371455382874447;3,3560635626211854;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;253,88076396204622;30;0;0;0;0;5,049893451187318;10,836681225723856;3,9012052412605884;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,019977505259;2,1846749351059294;0;0;2,1846749351059294;0;0;0;0;2,1846749351059294
2023-12-04T12:00:00;130,7;121,1;442,97026296409695;1,51948188;324,65;1,3949428999999998;322,65;1,7148046639999999;325,95;8,746089121836803;293,8581266071728;0;0;0;9,357009475367452;3,051746335354637;1;1,51948188;7,837527595367452;3,0661163960339755;7,269122478060751;2,374250455173317;1;1,3949428999999998;5,874179578060751;3,061649398538334;7,255478054440451;2,332251596434623;1;1,7148046639999999;5,5406733904404515;3,1109328279728055;0;0;0;0;0;0;282,35537588565;30;0;6,162011969298727;8,29342122382063;1,4679355566162513;1,0563780228326047;2,2669056283961475;0,8160860262226131;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,97026296409695;2,1289618934069026;0;1,671953718722239;0,45700817468466337;0;0;0;0;2,1289618934069026
2023-12-04T13:00:00;126,45;117,2;449,227682488556;1,3832850329999997;324,45;1,4237259259999997;324,54999999999995;1,678598544;326,75;12,998966776098214;296,6209392936204;0;0;0;9,357009475367452;3,059058564202151;1;1,3832850329999997;7,973724442367452;3,0587872964792036;7,269122478060751;2,3606830645469667;1;1,4237259259999997;5,845396552060752;3,0792454045311466;2,1766434163321993;0,6349042588905118;1;1,678598544;0,4980448723321993;3,4283018043316633;5,341252730856092;1,7804175769520305;1;0;5,341252730856092;3,0000000000000004;250,7481929796404;0;30;0;0;0;3,0559718993835117;6,557879612410969;2,3608366604679487;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,227682488556;1,3220685298620514;0;0;1,3220685298620514;0;0;0;0;1,3220685298620514
