timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-04T14:00:00;131,42;114,7;473,594415304808;1,28242133;324,15;1,347001968;324,34999999999997;1,5920550050000002;326,65;9,334380734199822;293,0234670998191;0;0;0;3,296828291222926;1,0451546240610987;1;1,28242133;2,014406961222926;3,1543928671650754;7,269122478060751;2,365293661276996;1;1,347001968;5,9221205100607515;3,0732431228586776;2,1766434163321353;0,6403151994257479;1;1,5920550050000002;0,5845884113321351;3,3993311704676206;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,22311816034244;30;0;0;0;0;2,317043589287147;4,97219654353465;1,789990755672474;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,594415304808;1,0023948231765853;0;0;1,0023948231765853;0;0;0;0;1,0023948231765853
2023-12-04T15:00:00;126,97;116;483,389965403166;1,409253271;324,25;1,361275965;324,65;1,680939071;327,45;2,969481687214338;288,9655688039879;0;0;0;9,357009475367452;3,059241265395793;1;1,409253271;7,947756204367452;3,058604622397076;2,180736743418225;0,6666580927714041;1;1,361275965;0,8194607784182253;3,2711471848373646;2,1766434163321353;0,6293277163341706;1;1,680939071;0,49570434533213525;3,4586803661072922;9,594321355811644;3,198107118603881;1;0;9,594321355811644;3;247,61624848010536;0;30;0;0;0;2,6912890090705455;5,775298302726492;2,0791073889815372;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;483,389965403166;1,164300137829661;0;0;1,164300137829661;0;0;0;0;1,164300137829661
2023-12-04T16:00:00;124,84;115,6;468,359832213328;2,0259870319999997;324,54999999999995;1,6143760499999997;324,54999999999995;2,082875968;327,54999999999995;7,50123804566115;293,4494416088218;0;0;0;9,357009475367452;3,0302669671831284;1;2,0259870319999997;7,331022443367452;3,08784987484635;2,1807367434181444;0,656204202938934;1;1,6143760499999997;0,5663606934181447;3,3232593355106603;2,1766434163321353;0,6053556005407469;1;2,082875968;0,09376744833213513;3,5956443029317016;9,372221501197398;3,124073833732466;1;0;9,372221501197398;3;276,09148685525736;30;0;0;0;0;2,5133888636848574;5,393538334087677;1,9416738002715637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,359832213328;1,0873373281520757;0;0;1,0873373281520757;0;0;0;0;1,0873373281520757
2023-12-04T17:00:00;122,27;115;463,19663382030103;1,391242545;324,65;1,3430399999999998;323,15;1,672142159;326,25;8,063376733103045;294,21759532987676;0;0;0;9,357009475367452;3,057422592756738;1;1,391242545;7,965766930367452;3,060423998152858;2,1807367434182274;0,67681759320614;1;1,3430399999999998;0,8376967434182278;3,2220450019449114;2,17664341633208;0,6391271195767461;1;1,672142159;0,5045012573320797;3,405650221466951;8,879340732919387;2,959780244306462;1;0;8,879340732919387;3;244,48493033815075;0;30;0;0;0;2,406269631962851;5,163668738117705;1,858920745722374;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,19663382030103;1,0409956176045294;0;0;1,0409956176045294;0;0;0;0;1,0409956176045294
2023-12-04T18:00:00;127,75;116,8;490,98386310928197;1,9995515280000002;324,34999999999997;1,621989408;324,34999999999997;2,105495;327,54999999999995;15,438786000607823;297,97749660277947;0;0;0;9,357009475367452;3,0332806174030473;1;1,9995515280000002;7,357457947367451;3,0847820085233275;2,7482837789085925;0,846558473661063;1;1,621989408;1,1262943709085926;3,2464193135097297;2,1766434163321353;0,6040503709588488;1;2,105495;0,07114841633213542;3,603413756500151;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;272,96048184511693;30;0;0;0;0;2,877701104294781;6,175324258143306;2,22311673293159;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,98386310928197;1,2449453704416904;0;0;1,2449453704416904;0;0;0;0;1,2449453704416904
2023-12-04T19:00:00;124,63;114,9;469,84262444845797;2,293895532;325,25;1,7478154680000002;325,25;2,3237949600000003;329,15;12,728794305308812;296,5489898096658;0;0;0;9,357009475367452;3,011083774467961;1;2,293895532;7,063113943367451;3,1075221336280405;2,1807367434182465;0,6446839309539412;1;1,7478154680000002;0,4329212754182463;3,3826447949329252;2,3237949600000003;0,6232971104719096;1;2,3237949600000003;0;3,7282299580060827;8,791961181408057;2,930653727136019;1;0;8,791961181408057;3;241,3542384285114;0;30;0;0;0;2,246497639806254;4,82081038585033;1,7354917389061189;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,84262444845797;0,9718753737874265;0;0;0,9718753737874265;0;0;0;0;0,9718753737874265
2023-12-04T20:00:00;120,97;114,7;468,44400642299;1,9800270840000003;326,34999999999997;1,7060049539999997;326,45;2,157694488;330,34999999999997;9,92460310917389;293,6249754572417;0;0;0;9,357009475367452;3,0157525320910255;1;1,9800270840000003;7,376982391367451;3,1027113053204016;2,180736743418328;0,6371602073864682;1;1,7060049539999997;0,47473178941832805;3,4225877858307725;2,176643416332076;0,5730901944910193;1;2,157694488;0,01894892833207562;3,7980817631424078;8,803024685995917;2,9343415619986386;1;0;8,803024685995917;3,0000000000000004;269,83010300466856;30;0;0;0;0;2,1825856788862312;4,683660255120667;1,6861176918434402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,44400642299;0,9442259074323265;0;0;0,9442259074323265;0;0;0;0;0,9442259074323265
2023-12-04T21:00:00;114,48;113,7;439,781550549891;1,2470965800000002;326,34999999999997;1,313979972;326,34999999999997;1,52338509;330,15;8,510956909024008;290,6486231621766;0;0;0;9,357009475367452;3,05397197577004;1;1,2470965800000002;8,10991289536745;3,063881905140318;2,1807367434182234;0,6583933592332394;1;1,313979972;0,8667567714182234;3,3122095064231742;2,1766434163320416;0,6193171724681978;1;1,52338509;0,6532583263320415;3,514585923166555;8,008884942297982;2,6696283140993273;1;0;8,008884942297982;3;238,22417262594706;0;30;0;0;0;1,9767254225842932;4,2419000484641485;1,5270840174470934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,781550549891;0,8551670497703723;0;0;0,8551670497703723;0;0;0;0;0,8551670497703723
2023-12-04T22:00:00;105,55;110,8;419,355671567587;1,1421366050000001;326,65;1,2036086649999997;326,04999999999995;1,313774319;329,45;5,2587020608095525;288,97767968248303;0;0;0;7,332233166242873;2,3829320462297385;1;1,1421366050000001;6,190096561242873;3,076979546203968;7,269122478060751;2,361950917683701;1;1,2036086649999997;6,065513813060751;3,07759252050393;2,1766434163321353;0,6381857676161102;1;1,313774319;0,8628690973321353;3,4106737047158;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;266,7003502086845;30;0;0;0;0;1,129892271835118;2,4246615275431718;0,8728781499155418;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,355671567587;0,4888117639527034;0;0;0,4888117639527034;0;0;0;0;0,4888117639527034
2023-12-04T23:00:00;100;103,8;369,866503660053;1,0129039800000001;326,15;0,92714528;325,15;1,130277282;329,25;4,271617368505416;288,27317578725285;0;1,0434102455420566;0;2,8071028426102353;0,8838208793251787;1;1,0129039800000001;1,7941988626102352;3,176099262051305;2,180736743418063;0,6837234751372542;1;0,92714528;1,2535914634180632;3,189501052278907;2,1766434163321353;0,6514332049060362;1;1,130277282;1,0463661343321353;3,341314811617713;6,635516997639559;2,211838999213186;1;0;6,635516997639559;3,0000000000000004;295,1736801736636;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,866503660053;0;0;0;0;0;0;0;0;0
2023-12-05T00:00:00;91,76;96,3;344,452663095952;1,078482105;326,45;1,067284509;325,84999999999997;1,216269615;329,45;2,3013872125303734;288,67130852671625;0;3,276863642994827;0;2,8071028426102353;0,8789625604336677;1;1,078482105;1,7286207376102354;3,193654620767067;2,180736743418225;0,6737310637466891;1;1,067284509;1,1134522344182252;3,2368059909408355;2,1766434163321353;0,6446695369485276;1;1,216269615;0,9603738013321352;3,3763708250199596;0;0;0;0;0;0;323,64416280564626;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,13551699763939;44,13551699763939;0;0;344,452663095952;0;0;0;0;0;0;0;0;0
2023-12-05T01:00:00;90,85;93,9;303,61061129864396;1,0961892480000002;326,75;1,09738959;326,15;1,2307800430000002;329,25;1,204871439;291,445;0;3,2821716378189705;0;2,8071028426102353;0,8765072341335276;1;1,0961892480000002;1,7109135946102352;3,2026008837054274;2,180736743418225;0,6707048995203441;1;1,097389590000006;1,0833471534182193;3,251410187964608;2,1766434163321353;0,6448430326508692;1;1,2307800430000002;0,9458633733321351;3,3754624088659626;0;0;0;0;0;0;292,03285102094463;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,735516997639415;41,735516997639415;0;0;303,61061129864396;0;0;0;0;0;0;0;0;0
2023-12-05T02:00:00;88,01;95,2;284,88778350980397;1,10042542;326,65;1,0961444800000002;326,34999999999997;1,2671526440000003;329,84999999999997;1,199587088;291,28;0;3,2887434748370445;0;2,8071028426102353;0,8767883308364325;1;1,10042542;1,7066774226102353;3,2015741358377054;2,180736743418225;0,669752623545951;1;1,0961444800000002;1,084592263418225;3,2560331482876337;2,1766434163321353;0,6389423749042834;1;1,2671526440000003;0,909490772332135;3,406634935831587;0;0;0;0;0;0;260,4247003674215;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,035516997639405;43,035516997639405;0;0;284,88778350980397;0;0;0;0;0;0;0;0;0
2023-12-05T03:00:00;85,73;99,2;264,143407805149;1,047734883;326,45;1,009027351;326,25;1,1724179600000002;329,65;1,180296752;290,4375;0;2,3083460792932087;0;2,8071028426102353;0,8805801559191119;1;1,0477348829999997;1,7593679596102354;3,1877879869780865;2,180736743418225;0,6747630718147141;1;1,009027351;1,1717093924182251;3,2318554978910323;2,1766434163321353;0,646501274586974;1;1,1724179600000002;1,0042254563321351;3,366804524434562;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;288,8986578973848;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,14340833011029;44,14340833011029;0;0;264,143407805149;0;0;0;0;0;0;0;0;0
2023-12-05T04:00:00;83,62;101,3;265,628848971516;1,1580712149999999;326,65;1,199873335;326,84999999999997;1,3834990800000002;330,04999999999995;1,1585083850000002;291,255;0;1,930743809646477;0;6,942619840249787;2,2522078587886263;1;1,1580712149999999;5,784548625249787;3,082583968952114;2,1807367434180547;0,6615637562837758;1;1,199873335;0,9808634084180547;3,296336479597945;2,1766434163321353;0,6297113794048327;1;1,3834990800000002;0,7931443363321351;3,4565731024098287;0;0;0;0;0;0;317,3697680315951;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;265,628848971516;0;0;0;0;0;0;0;0;0
2023-12-05T05:00:00;84,71;108,6;273,52207594251297;1,1970445570000001;326,84999999999997;1,2527569340000002;327,25;1,4475718810000002;330,25;1,130532172;291,54749999999996;0;0;0;2,80710284261024;0,8705065192558139;1;1,1970445570000001;1,6100582856102397;3,2246775647470165;7,269122478060751;2,3524910072823952;1;1,2527569340000002;6,016365544060751;3,0899682317842583;2,176643416332101;0,6239348078859839;1;1,4475718810000002;0,7290715353321009;3,4885750703779537;5,905471819325082;1,9684906064416938;1;0;5,905471819325082;3,0000000000000004;285,7590836863709;0;30;0;0;0;0,44165944367181625;0,9477670465060434;0,34119613674217564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,52207594251297;0,19106983657561832;0;0;0,19106983657561832;0;0;0;0;0,19106983657561832
2023-12-05T06:00:00;91,02;116,8;331,27268311966503;1,1126414880000002;326,75;1,1899726119999998;326,84999999999997;1,2722869740000002;329,84999999999997;1,240984153;292,07;0;0;0;9,357009475367452;3,058921031686771;1;1,1126414880000002;8,244367987367452;3,0589248229816985;2,6895891613040295;0,8317204502570186;1;1,1899726119999998;1,4996165493040299;3,2337658169555548;2,1766434163321353;0,6385914614904271;1;1,2722869740000002;0,9043564423321351;3,40850692123569;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;254,15156040958124;0;30;0;0;0;2,936395721899353;6,3012783731745765;2,2684602143428476;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,27268311966503;1,2703377200319947;0;0;1,2703377200319947;0;0;0;0;1,2703377200319947
2023-12-05T07:00:00;108;131,8;398,47541812151;0,9789166739999999;320,95;0,8941694510000001;321,84999999999997;1,1357082;326,15;1,3659969470000002;292,71999999999997;0;0;0;9,357009475367452;3,092501268653918;1;0,9789166739999999;8,378092801367451;3,025709179236749;7,269122478060751;2,39509059162461;1;0,8941694510000001;6,3749530270607515;3,0350094077777845;7,255478054440451;2,360322690373897;1;1,1357082;6,1197698544404515;3,073934798843592;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;222,54719788511923;0;30;1,5120490876262385;2,0350593373166066;0,3602055027050393;6,765978679408067;14,519267552377826;5,226936318856017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,47541812151;3,3373523009623973;0;0,4102679624030279;2,9270843385593697;0;0;0;0;3,3373523009623973
2023-12-05T08:00:00;114,32;139;392,483166881059;0,030826965;327,04999999999995;0,11583720000000002;320,75;0,189683415;327,65;1,6433673761111112;290,40108412322274;0;0;0;9,357009475367452;3,1172956744050575;1;0,030826965;9,326182510367452;3,00164323589653;7,269122478060751;2,420012591863434;1;0,11583720000000002;7,153285278060752;3,0037539897523646;7,255478054440451;2,4074591884602885;1;0,189683415;7,065794639440451;3,0137491381861206;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;251,0249431653307;30;0;11,740926395480496;15,802054368076037;2,7969636231494586;3,737101371553851;8,019530840244315;2,887031102487953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,483166881059;4,802431577997384;0;3,1856941606041294;1,6167374173932538;0;0;0;0;4,802431577997384
2023-12-05T09:00:00;122,28;143,3;401,99952148438103;0;329,34999999999997;0,119690046;322,54999999999995;0,169883368;328,45;2,4819346917777776;287,97172002075837;0;9,594040735549152;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4189100904412744;1;0,119690046;7,149432432060752;3,005123053885259;7,255478054440451;2,407981826474233;1;0,169883368;7,0855946864404515;3,013095022010163;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,49984067101417;30;0;0;0;0;19,778027767034345;42,44211967174752;15,279163081829108;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,99952148438103;8,5563313258243;0;0;8,5563313258243;0;0;0;0;8,5563313258243
2023-12-05T10:00:00;122,88;137,1;399,81035010575;0;328,45;0,12132128000000002;320,25;0,17786886;325,75;4,081145021213606;286,8179505367865;0;4,801369346258432;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,420151526636096;1;0,12132128000000002;7,147801198060751;3,0035815518396536;7,255478054440451;2,4097122087546734;1;0,17786886;7,077609194440451;3,0109313585583917;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;307,97189068694706;30;0;0;0;0;13,578027767034337;29,137398641704582;10,48946351101365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;399,81035010575;5,874099566167644;0;0;5,874099566167644;0;0;0;0;5,874099566167644
2023-12-05T11:00:00;120,55;130;362,084567203938;0;323,75;0,086760384;313,54999999999995;0,142698;320,34999999999997;13,391219689066457;296,28924191195165;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,4150278749950567;1;0,142698;7,112780054440451;3,0043040618963053;9,01477606993931;3,004925356646437;1;0;9,01477606993931;3;276,36214612945736;0;30;0;0;0;7,103613922192039;15,243806699982915;5,48777041199385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,084567203938;3,073151430716556;0;0;3,073151430716556;0;0;0;0;3,073151430716556
2023-12-05T12:00:00;121,27;126,7;363,03416612697697;0;322,45;0,081765954;312,25;0,144690176;318,75;12,829716789941486;295,77255337701706;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,337301145276208;1,4457670484254026;1;0;4,337301145276208;3;7,255478054440451;2,416057620782663;1;0,144690176;7,110787878440451;3,0030236001118618;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;304,83450991484443;30;0;0;0;0;6,109849099818865;13,111264162701424;4,720055098572513;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,03416612697697;2,643230855200607;0;0;2,643230855200607;0;0;0;0;2,643230855200607
2023-12-05T13:00:00;118,34;124;369,48978819134896;0;321,45;0,08293132100000002;311,84999999999997;0,14764206600000002;317,75;10,728496138339061;294,1267960837578;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,416696171857605;1;0,14764206600000002;7,107835988440451;3,0022301267864773;4,821805643669035;1,6072685478896782;1;0;4,821805643669035;3;273,2250790954319;0;30;0;0;0;5,29658434846231;11,366060833610106;4,0917819000996385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,48978819134896;2,2913978640557975;0;0;2,2913978640557975;0;0;0;0;2,2913978640557975
2023-12-05T14:00:00;118,53;124,6;381,818945049288;0;320,34999999999997;0,073939948;311,25;0,13584849599999996;316,95;10,961185695418264;294,65443142171534;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;2,8554794775121892;0,9506804266464807;1;0,13584849599999996;2,7196309815121893;3,0036165650163595;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;301,69775658752235;30;0;0;0;0;5,478026343962583;11,755421338975498;4,2319516820311796;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,818945049288;2,3698929419374606;0;0;2,3698929419374606;0;0;0;0;2,3698929419374606
2023-12-05T15:00:00;127,26;121,6;389,586930815144;0;320,15;0,07285012699999999;310,45;0,140537944;316,34999999999997;7,183658841383653;292,016334024081;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,4177005944862695;1;0,140537944;7,114940110440451;3,000982864043241;0;0;0;0;0;0;330,1675868118636;30;0;6,5078230671181;8,758846658301614;1,5503158585193857;1,2105669250132383;2,597783100886777;0,9352019163192398;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,586930815144;2,2894965594523797;0;1,7657834863136055;0,5237130731387742;0;0;0;0;2,2894965594523797
2023-12-05T16:00:00;122,59;120,4;383,12621602762795;0,016312339999999998;319,65;0,06190714900000001;306,84999999999997;0,13269235199999996;313,95;10,042068253620977;293,90139181984944;0;0;0;9,357009475367452;3,1186602422468312;1;0,016312339999999998;9,340697135367451;3,000329868772822;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;298,5556226847614;0;30;0,2641475104061948;0,35551481885086783;0,0629261229366036;0;0;0;15;30,927835051546396;5,474226804123711;13,52336495978591;14,448039486950758;0;0;45;45;0;0;383,12621602762795;2,9843965480496077;0;0,07167178748033495;0;0;2,9127247605692728;0;0;2,9843965480496077
2023-12-05T17:00:00;129,24;117,4;401,211163122283;1,3153342040000002;328,75;0,510418155;312,65;0,922955275;320,65;8,536363961083865;293,35072702570835;0;0;0;7,2920141633148905;2,34746446409214;1;1,3153342040000002;5,9766799593148905;3,1063363364416294;0;0;0;0;0;0;7,255478054440451;2,394794103139031;1;0,922955275;6,332522779440452;3,0296876232199534;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;266,94681975407184;0;30;0;0;0;3,2121455571476325;6,8930162170550044;2,4814858381398017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,211163122283;1,3896320693582889;0;0;1,3896320693582889;0;0;0;0;1,3896320693582889
2023-12-05T18:00:00;145,9;115,7;415,753955354293;1,3106811299999999;330,54999999999995;0,8446042800000001;319,15;1,30101404;326,65;8,68703950695816;293,30907168752316;0;0;0;9,357009475367452;3,025182128840483;1;1,3106811299999999;8,046328345367453;3,09304004746117;2,180736743418225;0,7111239501519857;1;0,8446042800000001;1,3361324634182252;3,066605678169249;7,255478054440451;2,348841311747015;1;1,30101404;5,954464014440451;3,0889605092325247;4,272477881518065;1,424159293839355;1;0;4,272477881518065;3;295,4201250720964;30;0;0;0;0;2,6342978452558046;5,652999667930911;2,035079880455128;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,753955354293;1,1396447330548716;0;0;1,1396447330548716;0;0;0;0;1,1396447330548716
2023-12-05T19:00:00;147,47;114,1;450,061756694505;2,077313544;325,95;1,6498029269999996;325,45;2,06769402;327,65;12,6439134035883;295,543632260997;0;0;0;9,357009475367452;3,0145307455333916;1;2,077313544;7,279695931367452;3,103968831378371;2,180736743418285;0,647764840866946;1;1,6498029269999996;0,5309338164182855;3,3665562034822125;2,1766434163321353;0,6052742726779219;1;2,06769402;0,10894939633213552;3,5961274327785104;8,346290817106224;2,782096939035408;1;0;8,346290817106224;3,0000000000000004;263,8116356911682;0;30;0;0;0;2,0393195477758876;4,376222205527656;1,575439993989956;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,061756694505;0,8822463966343754;0;0;0,8822463966343754;0;0;0;0;0,8822463966343754
2023-12-05T20:00:00;141,56;111;464,618410563287;1,9751082;325,65;1,6411696980000001;324,95;1,94025911;326,25;9,499482839083507;293,76030802700404;0;0;0;5,868319577768072;1,859521281821941;1;1,9751082;3,893211377768072;3,1558227567142167;2,180736743418225;0,6519849479095058;1;1,6411696980000001;0,5395670454182251;3,3447654741270303;2,1766434163321353;0,6252701333909004;1;1,94025911;0,23638430633213536;3,481124877223845;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;292,2852545275991;30;0;0;0;0;1,1339380373845447;2,4333434278638295;0,8760036340309787;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,618410563287;0,490562035057348;0;0;0,490562035057348;0;0;0;0;0,490562035057348
2023-12-05T21:00:00;128,63;107;461,458538931649;2,042597359;326,25;1,7014973759999998;325,95;2,058523575;327,65;6,63284508150824;291,25670802251454;0;0,11843886218558519;0;2,8071028426102353;0,8301341667667161;1;2,042597359;0,7645054836102352;3,3815050084537552;7,269122478060751;2,33746898879552;1;1,7014973759999998;5,5676251020607515;3,1098262748745493;2,1766434163321353;0,6058076987102646;1;2,058523575;0,11811984133213516;3,5929609692417315;4,747131262996877;1,5823770876656256;1;0;4,747131262996877;3,0000000000000004;320,7560260021463;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,458538931649;0;0;0;0;0;0;0;0;0
2023-12-05T22:00:00;117,83;102,6;452,879189823357;2,224583476;326,25;1,747089387;325,84999999999997;2,127224268;327,34999999999997;6,1143836261159805;290,3633307756813;0;1,5970351284062723;0;5,350511172720633;1,6685314243492069;1;2,224583476;3,1259276967206335;3,2067188514639717;2,1807367434181826;0,6398574077191364;1;1,747089387;0,43364735641818264;3,4081605012462575;2,1766434163320545;0,6047666211393928;1;2,127224268;0,04941914833205452;3,599146084205529;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;289,14500303112504;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,879189823357;0;0;0;0;0;0;0;0;0
2023-12-05T23:00:00;111,55;94;476,211002898583;2,2774181099999997;326,15;1,8129529080000002;326,95;2,1767208879999997;327,54999999999995;7,483864191820759;292,0129908249388;0;4,246948194722337;0;0;0;0;0;0;0;2,180736743418225;0,6273338525864862;1;1,8129529080000002;0,367783835418225;3,4761980952041514;2,1766434163321353;0,5999447568148879;1;2,1766434163321353;0;3,6280730710740015;0;0;0;0;0;0;317,6160885308219;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,642619840249644;44,642619840249644;0;0;476,211002898583;0;0;0;0;0;0;0;0;0
2023-12-06T00:00:00;103,28;92,8;475,899503501175;2,121968225;325,65;1,7768167379999997;326,45;2,080566219;326,84999999999997;2,7455499105743613;290,14703222511525;0;4,2285576766976165;0;0;0;0;0;0;0;2,180736743418225;0,6334348359654112;1;1,7768167379999997;0,4039200054182255;3,4427167872676088;2,1766434163321353;0,6122342914606833;1;2,080566219;0,09607719733213527;3,5552458375682403;0;0;0;0;0;0;346,08432692196885;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,442619840249634;43,442619840249634;0;0;475,899503501175;0;0;0;0;0;0;0;0;0
2023-12-06T01:00:00;94,97;87,7;459,1551623039;2,245680396;328,75;1,8369849300000003;327,65;2,236070665;329,65;1,026198321;291,2475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,54971848927664;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;459,1551623039;0;0;0;0;0;0;0;0;0
2023-12-06T02:00:00;93,1;90,8;440,13288230141603;2,28895986;326,15;1,8675376909999999;327,84999999999997;2,218612544;328,04999999999995;1,2155893957074595;290,556389936462;0;4,879320586321791;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5949062178019208;1;2,1766434163321353;0;3,6588009188649426;0;0;0;0;0;0;342,93331614900666;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,623356583667864;43,623356583667864;0;0;440,13288230141603;0;0;0;0;0;0;0;0;0
2023-12-06T03:00:00;92,57;92;420,120287223606;1,963055815;326,04999999999995;1,78871943;327,65;1,9938436080000002;327,54999999999995;1,6312271953002295;290,61713750457466;0;4,851360707678807;0;0;0;0;0;0;0;2,180736743418225;0,6228660964449049;1;1,7887194300000007;0,39201731341822477;3,5011325160657876;0;0;0;0;0;0;0;0;0;0;0;0;311,3200754489707;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,81926325658178;44,81926325658178;0;0;420,120287223606;0;0;0;0;0;0;0;0;0
2023-12-06T04:00:00;90,96;96,5;414,779669126525;1,517437941;325,84999999999997;1,633875312;327,95;1,7947197410000002;327,84999999999997;3,0706723337896293;289,88680901725456;0;3,365042935786123;0;2,8071028426102353;0,8600892940755437;1;1,517437941;1,2896649016102353;3,263734198235097;2,180736743418225;0,6296037852835;1;1,633875312;0,5468614314182252;3,4636652358058426;2,1766434163321353;0,6194907889785453;1;1,7947197410000002;0,3819236753321351;3,513600936538733;0;0;0;0;0;0;339,78894344142583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,33551699763942;44,33551699763942;0;0;414,779669126525;0;0;0;0;0;0;0;0;0
2023-12-06T05:00:00;90,59;100,2;423,62885078631;1,506916062;325,84999999999997;1,6181925220000002;327,75;1,7874379460000003;327,84999999999997;3,0486734741310118;290,62970985936175;0;2,349817041738007;0;2,9505111727205504;0,9084163602060571;1;1,506916062;1,4435951107205507;3,2479722976931886;2,1807367434182083;0,6320360809140172;1;1,6181925220000002;0,5625442214182081;3,4503358420053205;2,1766434163321353;0,6199210987559276;1;1,7874379460000003;0,38920547033213504;3,511162018360522;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;308,17601717866063;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,62885078631;0;0;0;0;0;0;0;0;0
2023-12-06T06:00:00;93,89;118,6;441,547097643521;1,458881397;325,84999999999997;1,5978482639999998;327,95;1,7450146700000002;327,75;2,176851807375976;290,69199911630415;0;0;0;9,357009475367452;3,0463092896322506;1;1,458881397;7,898128078367452;3,071588793433718;7,269122478060751;2,327878020895372;1;1,5978482639999998;5,671274214060752;3,122638906683275;2,1766434163320842;0,6232359353734782;1;1,7450146700000002;0,43162874633208403;3,4924870226356837;6,371005158508462;2,123668386169487;1;0;6,371005158508462;3,0000000000000004;276,56625220852175;0;30;0;0;0;3,4262194717312346;7,352402299852434;2,6468648279468763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,547097643521;1,4822443036502506;0;0;1,4822443036502506;0;0;0;0;1,4822443036502506
2023-12-06T07:00:00;106,94;134,6;439,751746153901;1,440865075;325,65;1,583340634;327,75;1,73733416;327,54999999999995;1,5390119439841488;290,7240927429306;0;0;0;9,357009475367452;3,0485430667073654;1;1,440865075;7,916144400367452;3,069338129926326;7,269122478060751;2,3302080584749607;1;1,583340634;5,6857818440607515;3,1195164962300135;7,2554780544404505;2,318239944586842;1;1,73733416;5,518143894440451;3,129735587285606;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;305,0385955833009;30;0;5,8429037140225315;7,86393501214338;1,3919164971493783;5,23512405301179;11,234171787578948;4,044301843528421;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,751746153901;3,850178330824021;0;1,5853692984481054;2,264809032375916;0;0;0;0;3,850178330824021
2023-12-06T08:00:00;133,86;141,2;428,942164006344;1,4340449499999999;325,65;1,5777991949999999;327,65;1,7356273800000002;327,65;2,744816217081099;290,451838471966;0;8,219943372231327;0;9,357009475367452;3,048876579290586;1;1,4340449499999999;7,922964525367452;3,069002379081099;7,269122478060751;2,3312634734029634;1;1,5777991949999999;5,691323283060751;3,1181042215918895;7,255478054440451;2,317534789429035;1;1,7356273800000002;5,519850674440451;3,130687870376248;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;333,50809172374255;30;0;0;0;0;17,67802776703429;37,93568190350706;13,656845485262542;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,942164006344;7,647833471747023;0;0;7,647833471747023;0;0;0;0;7,647833471747023
2023-12-06T09:00:00;167;137,1;424,208604890995;1,4599614250000001;325,65;1,602480353;327,84999999999997;1,754450925;327,65;3,6470542829503114;288,9054064124827;0;34,20568174985579;0;2,8071028426102353;0,8643070205552749;1;1,4599614250000001;1,3471414176102352;3,24780752192295;2,180736743418225;0,6322154094634687;1;1,6024803530000042;0,578256390418221;3,4493571507042406;2,1766434163321353;0,6234949829405768;1;1,754450925;0,4221924913321353;3,4910359760498406;0;0;0;0;0;0;361,9747409145702;30;0;0;0;0;39,935516997639425;85,69853432969833;30,8514723586914;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,208604890995;17,276824520867184;0;0;17,276824520867184;0;0;0;0;17,276824520867184
2023-12-06T10:00:00;166,54;129,5;405,854334353372;1,475866656;325,54999999999995;1,6080273880000002;327,75;1,7618782160000002;327,54999999999995;7,086277615448202;293,06992948701406;0;35,98924826335118;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,3595960720577;0;30;0;0;0;39,5;84,76394849785407;30,515021459227466;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,854334353372;17,088412017167382;0;0;17,088412017167382;0;0;0;0;17,088412017167382
2023-12-06T11:00:00;150;128;390,19760959458597;1,556580562;325,75;1,6512648820000002;328,04999999999995;1,8247212959999997;327,95;4,045234838117677;287,2830985292101;0;0;0;9,357009475367452;3,0421627359206407;1;1,556580562;7,800428913367452;3,0757754556926318;7,269122478060751;2,323932325204953;1;1,6512648820000002;5,617857596060751;3,127940688814882;7,255478054440451;2,3098180371571635;1;1,8247212959999997;5,4307567584404515;3,1411470244514232;7,87186529900874;2,6239550996695797;1;0;7,87186529900874;3,0000000000000004;358,82656011245047;30;0;0;0;0;6,24652469312261;13,404559427301738;4,825641393828626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,19760959458597;2,70235918054403;0;0;2,70235918054403;0;0;0;0;2,70235918054403
2023-12-06T12:00:00;146,29;121,3;409,719345272665;1,5892528080000001;326,25;1,698605643;328,84999999999997;1,9102841360000002;329,34999999999997;3,368213691353601;288,5747658143023;0;0;0;9,357009475367452;3,0368664113230266;1;1,5892528080000001;7,767756667367451;3,0811396380425644;7,269122478060751;2,314802627093581;1;1,6986056429999936;5,570516835060758;3,140277444383115;7,255478054440451;2,2923479566916853;1;1,9102841360000002;5,345193918440451;3,1650858384132707;3,2202422409478695;1,0734140803159564;1;0;3,2202422409478695;3;327,21173008801816;0;30;0;0;0;4,198147751183473;9,008900753612602;3,243204271300537;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,719345272665;1,8161943919283006;0;0;1,8161943919283006;0;0;0;0;1,8161943919283006
2023-12-06T13:00:00;146,1;119,5;411,113639476228;1,4121114279999998;326,04999999999995;1,509891735;327,25;1,8013999660000004;329,34999999999997;7,495810657578988;294,03150853223;0;0;0;2,8071028426102353;0,8640283514462925;1;1,4121114279999998;1,3949914146102356;3,24885501489788;7,269122478060751;2,3380102942969794;1;1,509891735;5,759230743060751;3,109106275447995;7,2554780544404505;2,2995380724250327;1;1,8013999660000004;5,4540780884404505;3,1551893580039807;8,475760139097861;2,825253379699287;1;0;8,475760139097861;3;295,60006154658834;0;30;0;0;0;3,6925364857906895;7,923898038177445;2,85260329374388;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,113639476228;1,5974578444965728;0;0;1,5974578444965728;0;0;0;0;1,5974578444965728
2023-12-06T14:00:00;141,03;119,3;398,046477376179;1,6821562009999997;332,04999999999995;1,5231752399999998;327,54999999999995;1,69693104;326,75;6,002251938061725;292,86009026222587;0;0;0;9,357009475367452;2,986937555444592;1;1,6821562009999997;7,674853274367452;3,1326431509461883;7,269122478060751;2,3351461105583886;1;1,5231752399999998;5,745947238060752;3,112919763432932;2,176643416332212;0,6339143125685927;1;1,69693104;0,4797123763322122;3,4336555795885877;6,897468627930557;2,2991562093101856;1;0;6,897468627930557;3;263,9915541720126;0;30;0;0;0;3,599756002309028;7,724798288216798;2,7809273837580473;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,046477376179;1,5573193349045065;0;0;1,5573193349045065;0;0;0;0;1,5573193349045065
2023-12-06T15:00:00;140,5;130,9;383,20919404839697;1,67812848;327,15;1,7443291599999997;329,65;2,030253982;331,34999999999997;5,4209497649829315;292,20212673153696;0;0,36416612455287467;0;9,357009475367452;3,0252755028783067;1;1,67812848;7,678880995367452;3,0929445818951065;7,269122478060751;2,305435011818267;1;1,7443291599999997;5,524793318060752;3,153037253619085;7,2554780544404505;2,2656600300401033;1;2,030253982;5,225224072440451;3,202368386360254;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;292,4651550165954;30;0;0;0;0;7,378027767034314;15,832677611661618;5,699763940198182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,20919404839697;3,1918678065109822;0;0;3,1918678065109822;0;0;0;0;3,1918678065109822
2023-12-06T16:00:00;143,99;124,5;392,485355820839;2,2961926900000003;327,84999999999997;1,9490168499999996;330,54999999999995;2,42255037;332,54999999999995;3,8923993875045397;290,5366034624187;0;0;0;9,357009475367452;2,9833121419879203;1;2,2961926900000003;7,060816785367452;3,1364500360771634;7,269122478060751;2,2835265205044344;1;1,9490168499999996;5,320105628060752;3,183287959561333;7,2554780544404505;2,2227083841559665;1;2,42255037;4,832927684440451;3,2642509949390357;5,595370952427204;1,8651236508090678;1;0;5,595370952427204;3;320,93590850109376;30;0;0;0;0;5,02301903970415;10,779010814815772;3,880443893333678;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,485355820839;2,1730485802668595;0;0;2,1730485802668595;0;0;0;0;2,1730485802668595
2023-12-06T17:00:00;164;119,3;412,257846207408;1,36494834;325,34999999999997;1,5291769499999999;328,15;1,7433946280000001;329,25;2,624832468224434;286,50670534948165;0;28,10941993717092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,4038149102437;30;0;0;0;0;29,3;62,875536480686684;22,635193133047206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,257846207408;12,675708154506436;0;0;12,675708154506436;0;0;0;0;12,675708154506436
2023-12-06T18:00:00;178,07;119,9;432,9273142903;1,284596775;324,65;1,47365064;327,34999999999997;1,6537061369999997;328,04999999999995;4,6365236112057575;290,39739561081683;0;28,57293925047565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,7899271603316;0;30;0;0;0;29,9;64,16309012875537;23,098712446351936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,9273142903;12,935278969957082;0;0;12,935278969957082;0;0;0;0;12,935278969957082
2023-12-06T19:00:00;165,28;118,9;426,482913002877;1,320248891;324,84999999999997;1,491832044;327,34999999999997;1,6574008960000004;327,75;4,06045958298806;289,70517691656124;0;27,800407061634445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,25814816761556;30;0;0;0;0;28,9;62,017167381974254;22,32618025751073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,482913002877;12,502660944206008;0;0;12,502660944206008;0;0;0;0;12,502660944206008
2023-12-06T20:00:00;149,93;115,3;429,209759088379;1,316257544;324,84999999999997;1,501037464;327,54999999999995;1,668441804;327,95;3,995432160203129;289,8944120404724;0;0;0;9,357009475367452;3,0595202833066404;1;1,316257544;8,040751931367453;3,058325687991409;2,1807367434180933;0,6402949910838992;1;1,501037464;0,6796992794180934;3,405831333658437;2,1766434163321864;0,6261806716345077;1;1,668441804;0,5082016123321864;3,476062923901076;9,131750280527022;3,043916760175674;1;0;9,131750280527022;3,0000000000000004;314,64457498437775;0;30;0;0;0;2,4538600843552416;5,26579417243614;1,8956859020770105;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;429,209759088379;1,0615841051631258;0;0;1,0615841051631258;0;0;0;0;1,0615841051631258
2023-12-06T21:00:00;129,91;107,3;463,84974290724;1,29530612;324,75;1,4798705940000003;327,34999999999997;1,6505402000000005;327,84999999999997;5,60075917622334;290,80720373787506;0;0;0;2,8071028426102353;0,8777658296416369;1;1,29530612;1,5117967226102353;3,1980087943914195;7,269122478060751;2,339015589165953;1;1,4798705940000003;5,789251884060751;3,1077700002216644;2,1766434163322375;0,6280109225707495;1;1,6505402000000005;0,526103216332237;3,4659324194907204;4,999256884187928;1,666418961395976;1;0;4,999256884187928;3,0000000000000004;283,0341631584583;0;30;0;0;0;0,04787437880883804;0,10273471847390137;0,03698449865060449;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,84974290724;0,020711319244338514;0;0;0,020711319244338514;0;0;0;0;0,020711319244338514
2023-12-06T22:00:00;115,68;99,4;507,66956363812096;1,328146246;323,25;1,3762102899999997;323,04999999999995;1,59641289;324,15;5,999393981933576;290,97616491523524;0;2,2898360002205793;0;2,8071028426102353;0,8855449395426693;1;1,328146246;1,4789565966102354;3,169915740312327;2,180736743418225;0,6762196119094613;1;1,376210290000003;0,8045264534182224;3,224894257740343;2,1766434163321353;0,6585900299412971;1;1,59641289;0,5802305263321352;3,305005113008086;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;311,50585974214243;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,3434083301103;44,3434083301103;0;0;507,66956363812096;0;0;0;0;0;0;0;0;0
2023-12-06T23:00:00;107,33;94;489,10383555397004;1,409832457;324,84999999999997;1,5517819919999998;327,04999999999995;1,72770904;327,54999999999995;4,616684351423529;289,2225066994682;0;3,3354268574824157;0;2,8071028426102353;0,8719893369911812;1;1,409832457;1,3972703856102353;3,219194001036993;2,180736743418225;0,6409601275893504;1;1,5517819919999998;0,6289547514182254;3,4022970377579824;2,1766434163321353;0,625850482060764;1;1,72770904;0,4489343763321354;3,4778968439314943;0;0;0;0;0;0;279,8957617877472;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,83551699763942;41,83551699763942;0;0;489,10383555397004;0;0;0;0;0;0;0;0;0
2023-12-07T00:00:00;100,44;87,6;504,2515715620049;1,3382050559999998;324,95;1,502258791;327,25;1,6728906240000003;327,75;1,7766390249560255;287,3911149484438;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,3677722115684;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,6;42,6;0;0;504,2515715620049;0;0;0;0;0;0;0;0;0
2023-12-07T01:00:00;99,2;83,6;472,19612079548403;1,2799255139999999;324,95;1,4360762980000001;326,84999999999997;1,6210968460000004;327,75;1,3351463989999999;290,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,7579880659262;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;472,19612079548403;0;0;0;0;0;0;0;0;0
2023-12-07T02:00:00;97,85;81,1;461,783773179288;1,2892680359999997;324,95;1,45884922;327,15;1,6354911570000001;327,84999999999997;1,020835844;291,155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,1513648986986;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0;461,783773179288;0;0;0;0;0;0;0;0;0
2023-12-07T03:00:00;96,86;82,2;410,24004449483;1,5181164560000002;324,75;1,5973166440000004;326,84999999999997;1,8003786959999997;327,54999999999995;1,029350418;291,6525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,62684976220874;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;410,24004449483;0;0;0;0;0;0;0;0;0
2023-12-07T04:00:00;91,81;86,9;376,322352116499;1,5875236439999998;324,75;1,6225182299999998;326,65;1,8329725980000002;327,34999999999997;0,981655974;291,34499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,09948707723254;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;376,322352116499;0;0;0;0;0;0;0;0;0
2023-12-07T05:00:00;89,92;98,6;378,355049597916;1,5411048239999998;324,75;1,6219726200000002;327,04999999999995;1,818666424;327,54999999999995;0,979955472;291,17499999999995;0;2,871275029206199;0;2,8071028426102353;0,8667719983960123;1;1,5411048239999998;1,2659980186102355;3,238571213427365;3,616253741057628;1,1155779836304975;1;1,6219726200000002;1,994281121057628;3,2415965482655187;2,1766434163321353;0,6206017928910035;1;1,818666424;0,3579769923321354;3,5073108735192133;0;0;0;0;0;0;270,4903297601038;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,355049597916;0;0;0;0;0;0;0;0;0
2023-12-07T06:00:00;94,53;115,7;374,889422908269;1,6698463999999997;325,15;1,6516482080000001;326,34999999999997;1,916623005;327,65;1,020707751;291,5925;0;0;0;9,357009475367452;3,0412174887047305;1;1,6698463999999997;7,687163075367452;3,0767314439430797;2,1807367434182723;0,640785288539565;1;1,6516482080000001;0,5290885354182722;3,4032253586664916;2,1766434163321353;0,6140617646844103;1;1,916623005;0,2600204113321354;3,5446652788271145;9,438247112950409;3,1460823709834695;1;0;9,438247112950409;3;238,88433335870678;0;30;0;0;0;2,547363251931734;5,466444746634622;1,967920108788464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,889422908269;1,1020352609215398;0;0;1,1020352609215398;0;0;0;0;1,1020352609215398
2023-12-07T07:00:00;116,58;129;358,558390616066;1,6263598839999998;325,75;1,659850545;327,65;1,8626775649999998;328,04999999999995;1,2240798210000001;291,96999999999997;0;0;0;9,357009475367452;3,038718087620646;1;1,6263598839999998;7,7306495913674524;3,079262111706488;6,202827783221409;1,9710591492197649;1;1,659850545;4,542977238221408;3,146951620237663;7,255478054440452;2,306695248204862;1;1,8626775649999998;5,392800489440452;3,1453994887650976;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;207,2814975569499;0;30;0;0;0;6,544322461873666;14,04361043320529;5,0556997559539045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,558390616066;2,831191863334186;0;0;2,831191863334186;0;0;0;0;2,831191863334186
2023-12-07T08:00:00;131,22;134,8;356,737914553761;1,5899914800000001;325,95;1,642474965;327,65;1,84157365;328,15;1,3892075674444446;290,7991040252732;0;3,299762110631085;0;9,357009475367452;3,039039184350183;1;1,5899914800000001;7,767017995367452;3,0789367651303245;7,269122478060751;2,3275014161222303;1;1,642474965;5,626647513060751;3,123144169841832;7,255478054440451;2,3071094946667587;1;1,84157365;5,413904404440451;3,1448347255353997;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;235,7607694071942;30;0;0;0;0;11,278027767034338;24,20177632410802;8,712639476678888;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;356,737914553761;4,879078106940177;0;0;4,879078106940177;0;0;0;0;4,879078106940177
2023-12-07T09:00:00;150;137,9;344,417501825568;1,6661810199999998;326,04999999999995;1,627057985;326,04999999999995;1,87029512;327,15;1,5100560230924522;288,9995625888703;0;5,679336362260343;0;9,357009475367452;3,0344351017910722;1;1,6661810199999998;7,690828455367452;3,083608369097921;7,269122478060751;2,340458483393213;1;1,627057985;5,642064493060751;3,105854057928824;7,255478054440451;2,3140320437333335;1;1,87029512;5,385182934440452;3,135426786370191;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;264,2371933302535;30;0;0;0;0;14,378027767034311;30,85413683912942;11,107489262086592;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,417501825568;6,220193986768491;0;0;6,220193986768491;0;0;0;0;6,220193986768491
2023-12-07T10:00:00;137,7;137,8;340,091172009097;1,7380616399999997;324,65;1,68813133;326,65;1,9791918810000002;327,84999999999997;2,4399566297698967;286,0165556334806;0;5,614738288263566;0;9,357009475367452;3,0420713399201285;1;1,7380616399999997;7,618947835367452;3,0758678642997;7,269122478060751;2,3326646567891918;1;1,68813133;5,580991148060751;3,1162312409132875;7,255478054440451;2,3015344873209647;1;1,9791918810000002;5,276286173440451;3,1524524591790857;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;292,71076961092047;30;0;0;0;0;14,278027767034324;30,639544564451338;11,030236043202482;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,091172009097;6,176932184193389;0;0;6,176932184193389;0;0;0;0;6,176932184193389
2023-12-07T11:00:00;134,36;131,4;327,24198905357997;1,7174124000000002;326,15;1,6794995;327,45;1,891972625;328,04999999999995;5,374418164289497;288,2319685507212;0;0,6839238803403367;0;9,357009475367452;3,0310387766203446;1;1,7174124000000002;7,639597075367451;3,0870635992986744;7,269122478060751;2,326903140640701;1;1,6794995;5,589622978060751;3,123947168707347;7,255478054440451;2,304936966108789;1;1,891972625;5,363505429440451;3,1477989034507963;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;321,18149853395937;30;0;0;0;0;7,8780277670343395;16,90563898505223;6,086030034618803;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,24198905357997;3,4081768193865294;0;0;3,4081768193865294;0;0;0;0;3,4081768193865294
2023-12-07T12:00:00;138,17;117,3;324,727669789937;1,8652419320000002;326,25;1,7277118380000003;327,34999999999997;1,9527242;328,15;8,373744993953373;294,23514478395936;0;0;0;9,357009475367452;3,022602570620479;1;1,8652419320000002;7,491767543367452;3,0956797186361977;2,1807367434181484;0,6288148891636738;1;1,7277118380000003;0,4530249054181481;3,4680106673659346;7,255478054440452;2,3003868187392644;1;1,9527242;5,302753854440452;3,1540252253822443;5,510779091659156;1,8369263638863853;1;0;5,510779091659156;3;289,57043301568496;0;30;0;0;0;2,995996635114773;6,429177328572473;2,3145038382860905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;324,727669789937;1,2961221494402106;0;0;1,2961221494402106;0;0;0;0;1,2961221494402106
2023-12-07T13:00:00;137,99;112,6;324,35298638344403;1,69479057;326,15;1,6675520399999997;327,54999999999995;1,8670354500000002;328,15;10,832462812138095;296,65662803250063;0;0;0;9,357009475367452;3,0321974472412956;1;1,69479057;7,662218905367451;3,085883963091023;2,1807367434181444;0,6306862796937727;1;1,6675520399999997;0,5131847034181447;3,457720286030311;2,1766434163321353;0,612624619049612;1;1,8670354500000002;0,30960796633213516;3,5529806485884383;7,291246829593276;2,430415609864425;1;0;7,291246829593276;3;318,0414759723834;30;0;0;0;0;1,5943635352889827;3,421380977014984;1,2316971517253943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;324,35298638344403;0,6897504049662208;0;0;0,6897504049662208;0;0;0;0;0,6897504049662208
