timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-07T14:00:00;138,35;120,7;333,224722835614;1,738361026;326,25;1,673167626;327,34999999999997;1,8880904000000003;328,15;7,073802183401169;292,8424407132145;0;0;0;9,250190626921842;2,993553825309467;1;1,738361026;7,511829600921842;3,0900365140304697;7,269122478060751;2,328040420821583;1;1,673167626;5,595954852060752;3,1224210769911904;7,255478054440451;2,304296039983446;1;1,8880904000000003;5,367387654440451;3,148674444839377;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;286,4307244563651;0;30;0;0;0;4,033100173047853;8,654721401390242;3,115699704500487;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,224722835614;1,7447918345202726;0;0;1,7447918345202726;0;0;0;0;1,7447918345202726
2023-12-07T15:00:00;138,08;120,9;350,670278790049;1,6071488159999998;326,75;1,634166304;327,75;1,8390764350000002;328,65;3,0667460236657624;288,63202846891807;0;0;0;9,357009475367452;3,032217864233862;1;1,6071488159999998;7,749860659367452;3,0858631847456808;7,269122478060751;2,3272281010942653;1;1,634166304;5,634956174060751;3,123510959085962;7,255478054440451;2,303005169227842;1;1,8390764350000002;5,416401619440451;3,1504393265748023;2,924142029468016;0,9747140098226719;1;0;2,924142029468016;3,0000000000000004;254,82313401549845;0;30;0;0;0;4,094247962663326;8,785939834041471;3,1629383402549296;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,670278790049;1,7712454705427605;0;0;1,7712454705427605;0;0;0;0;1,7712454705427605
2023-12-07T16:00:00;138,02;117,7;346,020435511375;2,1240961039999995;326,95;1,7822868280000002;327,75;2,120565028;328,95;4,650309985405884;290,73197926826873;0;0;0;9,357009475367452;3,0023348873743374;1;2,1240961039999995;7,232913371367452;3,1165775392732864;3,449811686205616;1,0454400565854787;1;1,7822868280000002;1,6675248582056157;3,299865606329527;2,1766434163321353;0,5894405982628761;1;2,120565028;0,05607838833213519;3,6927273464821737;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;283,2976517020969;30;0;0;0;0;3,0761731969977686;6,601230036475897;2,376442813131323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,020435511375;1,3308079753535407;0;0;1,3308079753535407;0;0;0;0;1,3308079753535407
2023-12-07T17:00:00;133,87;115,9;344,565543689676;2,231304272;326,34999999999997;1,831614169;327,84999999999997;2,2185342;329,15;5,156259930763563;290,15858862059366;0;0;0;9,357009475367452;3,002649414834785;1;2,231304272;7,125705203367452;3,1162510778442987;2,18073674341814;0,618674995135143;1;1,831614169;0,3491225744181399;3,5248503019615023;2,2185342;0,5950636696204512;1;2,2185342;0;3,7282299580060823;9,62074753208872;3,206915844029573;1;0;9,62074753208872;3,0000000000000004;251,69037456850563;0;30;0;0;0;2,522972049125689;5,414103109711779;1,9490771194962404;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,565543689676;1,0914831869178947;0;0;1,0914831869178947;0;0;0;0;1,0914831869178947
2023-12-07T18:00:00;128,59;117,8;365,856384259915;2,2986521320000004;326,34999999999997;1,8661037159999998;327,95;2,3004106749999997;329,65;5,1589661903018245;290,1026861646825;0;0;0;9,357009475367452;2,999137488767955;1;2,2986521320000004;7,058357343367451;3,1199001414274306;2,180736743418255;0,6157729936794373;1;1,8661037159999998;0,31463302741825516;3,5414621391361565;7,255478054440452;2,263394853144884;1;2,3004106749999997;4,955067379440452;3,205573276072134;5,926530399691265;1,9755101332304215;1;0;5,926530399691265;3;280,1652055310488;30;0;0;0;0;3,080245327082577;6,60996851305274;2,3795886646989866;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,856384259915;1,3325696522314325;0;0;1,3325696522314325;0;0;0;0;1,3325696522314325
2023-12-07T19:00:00;120,35;116,6;384,013406166122;1,8370632740000004;329,84999999999997;1,1715002159999999;322,75;1,752734352;327,54999999999995;2,556672984359935;288,2188545835975;0;0;0;9,357009475367452;2,993446338977994;1;1,8370632740000004;7,519946201367452;3,1258317055925815;7,269122478060751;2,38152140189093;1;1,1715002159999999;6,097622262060751;3,0523019748170483;2,1766434163320585;0,6244063982680002;1;1,752734352;0,42390906433205844;3,485940282434175;4,9720870804077855;1,6573623601359284;1;0;4,9720870804077855;3;248,55824164207468;0;30;0;0;0;2,8251375498319446;6,062526930969838;2,182509695149142;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,013406166122;1,2222054292835194;0;0;1,2222054292835194;0;0;0;0;1,2222054292835194
2023-12-07T20:00:00;104,14;118;394,17904467853;2,125260072;328,25;1,5869444579999998;326,84999999999997;2,3346344119999998;332,25;2,974508429569359;288,73088978225564;0;0;0;9,357009475367452;2,9894782252525363;1;2,125260072;7,231749403367452;3,129980809469525;2,180736743418136;0,6404827694312446;1;1,5869444579999998;0,5937922854181361;3,404832803472064;7,255478054440451;2,2330459155106106;1;2,3346344119999998;4,920843642440452;3,24913966347235;6,080079687340917;2,026693229113639;1;0;6,080079687340917;3;277,03338581791047;30;0;0;0;0;3,126696039433036;6,709648153289776;2,4154733351843194;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,17904467853;1,3526650677032188;0;0;1,3526650677032188;0;0;0;0;1,3526650677032188
2023-12-07T21:00:00;100,36;110,3;349,382665759972;2,271101625;326,45;1,89143401;328,45;2,29615072;329,95;5,228011788204822;289,013770103432;0;0;0;9,357009475367452;2,999521673735514;1;2,271101625;7,085907850367452;3,11950053813564;2,180736743418264;0,6098872843196639;1;1,89143401;0,28930273341826385;3,5756389737669316;5,058167468710328;1,5280604909213733;1;2,29615072;2,7620167487103284;3,3101879793125266;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;245,42673511090763;0;30;0;0;0;0,8119776449748469;1,7424412982292852;0,6272788673625427;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,382665759972;0,3512761657230239;0;0;0,3512761657230239;0;0;0;0;0,3512761657230239
2023-12-07T22:00:00;97;107,3;328,050374982057;2,3825809400000004;327,15;1,9254381040000002;328,75;2,3617022640000003;330,34999999999997;7,412173642825665;291,3727693692955;0;0,12930711535095685;0;9,357009475367452;2,985930078300559;1;2,3825809400000004;6,974428535367451;3,133700130276657;2,180736743418315;0,6051106700155295;1;1,9254381040000002;0,25529863941831477;3,603864303636141;2,3617022640000003;0,6203617680519198;1;2,3617022640000003;0;3,8069758415582164;3,4005515172142387;1,1335171724047461;1;0;3,4005515172142387;3;273,90219243739654;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,050374982057;0;0;0;0;0;0;0;0;0
2023-12-07T23:00:00;96,42;96;285,87716681326;2,1748546220000002;327,75;1,83765645;328,15;2,2193302309999994;330,45;7,09373446361809;291,5151881912451;0;3,479528271805113;0;2,8071028426102353;0,8081871521894551;1;2,1748546220000002;0,6322482206102351;3,4733326742519095;2,180736743418225;0,6157659801589973;1;1,83765645;0,3430802934182251;3,5415024760788762;2,1766434163321353;0,5707453999701466;1;2,1766434163321353;0;3,8136854303967875;0;0;0;0;0;0;302,3748022181528;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,83551699763941;43,83551699763941;0;0;285,87716681326;0;0;0;0;0;0;0;0;0
2023-12-08T00:00:00;87,08;87,2;312,24483325216204;2,025060894;328,54999999999995;1,8617556240000004;329,75;2,160145536;331,54999999999995;2,0083868523496395;287,42087795616277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,76561736951;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;312,24483325216204;0;0;0;0;0;0;0;0;0
2023-12-08T01:00:00;87,09;84,4;288,170839802561;1,9986505720000003;328,75;1,8817081619999998;330,45;2,1757555779999995;332,04999999999995;1,5053987;288,11499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,238540807773;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;288,170839802561;0;0;0;0;0;0;0;0;0
2023-12-08T02:00:00;83,26;88,2;276,25390463812397;2,238545496;329,45;1,9458774939999997;330,54999999999995;2,322782084;332,54999999999995;1,165056469;291,1975;0;4,817319587628867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,70861695369223;30;0;0;0;0;0;0;0;13,2;27,21649484536083;4,817319587628867;0;0;0;0;45;45;0;0;276,25390463812397;0;0;0;0;0;0;0;0;0
2023-12-08T03:00:00;81,43;90,7;281,25602581632495;2,476360107;330,04999999999995;2,0986133189999996;332,45;2,5217590559999996;333,95;1,097078555;290,41999999999996;0;4,3997466832465095;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5355813895559818;1;2,1766434163321353;0;4,064075897291089;0;0;0;0;0;0;296,0968987235758;0;30;0;0;0;0;0;0;13,523356583667843;27,883209450861536;4,935328072802491;0;0;0;0;45;45;0;0;281,25602581632495;0;0;0;0;0;0;0;0;0
2023-12-08T04:00:00;79,52;93,3;285,27892214907;2,3886008370000003;330,04999999999995;2,1309623959999993;332,54999999999995;2,4618258959999997;333,95;1,172399965;290,8275;0;3,998062821877541;0;0;0;0;0;0;0;2,180736743418225;0,5546933385132514;1;2,1309623959999993;0,04977434741822595;3,931427677251848;2,1766434163321353;0,5355813895559818;1;2,1766434163321353;0;4,064075897291089;0;0;0;0;0;0;324,56728903370345;30;0;0;0;0;0;0;0;13,942619840249636;28,74766977371059;5,0883375499467745;0;0;0;0;45;45;0;0;285,27892214907;0;0;0;0;0;0;0;0;0
2023-12-08T05:00:00;80;104,4;309,074505881503;2,2319855850000003;329,65;2,0152077369999994;331,45;2,3396876;333,15;1,3861333;292,40999999999997;0;1,1729063353974158;0;6,987466989052667;2,178671174177722;1;2,2319855850000003;4,7554814040526665;3,2072150546949283;2,180736743418225;0,5742815677423007;1;2,0152077369999994;0,16552900641822577;3,7973302050968747;2,3396876;0,5843315042965698;1;2,3396876;0;4,0040415120464266;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;292,95588493637905;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,074505881503;0;0;0;0;0;0;0;0;0
2023-12-08T06:00:00;87,04;119,5;352,022763198295;1,4068469909999999;327,25;1,5145518040000001;328,75;1,7376839099999997;330,45;1,4973626549999999;292,65749999999997;0;0;0;9,357009475367452;3,0397756582814326;1;1,4068469909999999;7,950162484367452;3,0781908032836642;7,269122478060751;2,3272315663044876;1;1,5145518040000001;5,754570674060751;3,1235063082285826;7,255478054440451;2,2949089837796333;1;1,7376839099999997;5,517794144440452;3,161553728588808;0;0;0;0;0;0;261,34764197946436;0;30;4,028939508261734;5,422529620809871;0,9597877428833471;1,5894504838696073;3,410837948218041;1,2279016613584948;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,022763198295;1,7808069019160269;0;1,09318197155527;0,687624930360757;0;0;0;0;1,7808069019160269
2023-12-08T07:00:00;99,69;138,6;341,19871072080997;1,52163634;327,15;1,6027055920000004;328,75;1,8397129800000005;330,34999999999997;1,227229047;291,89;0;0;0;9,357009475367452;3,0340159786960506;1;1,52163634;7,835373135367452;3,084034342953222;7,269122478060751;2,3216550326084366;1;1,6027055920000004;5,666416886060751;3,1310088604738633;7,255478054440451;2,2885028983400453;1;1,8397129800000005;5,415765074440451;3,1704036991620934;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;289,8215072152664;30;0;11,725168970334671;15,78084652804128;2,7932098354633066;3,3528587966996475;7,194975958582933;2,590191345089856;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,19871072080997;4,631925813303441;0;3,1814186600531222;1,4505071532503193;0;0;0;0;4,631925813303441
2023-12-08T08:00:00;107,29;143,3;363,962145500101;1,632020238;327,34999999999997;1,66078088;328,65;1,9095370700000003;330,15;1,4750965001111112;291,31258319941986;0;0;0;9,357009475367452;3,02633905146907;1;1,632020238;7,724989237367452;3,091857626073092;7,269122478060751;2,318749642623441;1;1,66078088;5,608341598060751;3,1349320100968043;7,255478054440452;2,2853344092281;1;1,9095370700000003;5,3459409844404515;3,1747992876417066;9,64036222509703;3,2134540750323435;1;0;9,64036222509703;3;318,2925250645449;30;0;18,54641596586966;24,96152889080708;4,418190613672853;1,2316118011646606;2,6429437793233057;0,9514597605563901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,962145500101;5,565061690298285;0;5,032244224386707;0,5328174659115784;0;0;0;0;5,565061690298285
2023-12-08T09:00:00;112,65;138,9;365,033170241517;1,6970905260000002;327,34999999999997;1,688096355;328,65;1,9405948700000002;330,15;5,6695253121241365;288,6804164479885;0;0;0;9,357009475367452;3,022644440343243;1;1,6970905260000002;7,6599189493674515;3,0956368372275027;7,269122478060751;2,317034327107046;1;1,688096355;5,581026123060751;3,1372528205642425;7,255478054440451;2,28316864708792;1;1,9405948700000002;5,314883184440451;3,1778108304414965;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;286,68174844361744;0;30;12,19883918845929;16,41835691582677;2,906049174101338;3,1791885785750114;6,82229308707084;2,4560255113455023;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,033170241517;4,6853150405841575;0;3,3099407542306767;1,3753742863534812;0;0;0;0;4,6853150405841575
2023-12-08T10:00:00;118,52;143,1;336,80116575768096;1,6763853260000001;327,25;1,661218767;328,25;1,918778864;329,95;13,522220492931254;295,16835677474415;0;9,752571991344801;0;9,357009475367452;3,024596432239206;1;1,6763853260000001;7,680624149367452;3,0936389977952055;7,269122478060751;2,3217970993504955;1;1,661218767;5,607903711060751;3,1308172794660787;7,255478054440451;2,286463850217705;1;1,918778864;5,336699190440451;3,173231036978618;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;255,07413290035203;0;30;0;0;0;19,57802776703431;42,01293512239122;15,12465664406084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,80116575768096;8,46980772067407;0;0;8,46980772067407;0;0;0;0;8,46980772067407
2023-12-08T11:00:00;118,75;137,6;318,433526558833;1,62677119;327,25;1,6228693790000004;327,84999999999997;1,8847971540000004;329,75;11,87714802429234;294,1548920247037;0;5,491427915683399;0;9,357009475367452;3,027390484466448;1;1,62677119;7,730238285367452;3,090783803205534;7,269122478060751;2,3271391203009735;1;1,6228693790000004;5,6462530990607505;3,1236303900561913;7,255478054440451;2,2905448140747677;1;1,8847971540000004;5,370680900440451;3,167577429551928;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;283,548625487062;30;0;0;0;0;14,078027767034296;30,210360015095056;10,87572960543422;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,433526558833;6,090408579043163;0;0;6,090408579043163;0;0;0;0;6,090408579043163
2023-12-08T12:00:00;118,02;131,6;297,93078765375503;1,62961116;327,15;1,6267530030000001;327,84999999999997;1,8842431500000003;329,65;11,803579171192611;293,79712316520727;0;0,8549606463109658;0;9,357009475367452;3,0279853160497656;1;1,62961116;7,727398315367452;3,0901766351939823;7,269122478060751;2,3269096217530363;1;1,6267530030000001;5,642369475060751;3,123938467616277;7,255478054440451;2,2914536173646196;1;1,8842431500000003;5,371234904440451;3,166321150669815;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;251,9413232560922;0;30;0;0;0;8,078027767034307;17,334823534408383;6,240536472387018;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,93078765375503;3,4947004245367297;0;0;3,4947004245367297;0;0;0;0;3,4947004245367297
2023-12-08T13:00:00;116,66;128,5;277,25416097969105;1,66016532;327,25;1,6570875200000001;328,34999999999997;1,908482224;329,95;14,645138944709581;295,4158729919248;0;0;0;9,357009475367452;3,0255098723904195;1;1,66016532;7,696844155367452;3,09270498858911;7,269122478060751;2,321281973721285;1;1,6570875200000001;5,612034958060751;3,1315120525437514;7,255478054440451;2,2871723494642615;1;1,908482224;5,346995830440451;3,1722480626088134;8,259086881145922;2,753028960381974;1;0;8,259086881145922;3;280,4161291237666;30;0;0;0;0;6,359303110985419;13,646573199539525;4,912766351834229;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,25416097969105;2,7511491570271684;0;0;2,7511491570271684;0;0;0;0;2,7511491570271684
2023-12-08T14:00:00;111,78;126,8;280,674674040558;1,671614736;327,25;1,6369475160000002;327,84999999999997;1,9032303780000002;329,75;4,697954972282737;289,94472975040566;0;0;0;9,357009475367452;3,02486509110721;1;1,671614736;7,685394739367451;3,0933642306482;7,269122478060751;2,326307188064701;1;1,6369475160000002;5,632174962060751;3,124747460419478;7,255478054440451;2,2892934901555626;1;1,9032303780000002;5,352247676440451;3,1693088219752137;7,065626855205033;2,355208951735011;1;0;7,065626855205033;3;248,80914014243317;0;30;0;0;0;5,852763136926301;12,559577547052147;4,521447916938773;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,674674040558;2,5320108334857125;0;0;2,5320108334857125;0;0;0;0;2,5320108334857125
2023-12-08T15:00:00;113,11;125,5;292,68524778184803;1,5698206980000005;327,34999999999997;1,6047481319999999;328,25;1,8421976040000003;329,84999999999997;8,814317513695375;293,0450954585043;0;0;0;9,357009475367452;3,0298706650452285;1;1,5698206980000005;7,787188777367451;3,0882537605702636;7,269122478060751;2,325238727658808;1;1,6047481319999999;5,664374346060751;3,1261832996303767;7,255478054440452;2,2925849519218047;1;1,8421976040000003;5,4132804504404515;3,1647586486853645;6,15094021337637;2,05031340445879;1;0;6,15094021337637;3;277,28425922841893;30;0;0;0;0;5,467449778754968;11,732724847113666;4,22378094496092;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;292,68524778184803;2,365317329178115;0;0;2,365317329178115;0;0;0;0;2,365317329178115
2023-12-08T16:00:00;118,33;123,5;303,07199272172704;1,5595352499999997;327,45;1,608953526;328,45;1,8430985599999998;329,95;10,057793832258858;294,3667395503575;0;0;0;9,357009475367452;3,0297324506033787;1;1,5595352499999997;7,797474225367452;3,0883946447165593;7,269122478060751;2,323493220004906;1;1,608953526;5,660168952060751;3,1285318224623024;7,255478054440451;2,2916713196798946;1;1,8430985599999998;5,412379494440452;3,166020359086185;4,756315828747698;1,5854386095825659;1;0;4,756315828747698;3;305,7565308024961;30;0;0;0;0;4,862074163383659;10,433635543741758;3,756108795747033;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,07199272172704;2,1034209256183387;0;0;2,1034209256183387;0;0;0;0;2,1034209256183387
2023-12-08T17:00:00;114,98;119,6;313,244326266555;1,923024829;327,25;1,768466107;328,45;2,017128564;329,45;10,959218110026105;295,176794442488;0;0;0;9,357009475367452;3,010706768763398;1;1,923024829;7,433984646367452;3,1079112627134724;7,269122478060751;2,3136240129014816;1;1,768466107;5,500656371060751;3,1418771751701575;2,1766434163321353;0,5914148273796628;1;2,017128564;0,15951485233213525;3,6804004829842123;7,143440693000977;2,381146897666992;1;0;7,143440693000977;3;274,14700778099484;0;30;0;0;0;3,6537839372386824;7,840738062743953;2,8226657025878232;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,244326266555;1,580692793449181;0;0;1,580692793449181;0;0;0;0;1,580692793449181
2023-12-08T18:00:00;117,99;120,2;318,897200248094;1,9400702450000002;326,84999999999997;1,786244599;328,45;2,033855008;329,34999999999997;14,080155523459158;297,23792927849155;0;0;0;9,357009475367452;3,013341452124176;1;1,9400702450000002;7,4169392303674515;3,1051938932348584;7,269122478060751;2,3125240393543507;1;1,786244599;5,4828778790607515;3,143371638242631;2,1766434163321353;0,5912431320248663;1;2,033855008;0,14278840833213513;3,6814692610088375;7,561354344868073;2,5204514482893576;1;0;7,561354344868073;3;242,5406457117957;0;30;0;0;0;3,8358702853715894;8,231481299080663;2,963333267669039;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,897200248094;1,6594666298946614;0;0;1,6594666298946614;0;0;0;0;1,6594666298946614
2023-12-08T19:00:00;118,6;119;330,79256194647;1,9510523950000003;326,65;1,8113860280000003;328,75;2,070665496;329,75;20,795781602209257;300,53485684402085;0;0;0;9,357009475367452;3,0145511894083716;1;1,9510523950000003;7,405957080367451;3,1039477810970046;2,1807367434182083;0,61232550739626;1;1,8113860280000003;0,3693507154182081;3,5614011127695315;7,255478054440451;2,27792729788945;1;2,070665496;5,184812558440451;3,1851227478430992;6,740860848964042;2,2469536163213473;1;0;6,740860848964042;3;271,0163916472245;30;0;0;0;0;3,4659148778098348;7,437585574699216;2,677530806891718;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,79256194647;1,4994172518593618;0;0;1,4994172518593618;0;0;0;0;1,4994172518593618
2023-12-08T20:00:00;105,56;116,3;325,538698755068;1,9527046139999997;326,54999999999995;1,7884004580000001;328,25;2,069603655;329,65;20,206820498810476;301,97539605593886;0;0;0;9,357009475367452;3,0153675243535902;1;1,9527046139999997;7,404304861367452;3,1031074652743467;2,4671869636421135;0,7134007823832427;1;1,7884004580000001;0,6787865056421135;3,458346310470862;2,1766434163321353;0,5860113988396423;1;2,069603655;0,10703976133213544;3,7143363092289574;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;239,41034263963874;0;30;0;0;0;2,6587979195612768;5,70557493468085;2,0540069764851063;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,538698755068;1,1502439068316594;0;0;1,1502439068316594;0;0;0;0;1,1502439068316594
2023-12-08T21:00:00;104,62;112,6;311,720006254939;1,9246686539999995;326,54999999999995;1,7602525780000002;327,84999999999997;2,0374000740000002;329,34999999999997;14,58971123494311;298,58595065841376;0;0;0;9,357009475367452;3,0168554731562063;1;1,9246686539999995;7,432340821367452;3,101576975969033;2,1807367434181186;0,6228920309534827;1;1,7602525780000002;0,4204841654181184;3,500986744171359;2,1766434163321353;0,5910090352335481;1;2,0374000740000002;0,1392433423321351;3,6829274792254143;7,33171450468044;2,44390483489348;1;0;7,33171450468044;3;267,8864016053748;30;0;0;0;0;1,5538958602018358;3,334540472536128;1,2004345701130061;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,720006254939;0,6722433592632834;0;0;0,6722433592632834;0;0;0;0;0,6722433592632834
2023-12-08T22:00:00;101,12;108,4;307,346970456008;1,9142475030000001;326,45;1,7795615760000003;328,25;2,08397838;330,15;10,2896757918878;295,1554862928256;0;0;0;9,357009475367452;3,018295584975668;1;1,9142475030000001;7,442761972367451;3,10009712830789;2,1807367434181315;0,6184560652901729;1;1,7795615760000003;0,4011751674181312;3,5260980784382046;2,1766434163321353;0,5802251658379849;1;2,08397838;0,0926650363321353;3,751377128202528;4,410151796458384;1,4700505988194612;1;0;4,410151796458384;3;236,28066559679317;0;30;0;0;0;0,2754585684238955;0,5911128077765997;0,2128006107995759;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,346970456008;0,1191683420477625;0;0;0,1191683420477625;0;0;0;0;0,1191683420477625
2023-12-08T23:00:00;101,72;104,4;306,00139342793;2,3352611640000003;327,04999999999995;1,8970495960000004;328,75;2,380756644;330,95;9,098437069224246;295,4270830104859;0;1,0983999852317194;0;4,963785202141324;1,5252465832890132;1;2,3352611640000003;2,6285240381413235;3,25441489692605;2,180736743418225;0,6069065029006684;1;1,8970495960000004;0,28368714741822476;3,593200489689173;7,255478054440451;2,2436737327023097;1;2,380756644;4,8747214104404515;3,2337491626743162;0;0;0;0;0;0;264,7570375302335;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,00139342793;0;0;0;0;0;0;0;0;0
2023-12-09T00:00:00;90,58;95,3;246,12016871166;2,200649384;326,34999999999997;1,8080787919999999;327,54999999999995;2,23502841;329,75;2,222492942715954;287,9196213249053;0;3,4529156780959256;0;2,8071028426102353;0,8209457357806149;1;2,200649384;0,6064534586102353;3,4193524861189974;2,180736743418225;0,6225771937807305;1;1,8080787919999999;0,37265795141822533;3,5027571925261896;2,1766434163321353;0,577788196466441;1;2,1766434163321353;0;3,7671995198997785;0;0;0;0;0;0;293,2305618264805;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,1355169976394;43,1355169976394;0;0;246,12016871166;0;0;0;0;0;0;0;0;0
2023-12-09T01:00:00;95;93,9;218,663796862332;2,15048684;326,34999999999997;1,86997335;328,15;2,216179683;330,04999999999995;1,4432011653402808;289,1816354238803;0;4,285645991628591;0;0;0;0;0;0;0;2,180736743418225;0,6138113695369064;1;1,86997335;0,31076339341822523;3,5527799771182065;2,1766434163321353;0,5747694429582144;1;2,1766434163321353;0;3,7869852738333147;0;0;0;0;0;0;261,6222914018768;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,54261984024965;44,54261984024965;0;0;218,663796862332;0;0;0;0;0;0;0;0;0
2023-12-09T02:00:00;85,1;94,8;206,432308147161;2,1652323;326,15;1,8890431189999999;328,04999999999995;2,2276780640000005;329,95;1,193094900652752;289,79519006761006;0;2,5972047894987798;0;2,8071028426102353;0,824799616674281;1;2,1652323;0,6418705426102354;3,403375542206125;2,180736743418225;0,6135323573109877;1;1,8890431189999999;0,29169362441822533;3,554395652376085;2,1766434163321353;0,5757756253451789;1;2,1766434163321353;0;3,7803674218185814;0;0;0;0;0;0;230,01718180431553;0;30;0;0;0;0;0;0;12,635516997639408;26,05261236626682;4,611312388829227;0;0;0;0;45;45;0;0;206,432308147161;0;0;0;0;0;0;0;0;0
2023-12-09T03:00:00;79,49;97,3;178,75641306315302;2,17815906;326,15;1,8829700600000001;327,75;2,225811798;329,75;1,081321318;291,59749999999997;0;3,4139545882126905;0;2,893451458581773;0,8529203911671073;1;2,17815906;0,715292398581773;3,392405069155953;2,180736743418225;0,6165119219879228;1;1,8829700600000001;0,2977666834182251;3,5372174740538833;2,225811798;0,5908399027559907;1;2,225811798;0;3,7671995198997785;0;0;0;0;0;0;258,4941800861351;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;178,75641306315302;0;0;0;0;0;0;0;0;0
2023-12-09T04:00:00;73,07;100,4;171,687689302336;2,0924563199999997;325,95;1,8524886480000002;327,84999999999997;2,170363832;329,54999999999995;0,9427881149999999;290,98249999999996;0;2,3675912044969065;0;6,042619840249802;1,9089726388360264;1;2,0924563199999997;3,950163520249803;3,1653779196826095;2,180736743418153;0,6174414404399845;1;1,8524886480000002;0,3282480954181526;3,5318924202174946;2,1766434163320416;0,5802215203507941;1;2,170363832;0,006279584332041566;3,751400697816366;0;0;0;0;0;0;286,9683306681265;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,687689302336;0;0;0;0;0;0;0;0;0
2023-12-09T05:00:00;70,56;108,6;168,497308553688;2,0384996880000004;325,84999999999997;1,8052220339999998;327,45;2,090668398;328,84999999999997;1,0544167130000002;290,1925;0;0;0;9,357009475367452;3,017427780758165;1;2,0384996880000004;7,318509787367452;3,100988708010235;2,1807367434182807;0,6235779699781324;1;1,8052220339999998;0,3755147094182809;3,4971356404633003;2,1766434163321353;0,592326664395224;1;2,090668398;0,08597501833213528;3,674734816394813;4,535077328514729;1,5116924428382428;1;0;4,535077328514729;3;255,36068646663864;0;30;0;0;0;0,35053303636739064;0,7522168162390356;0,2707980538460528;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;168,497308553688;0,1516469101537896;0;0;0,1516469101537896;0;0;0;0;0,1516469101537896
2023-12-09T06:00:00;73,01;125,4;177,231394863765;1,8157103370000003;325,84999999999997;1,7028320220000006;327,34999999999997;1,924197191;328,04999999999995;1,071822803;289,7175;0;0;0;9,357009475367452;3,0285290394966644;1;1,8157103370000003;7,541299138367451;3,089621843917524;7,269122478060751;2,3263561128083383;1;1,7028320220000006;5,5662904560607505;3,1246817449997315;7,255478054440451;2,303002855803109;1;1,924197191;5,331280863440451;3,1504424912709466;6,0718647013788285;2,0239549004596094;1;0;6,0718647013788285;3;223,75620302957094;0;30;0;0;0;5,446525290752523;11,687822512344468;4,207616104444009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;177,231394863765;2,356265018488645;0;0;2,356265018488645;0;0;0;0;2,356265018488645
2023-12-09T07:00:00;76,04;139,7;182,752327116937;1,4880309609999998;325,45;1,5465945;326,15;1,7858235;327,65;1,11359275;289,965;0;0;0;9,357009475367452;3,047616576409633;1;1,4880309609999998;7,868978514367452;3,0702712236822296;7,269122478060751;2,343825589689919;1;1,5465945;5,722527978060751;3,101392232440996;7,255478054440451;2,3146149837783163;1;1,7858235;5,469654554440451;3,1346371233615713;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;252,23382740926797;30;0;13,199788537400753;17,765529660027934;3,144498749824944;2,97823922963357;6,391071308226544;2,300785670961556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;182,752327116937;4,869970755200103;0;3,5815307794616316;1,2884399757384712;0;0;0;0;4,869970755200103
2023-12-09T08:00:00;82,4;142,9;192,562531834858;1,27181691;326,45;1,347214616;327,25;1,544177028;328,54999999999995;1,214933337;290,4575;0;0;0;9,357009475367452;3,052093527012447;1;1,27181691;8,085192565367452;3,065767609201214;7,269122478060751;2,347171561695916;1;1,347214616;5,921907862060751;3,096971093501384;7,255478054440451;2,3222383150353467;1;1,544177028;5,711301026440451;3,1243468887171537;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;280,70860402652704;30;0;17,797610783879055;23,95371572527464;4,239807683373611;1,580416983155245;3,391452753552028;1,22092299127873;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;192,562531834858;5,512785965331457;0;4,829069090215367;0,6837168751160889;0;0;0;0;5,512785965331457
2023-12-09T09:00:00;84,93;140,6;183,111224532418;1,2859160319999998;326,54999999999995;1,3747903049999999;327,45;1,574317084;328,75;1,3086519699999999;291,3225;0;0;0;9,357009475367452;3,0507559067091483;1;1,2859160319999998;8,071093443367452;3,0671118114660514;7,269122478060751;2,3443452635595623;1;1,3747903049999999;5,894332173060752;3,100704743047788;7,255478054440452;2,318902724286839;1;1,574317084;5,681160970440452;3,128841058510473;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;309,1805331661244;30;0;14,48618371473395;19,49688252319509;3,450948206605531;2,5918440523003636;5,561897107940694;2,00228295885865;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;183,111224532418;5,051849973636974;0;3,9305715166761304;1,1212784569608438;0;0;0;0;5,051849973636974
2023-12-09T10:00:00;91,51;136,8;174,475556661712;1,3135938480000002;325,34999999999997;1,41236045;326,25;1,6313739;327,65;1,23664845;291,10749999999996;0;0;0;9,357009475367452;3,0565941664107745;1;1,3135938480000002;8,043415627367452;3,0612534624951473;7,269122478060751;2,350046339203522;1;1,41236045;5,856762028060752;3,09318261380514;7,255478054440451;2,323599001165142;1;1,6313739;5,6241041544404515;3,1225172892578605;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;277,57066774438675;0;30;8,961554335469454;12,061311353256333;2,1348521095263706;4,316473431564867;9,262818522671386;3,3346146681616995;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;174,475556661712;4,298944582987028;0;2,4315603688164766;1,8673842141705512;0;0;0;0;4,298944582987028
2023-12-09T11:00:00;91,01;137;168,22790621630702;1,3330231600000002;326,34999999999997;1,433180368;327,54999999999995;1,6438809600000002;329,15;1,2023723640000001;290,6275;0;0;0;9,357009475367452;3,049491242512361;1;1,3330231600000002;8,023986315367452;3,068383783144943;7,269122478060751;2,3403392580438127;1;1,433180368;5,835942110060751;3,106012281371844;7,255478054440452;2,3114603597376955;1;1,6438809600000002;5,611597094440452;3,1389151987290855;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;245,96396330919126;0;30;9,304904649861342;12,523424831576506;2,2166461951890413;4,1731231171729775;8,955199822259608;3,223871936013459;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;168,22790621630702;4,33009073021336;0;2,524722446045823;1,805368284167537;0;0;0;0;4,33009073021336
2023-12-09T12:00:00;91,94;134,6;179,974695692876;1,276941447;326,45;1,3747903049999999;327,45;1,5659216850000002;328,65;1,280686226;290,4375;0;0;0;9,357009475367452;3,0518239277648735;1;1,276941447;8,080068028367451;3,0660384402387315;7,269122478060751;2,3443452635595623;1;1,3747903049999999;5,894332173060752;3,100704743047788;7,255478054440451;2,320158324391791;1;1,5659216850000002;5,689556369440451;3,1271478235617436;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;274,43936691286035;30;0;5,806714066719175;7,815227546055417;1,3832952756518087;5,2713137003151145;11,311831974925138;4,0722595109730495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;179,974695692876;3,8560151994296796;0;1,5755498732847721;2,2804653261449075;0;0;0;0;3,8560151994296796
2023-12-09T13:00:00;94,2;131,8;167,160808509742;1,2545798309999998;326,45;1,31147856;326,75;1,5142776000000004;328,34999999999997;1,154305821;290,09999999999997;0;0;0;9,357009475367452;3,0530003608451963;1;1,2545798309999998;8,102429644367453;3,064856983107937;7,269122478060751;2,352221589144188;1;1,31147856;5,957643918060751;3,090322149753538;7,255478054440451;2,325503540439243;1;1,5142776000000004;5,741200454440451;3,11996001221741;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;302,9119229761691;30;0;1,7313774362233523;2,330252269479613;0,4124546516978915;6,54665033081096;14,048605860109355;5,057498109639368;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,160808509742;3,3019777989251358;0;0,46977885752709;2,8321989413980457;0;0;0;0;3,3019777989251358
2023-12-09T14:00:00;90,67;130,8;157,833101231327;1,24012956;326,34999999999997;1,322407548;327,25;1,516257185;328,65;1,0895887540000002;289,67999999999995;0;0;0;9,357009475367452;3,054335278466609;1;1,24012956;8,116879915367452;3,0635174669052776;7,269122478060751;2,3485685878095373;1;1,322407548;5,946714930060751;3,0951288865021036;7,255478054440451;2,3232770798761453;1;1,516257185;5,739220869440452;3,122949956028165;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;271,3026844154504;0;30;0,2940294320349353;0,3957327483646505;0,07004469646054313;6,98399833499938;14,987120890556609;5,395363520600379;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;157,833101231327;3,101183293606526;0;0,07977972207031354;3,0214035715362124;0;0;0;0;3,101183293606526
2023-12-09T15:00:00;85,63;129,2;159,375571167088;1,274746416;325,95;1,3782024659999998;327,04999999999995;1,5703747019999998;328,25;1,11139339;290,195;0;0;0;9,357009475367452;3,054893513415283;1;1,274746416;8,082263059367452;3,062957656061335;6,295088846796075;2,0220252773703495;1;1,3782024659999998;4,916886380796075;3,113259224426145;7,255478054440451;2,3227854906397103;1;1,5703747019999998;5,685103352440452;3,1236108903204167;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;299,77555414700885;30;0;0;0;0;6,652061398298978;14,27480986759437;5,138931552333974;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;159,375571167088;2,8778016693070247;0;0;2,8778016693070247;0;0;0;0;2,8778016693070247
2023-12-09T16:00:00;83,5;128,2;150,142416218851;1,27790256;326,15;1,3798896600000001;327,15;1,5630089669999998;328,25;1,0453804869999999;289,5825;0;0;0;9,357009475367452;3,0535500915416804;1;1,27790256;8,079106915367452;3,064305216831492;7,269122478060751;2,3459705514084708;1;1,3798896600000001;5,889232818060751;3,0985565755275677;5,584338801832389;1,766187981143904;1;1,5630089669999998;4,021329834832389;3,1618031950458576;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;268,1666292231731;0;30;0;0;0;6,349167019642367;13,62482193056302;4,904935895002687;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;150,142416218851;2,7467641012015047;0;0;2,7467641012015047;0;0;0;0;2,7467641012015047
2023-12-09T17:00:00;80,08;127,9;147,792086806475;1,2924255789999999;326,25;1,398054276;327,34999999999997;1,5728299470000002;328,25;0,873448477;288,455;0;0;0;9,357009475367452;3,052207219863854;1;1,2924255789999999;8,064583896367452;3,0656534112336016;7,269122478060751;2,3436610193315155;1;1,398054276;5,871068202060751;3,101610010194277;5,378609710652679;1,6970130733637145;1;1,5728299470000002;3,805779763652679;3,169456850436356;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;296,6398125602508;30;0;0;0;0;6,254896110822098;13,422523842965875;4,832108583467715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;147,792086806475;2,70598080674192;0;0;2,70598080674192;0;0;0;0;2,70598080674192
2023-12-09T18:00:00;79,04;125,1;161,431438943098;1,314189822;326,25;1,40938058;327,15;1,5884246;328,15;0,7159431549999998;287,66749999999996;0;0;0;5,524738417924805;1,7736587009741016;1;1,314189822;4,210548595924805;3,1148824826842914;7,269122478060751;2,3443234100689567;1;1,40938058;5,859741898060751;3,1007336474308955;7,255478054440451;2,3224206112064705;1;1,5884246;5,667053454440452;3,1241016461145317;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;265,0312012105737;0;30;0;0;0;5,4102988244769525;11,610083314328223;4,17962999315816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;161,431438943098;2,3405927961685697;0;0;2,3405927961685697;0;0;0;0;2,3405927961685697
2023-12-09T19:00:00;77,43;122,5;163,93675208701;1,319335344;326,45;1,403338299;327,04999999999995;1,581444989;328,04999999999995;0,6107161619999999;286,565;0;0;0;9,357009475367452;3,0495936067167606;1;1,319335344;8,037674131367451;3,0682807882199596;7,269122478060751;2,3453108982325706;1;1,403338299;5,865784179060752;3,0994280901260347;7,2554780544404505;2,3235747563271594;1;1,581444989;5,674033065440451;3,1225498704888146;3,9912006833132394;1,3304002277710798;1;0;3,9912006833132394;3;293,5046980904527;30;0;0;0;0;4,627189308818107;9,929590791455164;3,574652684923859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;163,93675208701;2,0018055035573608;0;0;2,0018055035573608;0;0;0;0;2,0018055035573608
2023-12-09T20:00:00;69,45;117,4;173,266936714262;1,3232791249999998;326,04999999999995;1,40318301;326,65;1,5681726759999997;327,45;0,6147643879999998;286,885;0;0;0;9,357009475367452;3,051839301298043;1;1,3232791249999998;8,033730350367453;3,0660229951778986;3,127003714480473;0,9672134580349153;1;1,40318301;1,7238207044804734;3,2330026929459783;2,176643416332067;0,6357826752096318;1;1,5681726759999997;0,6084707403320673;3,4235651602402957;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;261,8964002522226;0;30;0;0;0;3,0989811687229705;6,650174181808949;2,394062705451222;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;173,266936714262;1,340675115052684;0;0;1,340675115052684;0;0;0;0;1,340675115052684
2023-12-09T21:00:00;64,46;111,7;158,1964233216;1,333865358;326,04999999999995;1,4022288920000001;326,34999999999997;1,56634838;327,15;0,5862149994524954;286,56382094033614;0;0;0;9,357009475367452;3,0513019904407805;1;1,333865358;8,023144117367451;3,06656289829109;2,1807367434182976;0,6537915250767288;1;1,4022288920000001;0,7785078514182975;3,3355231136750616;2,1766434163321353;0,638063346879209;1;1,56634838;0,6102950363321353;3,411328086745897;6,601355092242585;2,200451697414195;1;0;6,601355092242585;3;290,37021061219735;30;0;0;0;0;1,3842552726395443;2,970504876908893;1,0693817556872016;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;158,1964233216;0,5988537831848328;0;0;0,5988537831848328;0;0;0;0;0,5988537831848328
2023-12-09T22:00:00;60,41;107,9;155,706512859328;1,332564288;325,95;1,375391875;325,65;1,5470631649999997;326,65;0,5981688950099496;286,6208804675716;0;0;0;2,8071028426102353;0,8686835216196425;1;1,332564288;1,4745385546102354;3,2314447928935617;7,269122478060751;2,3557824550707185;1;1,375391875;5,893730603060751;3,085650995665701;2,1766434163321824;0,6427238924424714;1;1,5470631649999997;0,6295802513321826;3,3865917261306855;5,398149676037404;1,7993832253458013;1;0;5,398149676037404;3;258,76222622271507;0;30;0;0;0;0,2489815869594274;0,5342952509858957;0,19234629035492246;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;155,706512859328;0,10771392259875656;0;0;0,10771392259875656;0;0;0;0;0,10771392259875656
2023-12-09T23:00:00;56,84;102,2;150,03122040156398;1,3530750269999998;325,25;1,39720928;325,15;1,6212507360000004;326,75;0,6652175703526432;286,4119732150566;0;0;0;2,8071028426102353;0,8720437227999773;1;1,3530750269999998;1,4540278156102355;3,218993233042407;6,649638487402085;2,1514606194933292;1;1,39720928;5,252429207402085;3,090755381322332;2,1766434163321353;0,6380010140513792;1;1,6212507360000004;0,555392680332135;3,411661374188422;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;287,2363500000928;30;0;0;0;0;0;0;0;12,674506586126432;26,13300327036378;4,6255415788543885;0;0;0;0;45;45;0;0;150,03122040156398;0;0;0;0;0;0;0;0;0
2023-12-10T00:00:00;46,18;95,7;124,20860714495;1,3929423299999997;326,45;1,436903107;326,25;1,61058476;327,15;1,2898022599999999;286,17349425690924;0;0;0;2,8071028426102353;0,8624189702416258;1;1,3929423299999997;1,4141605126102357;3,254917782970107;2,180736743418225;0,6526493322020397;1;1,436903107;0,7438336364182252;3,3413605681023477;2,1766434163321353;0,6355926348699378;1;1,61058476;0,5660586563321353;3,424588796214646;3,994240021609481;1,3314133405364936;1;0;3,994240021609481;3;255,6286789966717;0;30;0;0;0;0;0;0;9,541276976029927;19,672736033051397;3,482074277850097;0;0;0;0;45;45;0;0;124,20860714495;0;0;0;0;0;0;0;0;0
2023-12-10T01:00:00;33,69;92,2;119,987305994505;1,35225941;325,75;1,425099744;325,54999999999995;1,6006098899999999;326,15;0,6070508679192601;286,4921994884004;0;0;0;2,8071028426102353;0,8689468154486121;1;1,35225941;1,4548434326102353;3,2304656541735635;2,180736743418225;0,6578838862961918;1;1,425099744;0,7556369994182253;3,314774520007648;4,313387905703809;1,3558141105508443;1;1,6006098899999999;2,71277801570381;3,1814006596755013;0;0;0;0;0;0;284,10311612877206;30;0;0;0;0;0;0;0;7,8987725082677365;16,28612888302626;2,882644812295648;0;0;0;0;45;45;0;0;119,987305994505;0;0;0;0;0;0;0;0;0
2023-12-10T02:00:00;21,51;95,1;121,41370033912;1,6734782040000002;326,34999999999997;1,60056792;326,75;1,821011148;327,75;0,6090902211207779;286,30213651568744;0;0;0;2,8071028426102353;0,8484356398209711;1;1,6734782040000002;1,133624638610235;3,3085630905398595;2,1807367434181697;0,6404823189304326;1;1,60056792;0,5801688234181697;3,4048351983546876;2,1766434163321353;0,6187801895756933;1;1,821011148;0,35563226833213535;3,5176359117519453;3,742183779459273;1,247394593153091;1;0;3,742183779459273;3;252,4957584487381;0;30;0;0;0;0;0;0;9,193333218180177;18,955326223051912;3,3550927414801883;0;0;0;0;45;45;0;0;121,41370033912;0;0;0;0;0;0;0;0;0
2023-12-10T03:00:00;13,21;97,5;121,378242159883;1,5411048240000003;326,34999999999997;1,5558279000000002;326,84999999999997;1,742627976;327,54999999999995;0,607585409;286,59749999999997;0;0;0;2,8071028426102353;0,8553383910557741;1;1,5411048240000003;1,265998018610235;3,281862327195825;7,156045904341736;2,3006138520601858;1;1,5558279000000002;5,600218004341736;3,110494139611278;2,1766434163321353;0,6249895859535546;1;1,742627976;0,43401544033213524;3,482687496322363;0;0;0;0;0;0;280,9705088728932;30;0;0;0;0;0;0;0;10,360207836715901;21,36125327157918;3,7809418290695147;0;0;0;0;45;45;0;0;121,378242159883;0;0;0;0;0;0;0;0;0
2023-12-10T04:00:00;5,99;98,9;122,75754180588699;1,4408720700000002;326,15;1,523326332;327,04999999999995;1,701512765;327,84999999999997;0,6184738639295811;286,4235679756873;0;0;0;3,415794390078999;1,0647979053735077;1;1,4408720700000002;1,9749223200789987;3,207927413118655;7,269122478060751;2,338664844927304;1;1,523326332;5,745796146060751;3,1082360919855136;2,1766434163321353;0,6249987541290392;1;1,701512765;0,4751306513321354;3,482636408396326;0;0;0;0;0;0;249,36346445358484;0;30;0;0;0;0;0;0;11,038439715528122;22,75966951655283;4,028461504429851;0;0;0;0;45;45;0;0;122,75754180588699;0;0;0;0;0;0;0;0;0
2023-12-10T05:00:00;10;103,3;121,14796747786801;1,469781006;326,25;1,5356571179999998;327,04999999999995;1,7194745260000004;327,84999999999997;0,6220419379999998;286,565;0;0;0;9,357009475367452;3,043041026929163;1;1,469781006;7,887228469367452;3,074887716781765;2,180736743418225;0,6418532730928248;1;1,5356571179999998;0,6450796254182254;3,397562706052988;3,6290145696330383;1,108061041111797;1;1,7194745260000004;1,909540043633038;3,275103478046469;0;0;0;0;0;0;277,8385281071395;30;0;0;0;0;0;0;0;13,133239211581277;27,078843735219127;4,792955341133785;0;0;0;0;45;45;0;0;121,14796747786801;0;0;0;0;0;0;0;0;0
2023-12-10T06:00:00;18,09;111,5;122,716062931764;1,6079966099999998;326,15;1,525834739;325,04999999999995;1,8143127360000004;327,34999999999997;0,6099106869999998;286,515;0;0;0;9,357009475367452;3,0366429590114756;1;1,6079966099999998;7,749012865367452;3,081366364656007;2,1807367434181444;0,6565427498327088;1;1,525834739;0,6549020044181444;3,3215456936716;2,1766434163321353;0,6225333540533255;1;1,8143127360000004;0,3623306803321349;3,4964285883799993;6,486450851427597;2,162150283809199;1;0;6,486450851427597;3,0000000000000004;246,2317968859077;0;30;0;0;0;1,2991595134546576;2,787895951619437;1,0036425425829973;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;122,716062931764;0,5620398238464785;0;0;0,5620398238464785;0;0;0;0;0,5620398238464785
2023-12-10T07:00:00;23,97;116,7;124,131467255174;1,528590769;326,25;1,5679068660000002;327,04999999999995;1,7672727599999998;327,95;0,606421668;286,59499999999997;0;0;0;9,357009475367452;3,040001584363351;1;1,528590769;7,828418706367452;3,0779620390648685;2,180736743418225;0,6400669820858758;1;1,5679068660000002;0,612829877418225;3,40704458197727;7,255478054440451;2,3132394908453824;1;1,7672727599999998;5,488205294440451;3,1365010337900245;5,054102324051011;1,6847007746836704;1;0;5,054102324051011;3;274,7071737062191;30;0;0;0;0;2,8526734027228584;6,121616744040469;2,203782027854569;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;124,131467255174;1,2341179355985585;0;0;1,2341179355985585;0;0;0;0;1,2341179355985585
2023-12-10T08:00:00;41,85;120,8;116,786752103656;2,23469265;327,65;1,773089802;326,45;2,1302433099999996;326,95;0,6290622;286,54999999999995;0;0;0;9,357009475367452;2,9890156568901896;1;2,23469265;7,122316825367452;3,1304651930470664;7,269122478060751;2,3297594863596403;1;1,773089802;5,496032676060751;3,120117128235885;2,1766434163321695;0,6085418924382537;1;2,1302433099999996;0,046400106332169955;3,5768177070127094;7,9712693770580865;2,6570897923526955;1;0;7,9712693770580865;3;303,17970298884853;30;0;0;0;0;4,025955253181537;8,639388955325186;3,110180023917067;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;116,786752103656;1,7417008133935576;0;0;1,7417008133935576;0;0;0;0;1,7417008133935576
2023-12-10T09:00:00;60,86;122,8;122,155909475334;2,0513089320000004;325,84999999999997;1,7651938459999996;326,95;2,110047346;328,95;0,688872728;286,815;0;0;0;9,357009475367452;3,0167895153686817;1;2,0513089320000004;7,305700543367451;3,101644787513103;7,269122478060751;2,3260856488280943;1;1,7651938459999996;5,5039286320607514;3,1250450651819333;7,255478054440451;2,283060548806336;1;2,110047346;5,145430708440451;3,177961293332264;4,28445804455915;1,4281526815197165;1;0;4,28445804455915;3,0000000000000004;271,5704376501286;0;30;0;0;0;4,633931947572191;9,944059973330882;3,5798615903991173;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;122,155909475334;2,004722490623506;0;0;2,004722490623506;0;0;0;0;2,004722490623506
