timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-10T10:00:00;65,78;126,5;118,87084559476301;2,045819256;325,84999999999997;1,789861014;327,04999999999995;2,11629528;329,15;0,6177747330000001;286,6825;0;0;0;9,357009475367452;3,0170630576784605;1;2,045819256;7,311190219367452;3,1013635765927243;7,269122478060751;2,3239016751345787;1;1,789861014;5,479261464060752;3,1279819434011946;4,488169266847475;1,3582654204539184;1;2,11629528;2,3718739868474743;3,304338901116672;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;300,0432806063636;30;0;0;0;0;5,74533655462729;12,329048400487746;4,4384574241755885;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;118,87084559476301;2,4855361575383297;0;0;2,4855361575383297;0;0;0;0;2,4855361575383297
2023-12-10T11:00:00;67,35;126,7;111,443300621004;2,019039598;325,75;1,777015396;326,95;2,100874103;329,04999999999995;0,6439674460000001;286,60249999999996;0;0;0;9,357009475367452;3,019333498167734;1;2,019039598;7,337969877367452;3,099031452155153;4,636301573575027;1,4478293692732576;1;1,777015396;2,859286177575027;3,2022430764077074;7,255478054440452;2,282677504884745;1;2,100874103;5,154603951440452;3,178494570045184;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;268,43432890988197;0;30;0;0;0;5,810848671520044;12,46963234231769;4,489067643234368;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;111,443300621004;2,513877880211246;0;0;2,513877880211246;0;0;0;0;2,513877880211246
2023-12-10T12:00:00;69,68;124,2;106,653458392681;2,3117747520000003;326,75;1,8680231440000001;327,84999999999997;2,3224071520000003;329,95;0,6353901449999998;286,52;0;0;0;9,357009475367452;2,9941683889373683;1;2,3117747520000003;7,045234723367452;3,125077904749458;7,269122478060751;2,312652024462435;1;1,8680231440000001;5,401099334060751;3,1431976800532384;2,932221751361278;0,8176052453929712;1;2,3224071520000003;0,6098145993612776;3,5863538888524915;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;296,907485476991;30;0;0;0;0;5,001284070113487;10,73236924917057;3,8636529297014057;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;106,653458392681;2,163645640632787;0;0;2,163645640632787;0;0;0;0;2,163645640632787
2023-12-10T13:00:00;67,2;126,2;107,365248886746;2,554478868;328,54999999999995;1,9162494719999998;327,95;2,42043788;330,15;0,6546972719999997;286,5825;0;0;0;9,357009475367452;2,9597728700287385;1;2,554478868;6,802530607367451;3,161394433376436;7,269122478060751;2,3089150487589705;1;1,9162494719999998;5,352873006060752;3,148284941001994;4,371980834268797;1,288541881964925;1;2,42043788;1,9515429542687972;3,3929675825529784;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;265,29884736002225;0;30;0;0;0;5,5615249872059715;11,934602976836848;4,296457071661266;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;107,365248886746;2,4060159601303086;0;0;2,4060159601303086;0;0;0;0;2,4060159601303086
2023-12-10T14:00:00;67,1;127,3;118,213998543471;2,5818405099999997;328,95;1,9052365439999999;327,75;2,415444849;330,04999999999995;0,6287659359999997;286,5825;0;0;0;7,244297111322206;2,2490518036751252;1;2,5818405099999997;4,662456601322206;3,2210450197209606;7,269122478060751;2,3113349950638886;1;1,9052365439999999;5,363885934060751;3,144988715865405;7,255478054440451;2,2511722977099486;1;2,415444849;4,840033205440451;3,222977673375439;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;293,77231747528623;30;0;0;0;0;5,890740131079552;12,641073242659981;4,550786367357594;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;118,213998543471;2,548440365720252;0;0;2,548440365720252;0;0;0;0;2,548440365720252
2023-12-10T15:00:00;69,67;127,8;128,334791076754;2,537766414;328,95;1,895801688;327,95;2,384419226;330,25;0,620628275;286,46;0;0;0;9,357009475367452;2,956118128038485;1;2,537766414;6,819243061367452;3,165302964931324;7,269122478060751;2,310132854309015;1;1,895801688;5,373320790060752;3,146625296680187;5,490632961566826;1,6628355440976257;1;2,384419226;3,1062137355668265;3,301969927847819;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;262,1639928751177;0;30;0;0;0;6,042872859907919;12,967538325982657;4,668313797353757;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;128,334791076754;2,6142557265181035;0;0;2,6142557265181035;0;0;0;0;2,6142557265181035
2023-12-10T16:00:00;75,84;127,7;141,956049187652;1,468039251;325,25;1,51285062;326,65;1,76308975;328,65;0,647989775;286,60999999999996;0;0;0;9,357009475367452;3,0499372880062667;1;1,468039251;7,888970224367451;3,0679350398985075;7,269122478060751;2,342048523333449;1;1,51285062;5,756271858060751;3,1037454628457373;5,255841600350964;1,6412313804224081;1;1,76308975;3,4927518503509636;3,202376985381704;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;290,63777647583015;30;0;0;0;0;6,177664221123811;13,256790174085431;4,772444462670755;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;141,956049187652;2,672568899095623;0;0;2,672568899095623;0;0;0;0;2,672568899095623
2023-12-10T17:00:00;80,3;130,3;163,66542622717301;1,9309333759999998;325,95;1,7286687540000003;327,34999999999997;2,0794344280000003;329,34999999999997;0,57198324;286,36249999999995;0;0;0;9,357009475367452;3,021892508228831;1;1,9309333759999998;7,426076099367452;3,0964071190115603;7,150715239580471;2,285420055367892;1;1,7286687540000003;5,422046485580471;3,1288406797626513;7,255478054440452;2,281178195505927;1;2,0794344280000003;5,1760436264404515;3,1805836425818144;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;259,0297653297615;0;30;0;0;0;6,896435005514603;14,799216750031336;5,327718030011281;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;163,66542622717301;2,9835220968063174;0;0;2,9835220968063174;0;0;0;0;2,9835220968063174
2023-12-10T18:00:00;80,3;130,3;166,011689150666;1,8537099750000001;325,65;1,640498178;325,75;1,960242426;327,34999999999997;0,6411082199999999;286,5875;0;0;0;9,357009475367452;3,0283544383363985;1;1,8537099750000001;7,503299500367452;3,0897999774780813;7,105822851400012;2,287624611021697;1;1,640498178;5,465324673400012;3,106201435831911;7,255478054440451;2,3071925246479306;1;1,960242426;5,295235628440452;3,1447215509453907;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;287,50386235322856;30;0;0;0;0;6,941327393695084;14,895552346985157;5,362398844914657;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;166,011689150666;3,0029433531522076;0;0;3,0029433531522076;0;0;0;0;3,0029433531522076
2023-12-10T19:00:00;85,42;128,5;159,137718167931;1,791201256;326,95;1,65517089;327,04999999999995;1,8841606090000003;328,04999999999995;0,580653341;286,455;0;0;0;9,357009475367452;3,0206194961992177;1;1,791201256;7,565808219367452;3,0977120710308537;7,269122478060751;2,33136206698713;1;1,65517089;5,613951588060751;3,1179723565867214;7,255478054440451;2,3054058413344083;1;1,8841606090000003;5,371317445440451;3,147158701671744;8,237905997507623;2,745968665835874;1;0;8,237905997507623;3,0000000000000004;255,89616459857217;0;30;0;0;0;6,380483994623723;13,692025739535886;4,929129266232919;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;159,137718167931;2,7603123890904344;0;0;2,7603123890904344;0;0;0;0;2,7603123890904344
2023-12-10T20:00:00;80,76;125;163,27297555339402;1,742965135;326,65;1,59169826;325,75;1,8449340480000003;327,34999999999997;0,5818073089999999;286,3975;0;0;0;9,357009475367452;3,025691394610645;1;1,742965135;7,614044340367451;3,0925194459798964;7,269122478060751;2,344466822314488;1;1,59169826;5,677424218060751;3,1005439739533522;7,255478054440452;2,313739592892963;1;1,8449340480000003;5,4105440064404515;3,1358230963963543;5,768914052743265;1,9229713509144217;1;0;5,768914052743265;3;284,3705749821123;30;0;0;0;0;5,349475939388066;11,479562101691128;4,132642356608806;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;163,27297555339402;2,3142797197009313;0;0;2,3142797197009313;0;0;0;0;2,3142797197009313
2023-12-10T21:00:00;78,05;122,8;155,04076590347702;1,5891716659999997;326,54999999999995;1,543645408;325,95;1,794388178;327,75;0,6218583099999999;286,7125;0;0;0;9,357009475367452;3,0346612604941816;1;1,5891716659999997;7,767837809367452;3,083378562602306;7,269122478060751;2,3454076921410723;1;1,543645408;5,725477070060752;3,0993001781387206;7,255478054440451;2,3132859990016863;1;1,794388178;5,461089876440451;3,136437975058683;4,223492911564261;1,4078309705214203;1;0;4,223492911564261;3;252,76319055619305;0;30;0;0;0;4,694897080567074;10,074886438985137;3,6269591180346494;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;155,04076590347702;2,0310971060994034;0;0;2,0310971060994034;0;0;0;0;2,0310971060994034
2023-12-10T22:00:00;77,14;119,7;148,254893546299;1,7751631200000002;327,15;1,643520018;326,84999999999997;1,89838704;328,34999999999997;0,9901496969999999;289,69;0;0;0;9,357009475367452;3,0198558765353893;1;1,7751631200000002;7,5818463553674516;3,0984953778994684;7,269122478060751;2,3335300828192533;1;1,643520018;5,625602460060751;3,1150755379500246;2,1766434163321353;0,6089711707895095;1;1,89838704;0,2782563763321353;3,574296322616052;7,1711490329121945;2,3903830109707314;1;0;7,1711490329121945;3;281,23791423713743;30;0;0;0;0;3,7260755973274615;7,9958703805310325;2,8785133369911717;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;148,254893546299;1,6119674687150563;0;0;1,6119674687150563;0;0;0;0;1,6119674687150563
2023-12-10T23:00:00;78,02;114,5;136,38718050881099;1,32994536;327,15;1,3823239200000002;327,65;1,583063632;329,04999999999995;1,0774456419999998;290,44;0;0;0;3,21160424156016;0,9962539861337949;1;1,32994536;1,8816588815601596;3,2236801922605784;7,269122478060751;2,3426338704081644;1;1,3823239200000002;5,886798558060751;3,102969939043112;2,1766434163321353;0,6232075120815339;1;1,583063632;0,5935797843321353;3,4926463082289776;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;249,6308430772927;0;30;0;0;0;2,2022676389499165;4,725896220922567;1,7013226395321241;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,38718050881099;0,9527406781379895;0;0;0,9527406781379895;0;0;0;0;0,9527406781379895
2023-12-11T00:00:00;69,16;110,1;127,90979518340801;1,3057104830000001;327,25;1,35277704;327,15;1,572143038;328,95;1,017534774;290,86749999999995;0;0;0;5,219891532212882;1,6664319118982616;1;1,3057104830000001;3,9141810492128823;3,1323761234665826;2,1807367434180844;0,6513562805547697;1;1,35277704;0,8279597034180843;3,347993730191285;2,1766434163321353;0,6246407380511094;1;1,572143038;0,6045003783321352;3,484632499512124;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;218,02693262456393;0;30;0;0;0;0,8823660829398661;1,8934894483688112;0,6816562014127721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;127,90979518340801;0,3817274727911523;0;0;0,3817274727911523;0;0;0;0;0,3817274727911523
2023-12-11T01:00:00;34,44;109,3;123,753638226956;1,400966994;327,04999999999995;1,474568384;327,54999999999995;1,7041638700000004;329,34999999999997;1,0232402919999999;291,10499999999996;0;0;0;2,8071028426102314;0,8581023646760455;1;1,400966994;1,4061358486102313;3,271291349569909;7,269122478060751;2,337950965617361;1;1,474568384;5,794554094060752;3,1091851732404754;2,1766434163321353;0,6130141336174674;1;1,7041638700000004;0,47247954633213496;3,5507230534596497;6,428715731988475;2,1429052439961582;1;0;6,428715731988475;3;246,50512993130147;30;0;0;0;0;0,6184155310084093;1,327071954953668;0,4777459037833205;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;123,753638226956;0,26753770611865946;0;0;0,26753770611865946;0;0;0;0;0,26753770611865946
2023-12-11T02:00:00;15,5;110,4;116,24135909695201;1,4036726600000002;327,15;1,4759589899999999;327,65;1,7007461130000001;329,45;1,3142600222072764;290,3828668703502;0;0;0;9,357009475367466;3,0406045440541116;1;1,4036726600000002;7,953336815367466;3,077351671286901;2,180736743418319;0,6410587316532573;1;1,4759589899999999;0,704777753418319;3,4017737154820615;2,1766434163322463;0,6124533080781163;1;1,7007461130000001;0,4758973033322462;3,5539744624166896;5,737550635255748;1,9125168784185826;1;0;5,737550635255748;3;274,98047941830833;30;0;0;0;0;0,9480597296262393;2,0344629391121014;0,7324066580803565;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;116,24135909695201;0,41014772852499964;0;0;0,41014772852499964;0;0;0;0;0,41014772852499964
2023-12-11T03:00:00;12,72;106,5;116,833903183708;1,42127208;327,15;1,495242806;327,75;1,720043919;329,45;0,9943473889999999;291,0925;0;0;0;9,357009475367452;3,0396215726095583;1;1,42127208;7,935737395367452;3,0783468441218904;2,180736743418366;0,6392447397207048;1;1,495242806;0,685493937418366;3,4114269667219492;2,1766434163320416;0,6111700620643404;1;1,720043919;0,4565994973320415;3,561436581137538;3,1517285226459366;1,0505761742153121;1;0;3,1517285226459366;3;243,37403400194546;0;30;0;0;0;0;0;0;14,63388184223621;30,172952252033426;5,340612548609916;0;0;0;0;45;45;0;0;116,833903183708;0;0;0;0;0;0;0;0;0
2023-12-11T04:00:00;8,62;106,6;117,798323525934;1,2838245270000002;327,04999999999995;1,364064172;327,75;1,5842331960000002;329,54999999999995;0,9893501379999999;291,34499999999997;0;0;0;2,8071028426102353;0,8645908040689352;1;1,2838245270000002;1,5232783156102352;3,2467414982896585;7,269122478060751;2,3430644460316765;1;1,364064172;5,905058306060751;3,10239971861298;2,1766434163321438;0,6194684828431547;1;1,5842331960000002;0,5924102203321435;3,513727456063742;4,630769359466686;1,5435897864888952;1;0;4,630769359466686;3;271,8496965985453;30;0;0;0;0;0;0;0;14,716361903530172;30,34301423408283;5,370713519432661;0;0;0;0;45;45;0;0;117,798323525934;0;0;0;0;0;0;0;0;0
2023-12-11T05:00:00;11,82;115,3;136,176493218102;1,295681052;327,04999999999995;1,384878494;327,75;1,606130344;329,54999999999995;1,6839900621389383;291,1844409966291;0;0;0;3,773613710993221;1,1861043688950226;1;1,295681052;2,477932658993221;3,1815191056995498;7,269122478060751;2,3418440825329148;1;1,384878494;5,884243984060751;3,1040164169249653;2,1766434163321353;0,6180022626979129;1;1,606130344;0,5705130723321352;3,5220638300415175;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;240,24356426046435;0;30;0;0;0;2,4402581695168566;5,236605513984671;1,8851779850344814;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,176493218102;1,0556996716193097;0;0;1,0556996716193097;0;0;0;0;1,0556996716193097
2023-12-11T06:00:00;38,04;122,4;154,933885976266;1,33400246;327,45;1,3354294399999997;325,15;1,6416649439999997;327,95;1,783739911008628;291,00728628601536;0;0;0;9,357009475367452;3,0426423683543464;1;1,33400246;8,023007015367451;3,0752906002647675;7,269122478060751;2,3608331442863384;1;1,3354294399999997;5,933693038060752;3,0790496548446886;7,255478054440451;2,3207202963670825;1;1,6416649439999997;5,613813110440452;3,1263905718402905;0;0;0;0;0;0;268,7195399040383;30;0;8,105353499941888;10,908954912438611;1,930885019501634;0,41303649218946953;0,8863444038400632;0,3190839853824228;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;154,933885976266;2,3779323421617806;0;2,199245310347624;0,17868703181415674;0;0;0;0;2,3779323421617806
2023-12-11T07:00:00;74,59;125;211,365687264333;1,58860647;327,25;1,5720115319999999;327,45;1,829254056;329,34999999999997;0,9581849689999999;290,78499999999997;0;0;0;9,357009475367452;3,0295397554104797;1;1,58860647;7,7684030053674515;3,088591083400273;7,269122478060751;2,3330559525049925;1;1,5720115319999999;5,697110946060752;3,1157085925247205;7,255478054440451;2,2976987404932463;1;1,829254056;5,4262239984404514;3,15771512016537;5,790257842685259;1,930085947561753;1;0;5,790257842685259;3;237,11372058162684;0;30;0;0;0;5,328132149446084;11,43375997735211;4,11615359184676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;211,365687264333;2,3050460114341855;0;0;2,3050460114341855;0;0;0;0;2,3050460114341855
2023-12-11T08:00:00;91,36;127,4;213,03096825589398;1,345478457;327,04999999999995;1,404761082;327,04999999999995;1,6312787679999996;329,04999999999995;1,2446187552222223;290,6326468003226;0;0;0;9,357009475367452;3,044478046886487;1;1,345478457;8,011531018367451;3,073436343197362;7,269122478060751;2,3452320912763813;1;1,404761082;5,864361396060751;3,0995322403696797;7,255478054440451;2,3130354282013528;1;1,6312787679999996;5,624199286440452;3,136777744940296;7,428455344042452;2,476151781347484;1;0;7,428455344042452;3;265,5900092095687;30;0;0;0;0;6,089934648088904;13,068529287744429;4,704670543587994;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;213,03096825589398;2,634615504409277;0;0;2,634615504409277;0;0;0;0;2,634615504409277
2023-12-11T09:00:00;97,98;134,4;222,30118925066898;1,298409102;326,84999999999997;1,33531752;325,95;1,586945857;327,84999999999997;1,9167884600439782;288,26574889535215;0;0;0;9,357009475367452;3,048288130694616;1;1,298409102;8,058600373367451;3,0695948264035207;7,269122478060751;2,3558849343471207;1;1,33531752;5,933804958060751;3,085516772097879;7,255478054440451;2,3247138406626267;1;1,586945857;5,6685321974404514;3,121019855231894;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;294,06345020864774;30;0;5,494037507671536;7,394397722303548;1,308808396847728;5,383990259362817;11,553627166014628;4,159305779765266;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,30118925066898;3,8199218174849445;0;1,4907105808163954;2,329211236668549;0;0;0;0;3,8199218174849445
2023-12-11T10:00:00;98,33;133,2;242,932590142686;1,4521060400000003;326,84999999999997;1,51746732;327,65;1,758901144;329,54999999999995;8,593675942333864;294,63816688377995;0;0;0;9,357009475367452;3,039917361250117;1;1,4521060400000003;7,904903435367451;3,0780473162334694;7,269122478060751;2,334772855194692;1;1,51746732;5,751655158060752;3,1134174195521878;7,255478054440451;2,3007176991935916;1;1,758901144;5,496576910440451;3,1535716254903927;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;322,5340438636269;30;0;3,8591033925051432;5,193948038364931;0,9193288027905927;5,8189243745291686;12,48696217710122;4,495306383756439;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,932590142686;3,5644714994379756;0;1,0470999245343702;2,5173715749036054;0;0;0;0;3,5644714994379756
2023-12-11T11:00:00;93,36;130,3;260,634632014415;1,3362422590000003;327,25;1,4189791190000003;327,84999999999997;1,6236402280000006;329,34999999999997;9,399389666777308;295,20157154746397;0;0;0;9,357009475367452;3,043751809527892;1;1,3362422590000003;8,020767216367451;3,07416966326791;7,0908018793566105;2,279747594499632;1;1,4189791190000003;5,67182276035661;3,1103451524478642;7,255478054440452;2,3112763543897072;1;1,6236402280000006;5,631837826440451;3,1391650940660716;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;290,92284309081947;0;30;0;0;0;6,956348365738478;14,92778619257184;5,374003029325863;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,634632014415;3,009441696422483;0;0;3,009441696422483;0;0;0;0;3,009441696422483
2023-12-11T12:00:00;90,68;122,3;249,23119010500199;1,2020431839999999;326,34999999999997;1,27641962;327,45;1,4722012759999998;329,54999999999995;10,78354179799292;296,7907848310646;0;0;0;9,357009475367452;3,0563213332078503;1;1,2020431839999999;8,154966291367451;3,061526735981826;7,269122478060751;2,349976185131793;1;1,27641962;5,992702858060751;3,0932749548919705;7,255478054440451;2,319914953653348;1;1,4722012759999998;5,7832767784404515;3,1274758770853617;0;0;0;0;0;0;319,3937508065104;30;0;7,956993813033459;10,709278348631843;1,8955422677078362;0,4613961790978693;0,9901205560040112;0,35644340016144405;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,23119010500199;2,3585988191745884;0;2,1589905150841795;0,19960830409040864;0;0;0;0;2,3585988191745884
2023-12-11T13:00:00;89,31;121,5;246,288055480766;0,8676598;328,15;0,600161207;320,25;0,9020752000000001;325,65;13,206931556941417;296,9901698189394;0;0;0;9,357009475367452;3,0665248247839223;1;0,8676598;8,489349675367452;3,0513398749435456;7,269122478060751;2,408747823129262;1;0,600161207;6,668961271060751;3,0178013689358565;7,255478054440452;2,374380087139477;1;0,9020752000000001;6,353402854440452;3,055735723921714;3,1740075938312957;1,0580025312770984;1;0;3,1740075938312957;3,0000000000000004;287,78286406300873;0;30;0;0;0;4,444382398300052;9,53730128390569;3,4334284622060482;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,288055480766;1,922719938835387;0;0;1,922719938835387;0;0;0;0;1,922719938835387
2023-12-11T14:00:00;88,03;124,1;258,649095609235;0;330,65;0,152016739;323,25;0,25100438300000005;329,25;19,75879149196208;298,62485274384466;0;0;0;4,6267604903778725;1,542253496792624;1;0;4,6267604903778725;3,0000000000000004;7,269122478060751;2,417300078117314;1;0,152016739;7,117105739060751;3,007124578311445;7,255478054440451;2,402033812397313;1;0,25100438300000005;7,004473671440452;3,0205561707723145;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;316,25408577660244;30;0;0;0;0;5,308276752023891;11,391151828377449;4,1008146582158815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,649095609235;2,2964562086008935;0;0;2,2964562086008935;0;0;0;0;2,2964562086008935
2023-12-11T15:00:00;92,51;123,7;254,19131286046996;0,5452658459999999;328,54999999999995;0,4236353869999999;317,04999999999995;0,659807572;324,54999999999995;15,325506741752612;297,4770448032678;0;0;0;9,357009475367452;3,0850146847144035;1;0,5452658459999999;8,811743629367452;3,033051843068838;7,269122478060751;2,419269228014323;1;0,4236353869999999;6,845487091060751;3,0046769470246475;7,255478054440451;2,389593777768475;1;0,659807572;6,595670482440451;3,0362809452977353;4,670885674224903;1,5569618914083008;1;0;4,670885674224903;3,0000000000000004;284,64351299960373;0;30;0;0;0;5,14750431790643;11,046146604949419;3,976612777781791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,19131286046996;2,2269031555578027;0;0;2,2269031555578027;0;0;0;0;2,2269031555578027
2023-12-11T16:00:00;95,92;126,7;257,345665205482;1,4108970960000002;325,34999999999997;1,4127437759999995;324,54999999999995;1,6713363350000001;326,84999999999997;20,719072994156743;300,54076922224954;0;0;0;9,357009475367452;3,0519712781111417;1;1,4108970960000002;7,9461123793674515;3,0658904107244696;7,269122478060751;2,3611640716549065;1;1,4127437759999995;5,856378702060752;3,078618112703166;4,52033458593973;1,4157524969060333;1;1,6713363350000001;2,8489982509397294;3,1928847703383245;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;313,1150486483038;30;0;0;0;0;5,913171235535035;12,689208659946427;4,568115117580714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,345665205482;2,5581444658451997;0;0;2,5581444658451997;0;0;0;0;2,5581444658451997
2023-12-11T17:00:00;105,51;131,2;271,022780128345;1,2447294719999997;326,25;1,166530968;322,75;1,45980054;326,15;14,332249299278464;297,6783787732872;0;0;0;9,357009475367452;3,0546722795825825;1;1,2447294719999997;8,112280003367452;3,0631794899602376;7,269122478060751;2,3816975182180955;1;1,166530968;6,102591510060751;3,052076270163501;7,255478054440451;2,343722960253332;1;1,45980054;5,7956775144404515;3,095706351597208;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;281,5047897750179;0;30;0,7714707128637743;1,0383185906645684;0,1837823905476286;6,906557054170544;14,820937884486144;5,335537638415012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,022780128345;3,1972261053903837;0;0,209325027877977;2,9879010775124066;0;0;0;0;3,1972261053903837
2023-12-11T18:00:00;117,99;133,7;303,111078684368;1,2480674859999998;326,54999999999995;1,197878361;324,04999999999995;1,4473354500000002;327,34999999999997;22,367750610947102;299,8178756535245;0;2,361192745785284;0;9,357009475367452;3,0527646375926802;1;1,2480674859999998;8,108941989367452;3,0650936400868796;7,269122478060751;2,3733546611448553;1;1,197878361;6,071244117060751;3,062804981095528;7,255478054440452;2,3363147535221005;1;1,4473354500000002;5,808142604440452;3,1055225086870206;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;309,9766392960404;30;0;0;0;0;10,178027767034319;21,841261302648753;7,862854068953551;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,111078684368;4,4031982786139885;0;0;4,4031982786139885;0;0;0;0;4,4031982786139885
2023-12-11T19:00:00;122,64;134,5;317,599523911987;1,1847851200000001;326,65;1,184221323;325,25;1,33625485;328,15;30,427020806616902;300,2444991795333;0;2,9810782599733185;0;9,357009475367452;3,0555742423491767;1;1,1847851200000001;8,172224355367451;3,0622752822309516;7,269122478060751;2,367327549674131;1;1,184221323;6,084901155060751;3,070602747415061;7,2554780544404505;2,337672497121271;1;1,33625485;5,919223204440451;3,103718790110769;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;338,4456416321108;30;0;0;0;0;10,97802776703434;23,557999500073688;8,480879820026528;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,599523911987;4,749292699214855;0;0;4,749292699214855;0;0;0;0;4,749292699214855
2023-12-11T20:00:00;121,35;134,2;343,146248330403;1,216452884;325,45;1,2090157999999998;322,95;1,503245086;326,04999999999995;31,72946762447316;300,8734171587869;0;2,7279847045166346;0;9,357009475367452;3,0606452237858113;1;1,216452884;8,140556591367451;3,0572016000578675;7,269122478060751;2,379068421080811;1;1,2090157999999998;6,060106678060752;3,0554491050570074;7,255478054440451;2,342194543082252;1;1,503245086;5,752232968440452;3,0977264787289944;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;306,83284969952655;0;30;0;0;0;10,678027767034305;22,914222676039277;8,24912016337414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,146248330403;4,619507291489518;0;0;4,619507291489518;0;0;0;0;4,619507291489518
2023-12-11T21:00:00;114,03;135,7;337,246886227956;1,24993655;326,54999999999995;1,2266739780000002;324,84999999999997;1,47577712;327,84999999999997;29,58271065570421;299,4367578162738;0;0;0;9,357009475367452;3,0526654410058396;1;1,24993655;8,107072925367452;3,0651932405289584;7,269122478060751;2,3676063136676144;1;1,2266739780000002;6,042448500060751;3,0702412120198694;7,255478054440451;2,33128323659733;1;1,47577712;5,779700934440451;3,1122250357834362;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;335,3021664145566;30;0;7,331221949609474;9,86705511387547;1,7464687551559581;4,8468058174248085;10,400870852842935;3,744313507023457;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,246886227956;4,08601387489043;0;1,9891983109572946;2,0968155639331356;0;0;0;0;4,08601387489043
2023-12-11T22:00:00;99,24;132,9;339,491219718748;1,2597715200000001;326,75;1,2445504;325,15;1,495512813;328,04999999999995;16,28221021397971;294,90662481938875;0;0;0;9,357009475367452;3,050976077872359;1;1,2597715200000001;8,09723795536745;3,066890475880982;7,269122478060751;2,36506651987869;1;1,2445504;6,024572078060752;3,0735382776606226;7,2554780544404505;2,3287323838089726;1;1,495512813;5,759965241440451;3,1156341127412355;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;363,76863619791516;30;0;3,2955215474551043;4,435426039643478;0,7850704090168956;6,082506219579221;13,05258845403266;4,698931843451758;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,491219718748;3,525583721925109;0;0,8941818895921252;2,631401832332984;0;0;0;0;3,525583721925109
2023-12-11T23:00:00;96,48;125,1;366,203374121452;1,243719394;326,84999999999997;1,220596722;325,25;1,441996866;327,75;8,818453159705243;291,2667136710654;0;0;0;9,357009475367452;3,051266686693273;1;1,243719394;8,113290081367452;3,0665983790187332;7,269122478060751;2,3656162203665714;1;1,220596722;6,0485257560607515;3,0728240766519357;7,255478054440451;2,3339470368411765;1;1,441996866;5,813481188440451;3,108672964687408;5,778247090616545;1,9260823635388482;1;0;5,778247090616545;3;332,1533119658743;0;30;0;0;0;5,440142901514804;11,674126398100437;4,202685503316157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,203374121452;2,3535038818570477;0;0;2,3535038818570477;0;0;0;0;2,3535038818570477
2023-12-12T00:00:00;86,82;120,6;363,945929282044;1,255142229;327,25;1,2694875749999999;326,45;1,4418052030000001;328,04999999999995;2,833562807666666;285,45759675278225;0;0;0;9,357009475367452;3,04831901028396;1;1,255142229;8,101867246367451;3,069563731289337;7,269122478060751;2,3562537396894143;1;1,2694875749999999;5,999634903060752;3,085033821110845;7,255478054440451;2,331955900985106;1;1,4418052030000001;5,813672851440451;3,111327298846202;0;0;0;0;0;0;360,62009663467774;30;0;5,479735393090272;7,375148577510461;1,3054012982193515;1,2386545990410687;2,6580570794872718;0,9569005486154178;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,945929282044;2,0226942604507427;0;1,486829953226109;0,535864307224634;0;0;0;0;2,0226942604507427
2023-12-12T01:00:00;88,05;123,3;323,474435879885;1,2145824209999998;327,04999999999995;1,256011008;326,54999999999995;1,356355682;327,84999999999997;1,2856015520000001;286,58;0;0;0;9,357009475367452;3,0517282868558686;1;1,2145824209999998;8,142427054367452;3,066134529626745;7,269122478060751;2,356380719663039;1;1,256011008;6,0131114700607515;3,0848675756862547;7,255478054440451;2,3383403169464003;1;1,356355682;5,899122372440451;3,102832381522318;4,524769799134727;1,5082565997115758;1;0;4,524769799134727;3;329,00508725659324;0;30;0;0;0;4,8936201929966066;10,501330886258812;3,7804791190531724;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,474435879885;2,117068306669776;0;0;2,117068306669776;0;0;0;0;2,117068306669776
2023-12-12T02:00:00;87,06;123,5;305,105359530937;1,171179845;327,25;1,2410584959999997;326,54999999999995;1,2403534;327,25;1,231073171;286,695;0;0;0;9,357009475367452;3,0530474063608315;1;1,171179845;8,185829630367452;3,0648097556142475;7,269122478060751;2,3571742923577674;1;1,2410584959999997;6,028063982060751;3,083829015795773;7,255478054440451;2,3486413791324394;1;1,2403534;6,015124654440451;3,0892234629369173;4,653259819424999;1,5510866064749997;1;0;4,653259819424999;3;357,47218674786757;30;0;0;0;0;4,9651301727063455;10,654785778339797;3,8357228802023267;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,105359530937;2,1480048129133027;0;0;2,1480048129133027;0;0;0;0;2,1480048129133027
2023-12-12T03:00:00;85,62;123,9;301,868868953702;1,1864457330000002;327,25;1,2466600920000002;326,45;1,246464232;326,95;1,1364427780000002;286,3775;0;0;0;9,357009475367452;3,0521876979832188;1;1,1864457330000002;8,170563742367452;3,0656730192413275;7,269122478060751;2,3574546817922437;1;1,2466600920000002;6,022462386060751;3,083462233316161;2,547075251829534;0,7805616906727461;1;1,246464232;1,3006110198295342;3,2631312582536243;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;325,85749216077176;0;30;0;0;0;5,086430569645243;10,915087059324554;3,92943134135684;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,868868953702;2,2004815511598297;0;0;2,2004815511598297;0;0;0;0;2,2004815511598297
2023-12-12T04:00:00;84,42;124,7;317,031496999221;1,1920851019999998;326,95;1,1436825;323,15;1,3476567;325,65;1,458981677;287,62;0;0;0;9,357009475367452;3,0535265975928585;1;1,1920851019999998;8,164924373367452;3,064328793711417;3,0953218651939953;0,9891152257569071;1;1,1436825;1,9516393651939954;3,12938450909533;7,255478054440451;2,3525905983690496;1;1,3476567;5,907821354440451;3,084037681469255;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;294,24595904313463;0;30;0;0;0;5,351828379901084;11,484610257298462;4,134459692627447;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,031496999221;2,31529742787137;0;0;2,31529742787137;0;0;0;0;2,31529742787137
2023-12-12T05:00:00;87,01;135,7;337,18570406070603;1,233615816;326,45;1,213962664;324,75;1,33791966;325,34999999999997;1,178226761;286,73249999999996;0;0;0;9,357009475367452;3,054103266857999;1;1,233615816;8,123393659367451;3,063750193684105;7,269122478060751;2,3687439544366438;1;1,213962664;6,055159814060751;3,0687666619457654;7,255478054440451;2,3549279706935335;1;1,33791966;5,9175583944404515;3,0809766348410608;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;322,71653444723034;30;0;7,282148825273059;9,801007840206001;1,7347783877164622;4,895878941761224;10,50617798661207;3,782224075180345;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,18570406070603;4,093928662686523;0;1,9758831805855297;2,118045482100993;0;0;0;0;4,093928662686523
2023-12-12T06:00:00;89,03;153,9;346,807659159538;1,194017121;326,45;1,19601909;325,34999999999997;1,2926424239999998;325,95;1,2163731580000001;286,60499999999996;0;0;0;9,357009475367452;3,056186533771071;1;1,194017121;8,162992354367452;3,0616617709592835;7,269122478060751;2,366217824003931;1;1,19601909;6,073103388060751;3,07204282053818;7,255478054440452;2,3534830123587738;1;1,2926424239999998;5,962835630440452;3,0828682494583477;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,18426279378565;30;0;23,151017956466152;31,158839779900607;5,515114641042407;0;0;0;15;30,927835051546396;5,474226804123711;7,227009810568166;7,721164327530092;0;0;45;45;0;0;346,807659159538;7,838208828058027;0;6,2816220996279615;0;0;1,5565867284300663;0;0;7,838208828058027
2023-12-12T07:00:00;107,41;165,3;336,689889645508;1,2659537010000002;325,25;1,280466927;324,25;1,469014354;325,75;1,308849721;286,9425;0;4,439117346690585;0;9,357009475367452;3,0594446730482665;1;1,2659537010000002;8,091055774367451;3,0584012705954997;7,269122478060751;2,3687403470836492;1;1,280466927;5,988655551060751;3,0687713353683383;7,255478054440452;2,345974958184183;1;1,469014354;5,786463700440452;3,0927346556402684;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;379,64914436750627;30;0;41,778027767034345;56,228839524945286;9,952504595915315;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,689889645508;11,33573404822897;0;11,33573404822897;0;0;0;0;0;11,33573404822897
2023-12-12T08:00:00;121,09;169,4;326,71027618301304;1,319801211;326,45;1,333560376;325,75;1,520480766;327,04999999999995;1,858318736888889;288,0650516564678;0;27,51589236827212;0;9,357009475367452;3,049569097694254;1;1,319801211;8,037208264367452;3,0683054476260874;7,269122478060751;2,357209769620351;1;1,333560376;5,935562102060751;3,083782602526506;7,255478054440452;2,3342743176329157;1;1,520480766;5,734997288440452;3,1082371080524553;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;348,03223208464846;0;30;4,57802776703433;6,161544773935841;1,0905934249866438;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,71027618301304;19,109291889944775;0;1,2421674264254654;17,86712446351931;0;0;0;0;19,109291889944775
2023-12-12T09:00:00;146,33;174,3;314,076200393551;1,3317864440000002;326,25;1,3715040540000003;325,84999999999997;1,5625431;327,15;3,548343143222222;286,97625783539326;0;28,688145757372943;0;9,357009475367452;3,0501729472804366;1;1,3317864440000002;8,025223031367451;3,067698008308103;7,269122478060751;2,3547008389606536;1;1,3715040540000003;5,8976184240607505;3,0870683688503227;7,255478054440451;2,3312207606150364;1;1,5625431;5,692934954440451;3,11230844243437;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;376,49742886143997;30;0;9,478027767034341;12,75643037285914;2,257888175996068;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,076200393551;20,438820826687714;0;2,5716963631684027;17,86712446351931;0;0;0;0;20,438820826687714
2023-12-12T10:00:00;131,94;168,6;322,82619245534397;1,3280818920000002;326,25;1,3729450239999998;325,95;1,5582621599999997;327,15;6,985682262120601;290,83113750460376;0;27,330549979339516;0;9,357009475367452;3,050364408229464;1;1,3280818920000002;8,028927583367452;3,0675054593882374;7,269122478060751;2,3539925690147507;1;1,3729450239999998;5,896177454060751;3,087997206848957;7,255478054440451;2,331459861777224;1;1,5582621599999997;5,697215894440451;3,1119892619166727;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;404,95977911855385;30;0;3,7780277670343274;5,084828757785098;0,9000146901279622;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,82619245534397;18,892225941088785;0;1,0251014775694758;17,86712446351931;0;0;0;0;18,892225941088785
2023-12-12T11:00:00;129,85;162,3;341,852458970301;1,4531412999999997;325,65;1,456395374;325,34999999999997;1,6400365080000003;326,34999999999997;19,83465757844821;296,83610745097974;0;24,48328610745419;0;9,357009475367452;3,047942744057568;1;1,4531412999999997;7,903868175367452;3,06994266661025;7,269122478060751;2,3538473173502843;1;1,456395374;5,812727104060752;3,088187761576469;7,255478054440451;2,3329712300412386;1;1,6400365080000003;5,615441546440451;3,1099732225640007;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;373,34033577222095;0;30;0;0;0;38,77802776703431;83,21465186058865;29,957274669811913;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,852458970301;16,77607381509467;0;0;16,77607381509467;0;0;0;0;16,77607381509467
2023-12-12T12:00:00;122,9;153,8;320,34236329028397;1,3108741920000002;325,54999999999995;1,344198372;325,04999999999995;1,516592945;326,04999999999995;23,53876328850961;297,38903551431787;0;17,893450965840834;0;9,357009475367452;3,055507604547871;1;1,3108741920000002;8,046135283367452;3,062342067629063;7,269122478060751;2,3610481591891013;1;1,344198372;5,924924106060751;3,078769253295249;7,255478054440451;2,341517064175269;1;1,516592945;5,738885109440451;3,0986227542168185;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;401,80300173864373;30;0;0;0;0;30,278027767034324;64,97430851294918;23,390751064661707;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,34236329028397;13,098820596210555;0;0;13,098820596210555;0;0;0;0;13,098820596210555
2023-12-12T13:00:00;124,57;145,7;319,78716071636;1,232720456;325,45;1,268358582;324,95;1,44872046;326,15;25,496445162676665;297,3227868366079;0;11,624723637234382;0;9,357009475367452;3,059864805640151;1;1,232720456;8,124289019367453;3,0579813389532684;7,269122478060751;2,365134148870584;1;1,268358582;6,000763896060751;3,0734503924574237;7,255478054440452;2,3442904723942064;1;1,44872046;5,806757594440452;3,0949569346798933;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;370,18387407004883;0;30;0;0;0;22,178027767034298;47,59233426402209;17,133240335047955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,78716071636;9,594614587626852;0;0;9,594614587626852;0;0;0;0;9,594614587626852
2023-12-12T14:00:00;127,18;141,4;346,87929316377705;1,254903;325,65;1,28842304;325,15;1,46792873;326,25;23,31330503296661;296,8342421754601;0;8,308838703900765;0;9,357009475367452;3,0576368431431864;1;1,254903;8,102106475367451;3,0602095524688413;7,269122478060751;2,363022821316865;1;1,28842304;5,980699438060752;3,0761964770233643;7,255478054440451;2,3426262837613434;1;1,46792873;5,787549324440452;3,09715557480683;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;338,5679083142208;0;30;0;0;0;17,8780277670343;38,3648664528633;13,81135192303079;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,87929316377705;7,734357076897242;0;0;7,734357076897242;0;0;0;0;7,734357076897242
2023-12-12T15:00:00;123,7;139,6;333,630922666873;1,269907275;325,65;1,335363687;325,84999999999997;1,502071325;326,65;26,92682679658847;298,48578184390203;0;6,930084472752587;0;9,357009475367452;3,0569031154601007;1;1,269907275;8,087102200367452;3,060944073773535;7,269122478060751;2,356501659166694;1;1,335363687;5,933758791060751;3,0847092552573288;7,255478054440451;2,338077464828602;1;1,502071325;5,753406729440451;3,1031812091702147;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;367,0340515233894;30;0;0;0;0;16,078027767034285;34,50220550865726;12,420793983116615;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,630922666873;6,9556446305453035;0;0;6,9556446305453035;0;0;0;0;6,9556446305453035
2023-12-12T16:00:00;120,14;143,2;335,85172648037997;1,270985904;325,54999999999995;1,34449496;325,95;1,513136016;326,75;27,757375434911907;298,4413129013901;0;9,71303547572162;0;9,357009475367452;3,057439696091405;1;1,270985904;8,086023571367452;3,060406878123988;7,269122478060751;2,35542338182703;1;1,34449496;5,924627518060751;3,0861213886831314;7,255478054440451;2,3367840383962637;1;1,513136016;5,7423420384404515;3,1048988418373016;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;395,4973481182371;30;0;0;0;0;19,678027767034298;42,2275273970693;15,20190986294495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,85172648037997;8,51306952324917;0;0;8,51306952324917;0;0;0;0;8,51306952324917
2023-12-12T17:00:00;117,93;148,1;341,61802503450997;1,8406866840000002;326,34999999999997;1,5926020140000003;326,84999999999997;1,8987647700000003;327,65;20,737768915195822;296,41597873348445;0;13,580723089108794;0;9,357009475367452;3,0230185860223973;1;1,8406866840000002;7,516322791367451;3,0952537039076367;7,269122478060751;2,33630322116283;1;1,5926020140000003;5,676520464060751;3,111378014726508;7,255478054440451;2,3080454210642003;1;1,8987647700000003;5,356713284440451;3,143559476006791;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;363,8788510150042;0;30;0;0;0;24,578027767034314;52,74254885629681;18,98731758826685;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,61802503450997;10,632897849429435;0;0;10,632897849429435;0;0;0;0;10,632897849429435
2023-12-12T18:00:00;110,88;149,2;339,171313811797;2,4172705439999995;326,95;1,899371936;328,34999999999997;2,28357371;328,65;14,67189148208986;294,03176298640295;0;0,8101523028817432;0;9,357009475367452;2,986231964829699;1;2,4172705439999995;6,939738931367453;3,13338333577883;7,269122478060751;2,3064037106214066;1;1,899371936;5,369750542060752;3,151712965334354;7,255478054440452;2,2750923076428706;1;2,28357371;4,971904344440452;3,1890917261100293;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;392,34246312990274;30;0;25,67802776703431;34,55992969991159;6,117107556884351;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,171313811797;6,967281827502176;0;6,967281827502176;0;0;0;0;0;6,967281827502176
2023-12-12T19:00:00;105;145,6;345,82813022504;2,5021115000000003;328,15;1,8914843740000002;328,04999999999995;2,311313082;329,04999999999995;8,289950226939279;291,3225148671803;0;0;0;9,357009475367452;2,9676689118060526;1;2,5021115000000003;6,854897975367452;3,152982948381866;7,269122478060751;2,309514412017157;1;1,8914843740000002;5,377638104060751;3,1474679007141657;7,255478054440451;2,2690732590348426;1;2,311313082;4,9441649724404515;3,1975512582289176;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;360,72428151516874;0;30;22,029403066875688;29,649263885431612;5,247919707721395;0,0486247001586234;0,10434485012580128;0,03756414604528846;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,82813022504;5,998327521088374;0;5,977291599303013;0,02103592178536154;0;0;0;0;5,998327521088374
2023-12-12T20:00:00;94,22;144,5;328,50922126538603;2,455428269;327,45;1,8173471669999999;326,45;2,308924989;328,84999999999997;8,208894729330519;292,26501516108596;0;0;0;9,357009475367452;2,978449862430916;1;2,455428269;6,901581206367451;3,1415702488040402;7,269122478060751;2,3274311292215013;1;1,8173471669999999;5,451775311060752;3,123238486756937;7,2554780544404505;2,2713638422265987;1;2,308924989;4,946553065440451;3,1943266506029993;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;329,1092617185962;0;30;20,380967353749075;27,430642468033746;4,855223716841973;0,5970604132852337;1,281245522071317;0,46124838794567413;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,50922126538603;5,7883166188051804;0;5,530017521555603;0,2582990972495775;0;0;0;0;5,7883166188051804
2023-12-12T21:00:00;92,15;142,5;307,128385187022;2,39399678;327,15;1,893515722;327,45;2,4390193979999997;330,45;7,592535279135571;291,8600770795654;0;0;0;9,357009475367452;2,9852924752013923;1;2,39399678;6,963012695367452;3,1343694304981673;7,269122478060751;2,3146524527323358;1;1,893515722;5,375606756060751;3,140481185190417;7,2554780544404505;2,2450301566957007;1;2,4390193979999997;4,816458656440451;3,2317953648868882;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;357,57635079242436;30;0;17,54965573654609;23,619994261838613;4,180738984345434;1,4283720304882321;3,0651760310906266;1,1034633711926256;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,128385187022;5,379730331054535;0;4,761790843186665;0,6179394878678703;0;0;0;0;5,379730331054535
2023-12-12T22:00:00;88,14;138,6;287,142841237146;2,539769782;328,95;1,9782377630000003;329,25;2,5473551600000004;332,34999999999997;7,43943277046843;291,7863157861166;0;0;0;9,357009475367452;2,9559895430529575;1;2,539769782;6,817239693367451;3,1654406550110785;7,269122478060751;2,293323716856988;1;1,9782377630000003;5,290884715060751;3,1696887903915814;7,255478054440451;2,214973175387005;1;2,5473551600000004;4,708122894440451;3,2756505293445635;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;325,9616457889241;0;30;12,061842228116664;16,233973389120678;2,87341328987436;3,0161855389176377;6,472501156475617;2,3301004163312222;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,142841237146;4,577625268392213;0;3,2727690352467285;1,3048562331454843;0;0;0;0;4,577625268392213
2023-12-12T23:00:00;83,37;132,9;247,844132968498;2,3469707939999997;328,54999999999995;1,968717568;329,95;2,418752085;332,65;7,566631231741878;291,68757687001175;0;0;0;9,357009475367452;2,9727076297904573;1;2,3469707939999997;7,010038681367452;3,1476386650331354;7,269122478060751;2,287575770078673;1;1,968717568;5,3004049100607515;3,1776532052578768;7,2554780544404505;2,221899217094883;1;2,418752085;4,836725969440451;3,2654397637022146;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;354,4290496243452;30;0;3,7869833747883725;5,096882065664028;0,9021481256225329;5,591044392245977;11,997949339583641;4,319261762250111;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;247,844132968498;3,4463180112979304;0;1,0275314244378682;2,418786586860062;0;0;0;0;3,4463180112979304
2023-12-13T00:00:00;77,5;126,8;205,613961886672;2,3079261030000002;328,84999999999997;1,93825854;328,95;2,4061401;332,15;2,6323364696039944;286,64106511717154;0;0;0;9,357009475367452;2,971937966676887;1;2,3079261030000002;7,049083372367452;3,1484538305589598;7,269122478060751;2,2986348525221105;1;1,93825854;5,330863938060752;3,162365031612097;7,255478054440451;2,2284766248248933;1;2,4061401;4,849337954440451;3,2558017318268098;7,193505265796498;2,3978350885988324;1;0;7,193505265796498;3;322,81465935096173;0;30;0;0;0;5,724884726334832;12,285160356941699;4,422657728499011;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;205,613961886672;2,4766883279594465;0;0;2,4766883279594465;0;0;0;0;2,4766883279594465
