timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-13T01:00:00;75,36;125,1;205,84999021359297;2,0952711080000004;328,75;1,905807336;330,34999999999997;2,2524179799999997;332,65;2,291330049;286,6763365306345;0;0;0;5,712436360706606;1,7716003843073707;1;2,0952711080000004;3,6171652527066054;3,2244497186310754;7,269122478060751;2,2883809680101423;1;1,905807336;5,363315142060751;3,1765351048088832;7,255478054440451;2,235418667353805;1;2,2524179799999997;5,003060074440452;3,245690912579335;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;351,2823778850266;30;0;0;0;0;5,222600881695155;11,207298029388744;4,034627290579948;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;205,84999021359297;2,2593912827247706;0;0;2,2593912827247706;0;0;0;0;2,2593912827247706
2023-12-13T02:00:00;72,96;127,9;210,106485848881;2,549744652;329,54999999999995;2,0639223159999998;331,34999999999997;2,5883486579999997;333,75;1,4708213813333335;291,1885209717787;0;0;0;9,357009475367452;2,9482737568927595;1;2,549744652;6,807264823367452;3,1737247782678697;7,269122478060751;2,267673699741021;1;2,0639223159999998;5,205200162060752;3,205541643355003;5,656740380515561;1,662068960752249;1;2,5883486579999997;3,0683917225155612;3,4034330187812016;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;319,66830227881707;0;30;0;0;0;5,9767654409592;12,825676911929612;4,617243688294661;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;210,106485848881;2,58565646544501;0;0;2,58565646544501;0;0;0;0;2,58565646544501
2023-12-13T03:00:00;73,7;130,8;196,599428317935;2,4950325600000003;329,15;1,986880785;329,65;2,471806362;332,04999999999995;1,194403918;293,05499999999995;0;0;0;9,357009475367452;2,956552748398999;1;2,4950325600000003;6,8619769153674515;3,1648376577872184;7,269122478060751;2,2890817443282367;1;1,986880785;5,282241693060751;3,175562644746869;7,255478054440452;2,224431873141861;1;2,471806362;4,783671692440452;3,261721854485287;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;348,1363354485892;30;0;0,7733675873020096;1,0408715845249121;0,18423427046090943;6,504660179732326;13,95849823976894;5,025059366316818;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;196,599428317935;3,02387295657764;0;0,2098397114402223;2,8140332451374177;0;0;0;0;3,02387295657764
2023-12-13T04:00:00;71,43;132,8;204,523438516669;2,401036548;328,95;2,0254722;331,15;2,4840895819999997;333,45;2,234284204822283;290,914693638882;0;0;0;9,357009475367452;2,964894053300757;1;2,401036548;6,955972927367451;3,1559338401824113;7,269122478060751;2,2724391441004137;1;2,0254722;5,243650278060752;3,198819425784168;7,2554780544404505;2,2074211405389748;1;2,4840895819999997;4,771388472440451;3,2868571933078967;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;316,5225744466233;0;30;3,7124479337168896;4,996565186698371;0,8843920380456116;5,565579833317432;11,943304363342127;4,299589570803166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,523438516669;3,415077701288164;0;1,0073075416383914;2,4077701596497727;0;0;0;0;3,415077701288164
2023-12-13T05:00:00;73,02;146,4;213,818646562562;2,1480847570000003;329,04999999999995;1,9453206920000001;330,25;2,3040410799999997;332,54999999999995;1,7182224258592915;291,77538858012963;0;0;0;9,357009475367452;2,9801359520118256;1;2,1480847570000003;7,208924718367451;3,139792823562541;7,269122478060751;2,2864881136331685;1;1,9453206920000001;5,323801786060751;3,1791647788233237;7,2554780544404505;2,2322860006841503;1;2,3040410799999997;4,951436974440451;3,250245735634589;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;344,99092218917866;30;0;21,988339217896424;29,593996255580656;5,2381373372377755;0;0;0;15;30,927835051546396;5,474226804123711;0,8896885491379223;0,9505219542071819;0;0;45;45;0;0;213,818646562562;6,1577748710932285;0;5,966149645125061;0;0;0,19162522596816786;0;0;6,1577748710932285
2023-12-13T06:00:00;75,45;162,8;262,35621071669703;2,1417263020000004;329,34999999999997;1,9837190449999997;331,65;2,3408179919999994;333,95;1,031314617;291,92249999999996;0;0;0;9,357009475367452;2,9775752541008105;1;2,1417263020000004;7,215283173367451;3,142493027667624;7,269122478060751;2,270963010523075;1;1,9837190449999997;5,285403433060751;3,200898669144964;7,255478054440452;2,214197943263277;1;2,3408179919999994;4,914660062440452;3,2767973958766103;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;373,4564230969597;30;0;21,83649076127274;29,389624173987535;5,201963478795793;0;0;0;15;30,927835051546396;5,474226804123711;17,441537005761592;18,634120732651272;0;0;45;45;0;0;262,35621071669703;9,681586973178383;0;5,924948233475887;0;0;3,7566387397024963;0;0;9,681586973178383
2023-12-13T07:00:00;83,1;178,1;291,37266293277196;2,115288;329,15;1,9494505399999997;331,15;2,295146238;333,34999999999997;1,345356603;293,22249999999997;0;0;0;9,357009475367452;2,9812777401597663;1;2,115288;7,241721475367452;3,13859032632968;7,269122478060751;2,2780916481724707;1;1,9494505399999997;5,319671938060751;3,1908823702910207;7,255478054440451;2,224534069309694;1;2,295146238;4,960331816440451;3,261572009410462;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;341,840130086229;0;30;21,9253453746501;29,509213155652898;5,223130728550562;0;0;0;15;30,927835051546396;5,474226804123711;32,652682392384236;34,885344436307946;0;0;45;45;0;0;291,37266293277196;12,981942810539305;0;5,949057372179624;0;0;7,032885438359682;0;0;12,981942810539305
2023-12-13T08:00:00;102,41;185,8;301,367449387046;1,7698161420000003;327,34999999999997;1,727216592;328,75;1,9937596680000007;330,34999999999997;1,5092689562222221;291,4240396352093;0;9,486945341929564;0;9,357009475367452;3,018515169084965;1;1,7698161420000003;7,587193333367452;3,099871609458879;7,269122478060751;2,3137785725857665;1;1,727216592;5,541905886060752;3,141667298758469;7,255478054440451;2,277618322160091;1;1,9937596680000007;5,26171838644045;3,1855548332432466;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;370,3059460732204;30;0;62,27802776703435;83,81968743880802;14,836084676669017;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,367449387046;16,898048987663696;0;16,898048987663696;0;0;0;0;0;16,898048987663696
2023-12-13T09:00:00;98,83;186;295,773958348806;1,5992080919999998;327,04999999999995;1,6464858980000001;328,45;1,8704238279999998;329,54999999999995;3,49507757548246;290,0937050901486;0;9,499656690252207;0;9,357009475367452;3,030424139699462;1;1,5992080919999998;7,757801383367452;3,0876897239524435;7,269122478060751;2,3211710536276295;1;1,6464858980000001;5,622636580060751;3,131661695806624;7,255478054440451;2,2932502058957462;1;1,8704238279999998;5,3850542264404515;3,163840576918842;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;398,7689154786131;30;0;62,4780277670343;84,08886644284563;14,883729360383676;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;295,773958348806;16,95231547487768;0;16,95231547487768;0;0;0;0;0;16,95231547487768
2023-12-13T10:00:00;103,73;187,8;279,004267801294;1,3964734060000004;326,84999999999997;1,519073372;328,45;1,702991508;329,25;9,716915993672702;297,12640738324217;0;9,894478736508395;0;9,357009475367452;3,042947271662543;1;1,3964734060000004;7,960536069367452;3,0749824561551344;7,269122478060751;2,3290541973820673;1;1,519073372;5,750049106060751;3,1210619685155807;7,255478054440451;2,3068240373540707;1;1,702991508;5,552486546440451;3,145223882252628;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;427,22903858706525;30;0;64,2780277670343;86,51147747918479;15,312531513815708;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,004267801294;17,440713859803655;0;17,440713859803655;0;0;0;0;0;17,440713859803655
2023-12-13T11:00:00;100,3;181,1;250,61884007776703;1,3083098250000003;326,84999999999997;1,4278194;328,15;1,61013708;329,15;20,505068145926728;297,95818181233216;0;8,279118446139632;0;9,357009475367452;3,047748909350032;1;1,3083098250000003;8,048699650367451;3,070137912825287;7,269122478060751;2,33668257489878;1;1,4278194;5,8413030780607516;3,1108728914005934;7,255478054440451;2,31365740807718;1;1,61013708;5,645340974440451;3,135934485853845;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;395,6073683147855;0;30;57,57802776703431;77,49398084392236;13,716434609374256;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,61884007776703;15,622786538134747;0;15,622786538134747;0;0;0;0;0;15,622786538134747
2023-12-13T12:00:00;100;173,7;250,84020053931098;1,4308454369999999;327,04999999999995;1,5247071450000003;328,25;1,7161225219999998;329,25;19,30866938605656;298,6218158205297;0;6,53852453998862;0;9,357009475367452;3,039749629515151;1;1,4308454369999999;7,926164038367451;3,078217161214005;7,269122478060751;2,330116861695808;1;1,5247071450000003;5,744415333060751;3,119638588757494;7,255478054440451;2,3059630098232446;1;1,7161225219999998;5,539355532440451;3,146398282857362;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;424,06780757795406;30;0;50,1780277670343;67,534357694528;11,953581311931455;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,84020053931098;13,614926511216844;0;13,614926511216844;0;0;0;0;0;13,614926511216844
2023-12-13T13:00:00;97,66;168,2;250,020248255113;1,387687686;327,04999999999995;1,51079409;328,65;1,6839063500000002;329,34999999999997;20,2705009933012;299,1455898349198;0;5,226520138559692;0;9,357009475367452;3,0421401071862153;1;1,387687686;7,969321789367452;3,075798334621112;7,269122478060751;2,328168284186191;1;1,51079409;5,758328388060751;3,1222495931395553;7,255478054440451;2,3072967089372964;1;1,6839063500000002;5,571571704440451;3,1445795533519427;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;392,4464534287752;0;30;44,678027767034315;60,131935083491676;10,643352509778026;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,020248255113;12,122598112831922;0;12,122598112831922;0;0;0;0;0;12,122598112831922
2023-12-13T14:00:00;102,7;164,2;250,800201508093;1,3895847300000002;327,04999999999995;1,513277315;328,65;1,679759714;329,25;25,303381447949025;299,4557176976932;0;4,272836793164618;0;9,357009475367452;3,0420350312446303;1;1,3895847300000002;7,967424745367452;3,075904576792164;7,269122478060751;2,3280123464119735;1;1,513277315;5,7558451630607514;3,122458731485774;7,255478054440451;2,3083473937547625;1;1,679759714;5,575718340440451;3,1431482427948922;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;360,8282614150113;0;30;40,678027767034294;54,748355002737945;9,690458835484616;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,800201508093;11,03726836855197;0;11,03726836855197;0;0;0;0;0;11,03726836855197
2023-12-13T15:00:00;104,37;160,7;260,53093425445;1,38312135;326,95;1,507528824;328,54999999999995;1,67359572;329,15;15,787688238566636;296,8194601827933;0;3,435819351737276;0;9,357009475367452;3,043033725483126;1;1,38312135;7,973888125367452;3,074895094658174;7,269122478060751;2,3290708768205555;1;1,507528824;5,761593654060752;3,1210396173017814;7,255478054440451;2,3095256455282986;1;1,67359572;5,581882334440452;3,1415447013929034;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;389,2921785888698;30;0;37,178027767034294;50,03772243207846;8,856676870477887;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,53093425445;10,087604842307018;0;10,087604842307018;0;0;0;0;0;10,087604842307018
2023-12-13T16:00:00;109,4;162,4;279,60398195957697;1,375831161;327,04999999999995;1,4699516840000002;327,84999999999997;1,6526568870000002;328,84999999999997;12,559448253994855;295,6243148420279;0;3,83027453064411;0;9,357009475367452;3,0427968318211236;1;1,375831161;7,981178314367452;3,0751344872957724;7,269122478060751;2,336175625626003;1;1,4699516840000002;5,7991707940607515;3,1115479497021603;7,255478054440451;2,313182423052722;1;1,6526568870000002;5,602821167440451;3,136578413415985;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;357,67430200258985;0;30;38,87802776703432;52,32574396639881;9,261656682052589;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,60398195957697;10,548869983626;0;10,548869983626;0;0;0;0;0;10,548869983626
2023-12-13T17:00:00;106,05;164,8;306,920193505475;1,5029331090000002;327,04999999999995;1,54541934;327,34999999999997;1,7447614509999998;328,45;11,616949860609871;295,31904163781417;0;4,412572557112361;0;9,357009475367452;3,035756743734912;1;1,5029331090000002;7,854076366367451;3,0822658945510435;7,269122478060751;2,335293811781847;1;1,54541934;5,723703138060751;3,112722879402637;7,255478054440451;2,3105425030908897;1;1,7447614509999998;5,510716603440452;3,140162124148141;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;326,05958720396853;0;30;41,27802776703435;55,55589201485108;9,83339288662864;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,920193505475;11,200067830193976;0;11,200067830193976;0;0;0;0;0;11,200067830193976
2023-12-13T18:00:00;110,15;164,9;309,797861539664;1,454523512;326,95;1,5398569160000002;327,84999999999997;1,725224416;328,75;6,659914616276169;291,52945721848846;0;4,4374749664050075;0;9,357009475367452;3,0391118846698353;1;1,454523512;7,902485963367452;3,0788631121371117;7,269122478060751;2,3320446517631326;1;1,5398569160000002;5,7292655620607515;3,117059732353307;7,2554780544404505;2,309356454739362;1;1,725224416;5,530253638440451;3,1417748609360165;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;354,5269812452481;30;0;41,37802776703432;55,69048151686988;9,857215228485968;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,797861539664;11,227201073800966;0;11,227201073800966;0;0;0;0;0;11,227201073800966
2023-12-13T19:00:00;105,89;159,1;310,321365434588;1,4422290999999998;326,95;1,5389671520000001;328,04999999999995;1,7170850340000003;328,84999999999997;8,5847232128341;293,9585496881813;0;3,0567556088205308;0;9,357009475367452;3,039787168518481;1;1,4422290999999998;7,914780375367452;3,078179147630205;7,269122478060751;2,330672406573232;1;1,5389671520000001;5,730155326060752;3,1188949839366233;7,255478054440451;2,309076945939655;1;1,7170850340000003;5,538393020440451;3,142155166028003;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;322,91258117870257;0;30;35,578027767034314;47,884290399777;8,475519400760529;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,321365434588;9,653472944595043;0;9,653472944595043;0;0;0;0;0;9,653472944595043
2023-12-13T20:00:00;102,41;156,6;308,637612425758;1,4501474400000003;326,75;1,476722844;325,84999999999997;1,7198438620000003;327,75;9,474906401042988;294,9753570769299;0;2,432923169500807;0;9,357009475367452;3,0406958660677703;1;1,4501474400000003;7,9068620353674515;3,077259248379859;7,269122478060751;2,349457944689904;1;1,476722844;5,792399634060751;3,0939572655428718;7,255478054440451;2,31765660316004;1;1,7198438620000003;5,535634192440451;3,130523324528695;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;291,30134255216365;0;30;33,07802776703432;44,51955284930595;7,879960854327153;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,637612425758;8,97514185442008;0;8,97514185442008;0;0;0;0;0;8,97514185442008
2023-12-13T21:00:00;96,58;148,4;288,165446968075;1,694036509;327,25;1,646267654;327,75;1,8561820079999998;328,54999999999995;11,74165590150711;295,6896475435046;0;0,5343906996870222;0;9,357009475367452;3,023602394427591;1;1,694036509;7,662972966367452;3,094656060800898;7,269122478060751;2,326518587432195;1;1,646267654;5,622854824060751;3,1244635298975902;7,2554780544404505;2,3027898695702325;1;1,8561820079999998;5,399296046440451;3,1507338773357265;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;319,7722124179084;30;0;24,878027767034318;33,48321368376086;5,926528822025672;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,165446968075;6,7502158786461885;0;6,7502158786461885;0;0;0;0;0;6,7502158786461885
2023-12-13T22:00:00;90,88;143,4;291,444551935312;1,7083482790000002;327,25;1,6716651000000002;328,15;1,8826650780000003;328,95;9,622786535175992;295,27932003872746;0;0;0;9,357009475367452;3,0227964178235793;1;1,7083482790000002;7,648661196367452;3,0954811975410905;7,269122478060751;2,3219341492957306;1;1,6716651000000002;5,597457378060751;3,130632485966736;7,255478054440451;2,29765494466374;1;1,8826650780000003;5,372812976440451;3,1577753096874535;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;288,1612878282456;0;30;18,668612744314707;25,125992926399338;4,447300747972682;1,2094150227195928;2,595311207552774;0,9343120347189986;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,444551935312;5,588614913404745;0;5,065400173962106;0,5232147394426392;0;0;0;0;5,588614913404745
2023-12-13T23:00:00;92,35;138,6;276,978128440029;1,8214112620000003;327,25;1,719162549;328,25;1,945179393;329,04999999999995;7,85110539094014;294,26292659094787;0;0;0;9,357009475367452;3,0164292026518837;1;1,8214112620000003;7,535598213367452;3,1020152792385343;7,269122478060751;2,31826568943414;1;1,719162549;5,549959929060751;3,135586447744501;7,255478054440451;2,2927426987116415;1;1,945179393;5,310298661440451;3,1645409048810906;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;316,63247169946277;30;0;11,756492279586132;15,823004413978644;2,80067178127422;3,3215354874481884;7,127758556755769;2,5659930804320767;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;276,978128440029;4,6268738149000574;0;3,1899176898580945;1,436956125041963;0;0;0;0;4,6268738149000574
2023-12-14T00:00:00;84,25;128;223,088230916746;1,8057004920000002;327,34999999999997;1,7113057650000003;328,25;1,94002128;329,15;1,2326446889861808;288,6107793797769;0;0;0;9,357009475367452;3,0164776997141045;1;1,8057004920000002;7,551308983367452;3,10196540695603;7,269122478060751;2,3187445246770357;1;1,7113057650000003;5,557816713060751;3,1349389295369763;5,530849095788178;1,7173024816254907;1;1,94002128;3,5908278157881783;3,220660981374128;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;345,1008084522928;30;0;0;0;0;6,202656725686589;13,310422158125728;4,791751976925262;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;223,088230916746;2,6833811070781466;0;0;2,6833811070781466;0;0;0;0;2,6833811070781466
2023-12-14T01:00:00;77,34;122,2;218,965323267447;1,710562896;326,75;1,673858732;327,75;1,908871146;328,84999999999997;0,9122222696666665;290,5341989699461;0;0;0;9,357009475367452;3,0266335516486524;1;1,710562896;7,646446579367452;3,0915567794028282;7,269122478060751;2,3249008962826743;1;1,673858732;5,595263746060751;3,1266375653618104;7,255478054440451;2,2968559908123862;1;1,908871146;5,346606908440451;3,158873731510797;3,8450067466384863;1,281668915546162;1;0;3,8450067466384863;3;313,48735100302656;0;30;0;0;0;4,473383245492868;9,599534861572678;3,455832550166164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,965323267447;1,935266228093052;0;0;1,935266228093052;0;0;0;0;1,935266228093052
2023-12-14T02:00:00;76,3;125;223,55947731192498;1,71002568;326,15;1,5744010240000001;324,54999999999995;1,8383223739999999;326,04999999999995;0,4403238199999999;290,8225;0;0;0;9,357009475367452;3,0314171180475937;1;1,71002568;7,6469837953674515;3,0866783128129534;7,269122478060751;2,3540836470260365;1;1,5744010240000001;5,694721454060751;3,087877734185014;7,255478054440451;2,3251874863828226;1;1,8383223739999999;5,417155680440452;3,1203840967368333;5,744688284689958;1,9148960948966525;1;0;5,744688284689958;3,0000000000000004;341,95600226792624;30;0;0;0;0;5,373701707441383;11,531548728414984;4,151357542229395;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;223,55947731192498;2,324760223648461;0;0;2,324760223648461;0;0;0;0;2,324760223648461
2023-12-14T03:00:00;77,15;125,8;228,553588793952;1,6110408340000002;326,95;1,626354288;328,25;1,8327459600000002;329,15;0,425155979;290,695;0;0;0;6,071819910351495;1,9354518134888032;1;1,6110408340000002;4,460779076351495;3,137158914541285;7,269122478060751;2,323921930740845;1;1,626354288;5,642768190060751;3,1279546795031195;7,255478054440451;2,2991634473898337;1;1,8327459600000002;5,422732094440451;3,1557034636564714;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;310,3428592992784;0;30;0;0;0;5,56321733205028;11,938234618133645;4,297764462528113;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;228,553588793952;2,4067480990157426;0;0;2,4067480990157426;0;0;0;0;2,4067480990157426
2023-12-14T04:00:00;77,19;128,8;249,319299058425;2,238321656;327,54999999999995;1,85289156;329,15;2,265772834;330,45;0,4340428549999999;290,7125;0;0;0;9,357009475367452;2,9898409715322405;1;2,238321656;7,118687819367452;3,129601060544752;6,173715118809763;1,9372641315291659;1;1,85289156;4,320823558809764;3,186821568794847;7,255478054440451;2,2573514145765534;1;2,265772834;4,9897052204404515;3,214155318303187;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;278,73287764492744;0;30;0;0;0;6,373435126285309;13,676899412629417;4,92368378854659;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,319299058425;2,757262921586091;0;0;2,757262921586091;0;0;0;0;2,757262921586091
2023-12-14T05:00:00;79,14;141,6;264,667692461383;2,4415879620000003;327,25;1,9304689079999997;328,54999999999995;2,369771696;329,95;0,4150898759999999;290,745;0;0;0;9,357009475367452;2,981503549811362;1;2,4415879620000003;6,915421513367452;3,1383526194223266;7,269122478060751;2,3027074285234;1;1,9304689079999997;5,338653570060751;3,156772062320588;7,255478054440451;2,2554315832185363;1;2,369771696;4,885706358440451;3,216891218702706;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;307,205004357163;30;0;16,258367842216604;21,88205631523096;3,87312396779588;1,819659924817719;3,9048496240723582;1,405745864666049;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,667692461383;5,198640237363549;0;4,411422553150562;0,7872176842129873;0;0;0;0;5,198640237363549
2023-12-14T06:00:00;82,57;154,2;297,352252667753;2,3647814630000004;327,25;1,890019621;328,04999999999995;2,3094216340000004;329,84999999999997;0,6358189969999999;291,05249999999995;0;0;0;9,357009475367452;2,985828957586226;1;2,3647814630000004;6,992228012367452;3,133806258926416;7,269122478060751;2,3096023261219605;1;1,890019621;5,379102857060751;3,1473480935855704;7,255478054440451;2,260651831260871;1;2,3094216340000004;4,946056420440451;3,2094628434639283;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;335,67428385672724;30;0;22,228336817554364;29,91700782981745;5,295310385877689;0;0;0;15;30,927835051546396;5,474226804123711;8,449690949479951;9,027447595598238;0;0;45;45;0;0;297,352252667753;7,851202213763802;0;6,031268778491198;0;0;1,8199334352726046;0;0;7,851202213763802
2023-12-14T07:00:00;98,48;166,7;286,18907254694597;2,1307273639999997;328,04999999999995;1,87908084;329,15;2,18036948;330,75;0,5040187239999998;290,78499999999997;0;4,994575119761796;0;9,357009475367452;2,99111744066813;1;2,1307273639999997;7,226282111367452;3,1282654930718348;7,269122478060751;2,3006947461005915;1;1,87908084;5,390041638060751;3,159533654076041;7,2554780544404505;2,2604028044788502;1;2,18036948;5,075108574440451;3,2098164274368104;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;364,1407164283416;30;0;43,178027767034315;58,113092553209036;10,286017381917999;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;286,18907254694597;11,715599458726942;0;11,715599458726942;0;0;0;0;0;11,715599458726942
2023-12-14T08:00:00;119,67;171,8;281,46722511276903;1,826658911;327,25;1,7028628;327,15;1,9863393719999998;328,95;0,6067184024444444;290,51829337783676;0;28,193615711174704;0;9,357009475367452;3,0161336778970798;1;1,826658911;7,530350564367452;3,10231921878588;7,269122478060751;2,327931697061212;1;1,7028628;5,566259678060751;3,1225669065966644;7,255478054440451;2,291000671662677;1;1,9863393719999998;5,269138682440452;3,166947152911501;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;332,52535498827774;0;30;6,978027767034323;9,391692822388054;1,6623296295626853;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,46722511276903;19,760489736512742;0;1,8933652729934316;17,86712446351931;0;0;0;0;19,760489736512742
2023-12-14T09:00:00;130,65;170,3;269,925972574726;1,7084588;327,54999999999995;1,7000158349999996;328,65;1,9514651000000003;330,15;6,586949787425427;292,1505961890882;0;27,852233505046737;0;9,357009475367452;3,020416668759258;1;1,7084588;7,648550675367452;3,0979200890224097;7,269122478060751;2,316285825790801;1;1,7000158349999996;5,569106643060752;3,1382666150793406;7,255478054440451;2,282410630338857;1;1,9514651000000003;5,304012954440451;3,178866220651658;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;360,9921024527789;30;0;5,4780277670343445;7,3728502921054435;1,3049945017026634;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;269,925972574726;19,353491082407768;0;1,4863666188884574;17,86712446351931;0;0;0;0;19,353491082407768
2023-12-14T10:00:00;124,96;171,5;250,22526011315;1,825883865;327,65;1,7510471580000002;328,84999999999997;1,9972977389999997;330,04999999999995;15,323255742287087;297,484275534296;0;28,152820759952277;0;9,357009475367452;3,0127952279109422;1;1,825883865;7,531125610367452;3,105756869462236;7,269122478060751;2,311460959675968;1;1,7510471580000002;5,518075320060751;3,1448173276003644;7,255478054440451;2,2801377846844866;1;1,9972977389999997;5,258180315440452;3,1820349205100453;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;329,3770558741126;0;30;6,678027767034298;8,987924316331492;1,590862603990674;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,22526011315;19,67909000569174;0;1,8119655421724288;17,86712446351931;0;0;0;0;19,67909000569174
2023-12-14T11:00:00;126,15;168,2;240,187817607033;2,015084625;327,65;1,796942752;328,34999999999997;2,0660292100000004;329,65;19,860138967374528;299,606953962281;0;27,377396662560056;0;9,357009475367452;3,001789806612081;1;2,015084625;7,341924850367452;3,1171434637950486;7,269122478060751;2,312693708029485;1;1,796942752;5,472179726060752;3,1431410276349814;7,2554780544404505;2,279197273729986;1;2,0660292100000004;5,1894488444404505;3,1833479874985136;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;297,76517080010416;0;30;3,3780277670343057;4,546470749709698;0,8047253226986165;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,187817607033;18,783692966660787;0;0,9165685031414752;17,86712446351931;0;0;0;0;18,783692966660787
2023-12-14T12:00:00;127,21;165,3;232,81027454383798;2,197645731;327,84999999999997;1,8509959150000004;328,65;2,1779827860000003;329,84999999999997;19,29350449477813;298,92660904311117;0;26,714653845653114;0;9,357009475367452;2,989135667641828;1;2,197645731;7,159363744367452;3,1303395080589738;7,269122478060751;2,3068048091183635;1;1,8509959150000004;5,418126563060751;3,1511649574022402;7,255478054440451;2,269635214655595;1;2,1779827860000003;5,077495268440451;3,1967595530726864;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;326,23539428302416;30;0;0,4780277670343356;0,643375191163305;0,11387740883590497;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;232,81027454383798;17,996828902057832;0;0,1297044385385223;17,86712446351931;0;0;0;0;17,996828902057832
2023-12-14T13:00:00;119,56;162,2;242,827003738751;2,0341138229999998;327,45;1,7840691540000002;328,04999999999995;2,0585389640000002;329,25;16,724726484818092;296,75723748525354;0;24,538755985008798;0;9,357009475367452;3,0025666875061288;1;2,0341138229999998;7,3228956523674515;3,1163369374284224;7,269122478060751;2,3159614463694234;1;1,7840691540000002;5,485053324060751;3,1387061686437243;7,255478054440451;2,2835100611347867;1;2,0585389640000002;5,196939090440451;3,177335706957583;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;294,6238233751748;0;30;0;0;0;38,67802776703428;83,00005958591046;29,880021450927767;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,827003738751;16,73281201251955;0;0;16,73281201251955;0;0;0;0;16,73281201251955
2023-12-14T14:00:00;123,75;160;268,43905293730603;2,0790539;328,15;1,8335335969999997;327,45;2,185873146;329,75;15,467480862563423;294,43322614883334;0;22,859774357910233;0;9,357009475367452;2,9932565417679697;1;2,0790539;7,277955575367452;3,126029909163992;7,269122478060751;2,318085941495891;1;1,8335335969999997;5,4355888810607516;3,1358295859254866;7,255478054440452;2,2701065233944187;1;2,185873146;5,069604908440452;3,196095857031222;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;263,0154136244163;0;30;0;0;0;36,478027767034305;78,27902954299206;28,180450635477143;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;268,43905293730603;15,7810523558672;0;0;15,7810523558672;0;0;0;0;15,7810523558672
2023-12-14T15:00:00;124,13;156,7;294,873252212954;2,0434941180000004;327,34999999999997;1,8024016500000002;328,15;2,074514145;329,45;31,12849095370272;299,554879669741;0;20,294320472832755;0;9,357009475367452;3,002976069349867;1;2,0434941180000004;7,313515357367452;3,115912101621645;7,269122478060751;2,314026860869999;1;1,8024016500000002;5,466720828060751;3,1413302070866185;7,255478054440451;2,2805437383399183;1;2,074514145;5,180963909440451;3,181468494755531;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;291,48911208305384;30;0;0;0;0;33,178027767034294;71,19748447861436;25,63109441230117;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,873252212954;14,353412870888654;0;0;14,353412870888654;0;0;0;0;14,353412870888654
2023-12-14T16:00:00;130,74;153,7;318,896995483191;1,99239984;327,54999999999995;1,7455155120000003;327,54999999999995;2,03841295;329,34999999999997;21,858641479272077;298,0226390168891;0;17,96403569170662;0;9,357009475367452;3,004031871880111;1;1,99239984;7,364609635367452;3,114816977461444;7,269122478060751;2,3223159814767516;1;1,7455155120000003;5,5236069660607505;3,1301177514346454;7,2554780544404505;2,283887029805467;1;2,03841295;5,217065104440451;3,176811269451644;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;319,9599631718455;30;0;0;0;0;30,17802776703432;64,75971623827107;23,313497845777583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,896995483191;13,055558793635448;0;0;13,055558793635448;0;0;0;0;13,055558793635448
2023-12-14T17:00:00;128,58;149,4;332,339807691923;1,8281880180000005;327,34999999999997;1,736181384;328,75;1,9703068320000001;329,75;25,996955012706223;299,3354723642451;0;14,639229748363064;0;9,357009475367452;3,015200885575031;1;1,8281880180000005;7,528821457367451;3,1032789623179515;7,269122478060751;2,313211467464134;1;1,736181384;5,532941094060751;3,142437507466428;7,255478054440451;2,2847400614495665;1;1,9703068320000001;5,285171222440451;3,1756251736738803;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;288,3490198071073;0;30;0;0;0;25,878027767034332;55,53224842711229;19,991609433760427;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,339807691923;11,195301282905838;0;0;11,195301282905838;0;0;0;0;11,195301282905838
2023-12-14T18:00:00;127,93;145,1;345,383577929967;1,3551553399999998;327,15;1,502491025;329,25;1,6737188319999998;329,95;20,49870660360642;297,8824585656775;0;11,259333854695607;0;9,357009475367452;3,0433143572255656;1;1,3551553399999998;8,001854135367452;3,0746115507757668;7,269122478060751;2,324519406627678;1;1,502491025;5,766631453060751;3,127150695036145;7,255478054440451;2,303326132285747;1;1,6737188319999998;5,581759222440452;3,1500003202934823;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;316,8201849051266;30;0;0;0;0;21,578027767034293;46,30478061595341;16,66972102174323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,383577929967;9,335043772176208;0;0;9,335043772176208;0;0;0;0;9,335043772176208
2023-12-14T19:00:00;126,16;139,1;352,142593788109;1,426577088;327,04999999999995;1,5661329339999996;328,95;1,7439878040000003;329,75;17,012570716145806;297,02039182014374;0;6,632691515362216;0;9,357009475367452;3,039986050383718;1;1,426577088;7,930432387367452;3,077977767097443;7,269122478060751;2,3225195135838983;1;1,5661329339999996;5,702989544060752;3,129843446113273;7,255478054440451;2,300103538457584;1;1,7439878040000003;5,511490250440451;3,1544136744843536;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;285,20955551821504;0;30;0;0;0;15,578027767034328;33,4292441352668;12,034527888696047;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,142593788109;6,739335617669786;0;0;6,739335617669786;0;0;0;0;6,739335617669786
2023-12-14T20:00:00;114,27;136,6;370,347494687496;1,4559420979999997;326,95;1,575854585;328,65;1,762975032;329,54999999999995;17,7680009441175;297,6304229741215;0;0;0;9,357009475367452;3,0390339673026836;1;1,4559420979999997;7,901067377367452;3,0789420506781413;7,269122478060751;2,324082714501687;1;1,575854585;5,693267893060751;3,1277382825935023;7,255478054440451;2,300444914050291;1;1,762975032;5,492503022440451;3,1539455738003537;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;253,60208719424216;0;30;8,79717648556172;11,840076023636232;2,095693456183613;4,280851281472587;9,186376140499112;3,3070954105796804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,347494687496;4,238932756289685;0;2,3869593263650644;1,8519734299246209;0;0;0;0;4,238932756289685
2023-12-14T21:00:00;102,81;129,5;332,68278624249496;1,433225136;326,75;1,56634838;328,75;1,75045678;329,65;17,205549289364733;297,60174359652694;0;0;0;9,357009475367452;3,041609662672623;1;1,433225136;7,923784339367452;3,0763347415018303;7,269122478060751;2,3239549589350563;1;1,56634838;5,702774098060751;3,1279102248142534;7,255478054440452;2,3004737354328046;1;1,75045678;5,505021274440452;3,153906059734008;8,928660181451626;2,9762200604838753;1;0;8,928660181451626;3;282,0767269855227;30;0;0;0;0;6,689729810679728;14,355643370557354;5,168031613400648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,68278624249496;2,8940977035043627;0;0;2,8940977035043627;0;0;0;0;2,8940977035043627
2023-12-14T22:00:00;96,2;126,1;325,71947531592997;1,414899635;326,65;1,51946789;327,84999999999997;1,708872904;328,95;14,462100080247879;295,89110246482346;0;0;0;9,357009475367452;3,0432547811908073;1;1,414899635;7,9421098403674515;3,0746717406638266;7,269122478060751;2,333249519139803;1;1,51946789;5,749654588060752;3,115450112999767;4,151183942000168;1,2740449880115152;1;1,708872904;2,442311038000168;3,258271082310202;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;250,46957194440313;0;30;0;0;0;5,68232187947459;12,193823775696545;4,389776559250756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,71947531592997;2,4582748731804234;0;0;2,4582748731804234;0;0;0;0;2,4582748731804234
2023-12-14T23:00:00;94,46;121,5;340,008435379485;1,472710512;326,75;1,5966241390000002;329,04999999999995;1,781366286;329,75;5,887287445957844;291,6453109964147;0;0;0;9,357009475367452;3,0394774705946337;1;1,472710512;7,884298963367452;3,0784927889387763;7,269122478060751;2,3198238867437837;1;1,5966241390000002;5,672498339060751;3,1334803127077206;7,255478054440451;2,2975661316214184;1;1,781366286;5,474111768440451;3,1578973743489938;3,348337331242527;1,116112443747509;1;0;3,348337331242527;3;278,9445249872087;30;0;0;0;0;4,2700526608888145;9,163203134954536;3,298753128583633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,008435379485;1,8473017520068342;0;0;1,8473017520068342;0;0;0;0;1,8473017520068342
2023-12-15T00:00:00;85,57;111,6;353,310370060422;1,6015835939999996;326,95;1,647683442;328,54999999999995;1,8689241;329,75;0,8161262849610992;288,5216870084949;0;0;0;9,357009475367452;3,0310344509417986;1;1,6015835939999996;7,755425881367453;3,0870680049380685;2,180736743418191;0,6242059334212458;1;1,647683442;0,5330533014181911;3,493617453242822;2,1766434163321353;0,5986774636357557;1;1,8689241;0,30771931633213523;3,6357530532608084;6,612193476542957;2,2040644921809855;1;0;6,612193476542957;3;247,33768316628888;0;30;0;0;0;1,2734168883392516;2,732654266822428;0,9837555360560741;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,310370060422;0,5509031001914014;0;0;0,5509031001914014;0;0;0;0;0,5509031001914014
2023-12-15T01:00:00;86,13;109,5;329,39520300138804;1,651667794;327,45;1,6694434880000004;328,75;1,9074665500000005;330,15;0,5024227669999999;291,03499999999997;0;0;0;6,545373274434183;2,087246544884801;1;1,651667794;4,893705480434183;3,13588890132547;2,180736743418255;0,6213046718221198;1;1,6694434880000004;0,5112932554182545;3,509931346601241;7,255478054440451;2,2854787933707783;1;1,9074665500000005;5,348011504440451;3,174598721058174;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;275,81294939797226;30;0;0;0;0;0,6263032601779999;1,3439984123991413;0,4838394284636909;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,39520300138804;0,27095007993966685;0;0;0,27095007993966685;0;0;0;0;0,27095007993966685
2023-12-15T02:00:00;82,93;107,6;288,18402449959603;2,055227531;327,45;1,8210195420000004;328,54999999999995;2,11348329;330,15;0,4770865690000001;291,0675;0;0;0;9,357009475367452;3,001358099461357;1;2,055227531;7,301781944367452;3,1175918251963073;2,1807367434182;0,6134012414961852;1;1,8210195420000004;0,3597172014181995;3,5551554119763904;2,1766434163321353;0,5781676918048141;1;2,11348329;0,0631601263321353;3,7647268209288955;3,873037693684313;1,2910125645614376;1;0;3,873037693684313;3;244,20642073461138;0;30;0;0;0;0,012572671197885365;0,026979981111341984;0,009712793200083114;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,18402449959603;0,005439164192046544;0;0;0,005439164192046544;0;0;0;0;0,005439164192046544
2023-12-15T03:00:00;80,1;111,7;259,630557617592;1,488043552;327,54999999999995;1,4916249920000004;328,34999999999997;1,7117856220000003;329,84999999999997;0,5258438919999999;291,53749999999997;0;0;0;9,357009475367452;3,0331357144722224;1;1,488043552;7,868965923367452;3,084929378768536;2,180736743418268;0,635314160550943;1;1,4916249920000004;0,6891117514182674;3,432532877162911;2,1766434163321353;0,6085532732643184;1;1,7117856220000003;0,46485779433213503;3,57675081535012;6,661175850538023;2,2203919501793408;1;0;6,661175850538023;3,0000000000000004;272,6820000925379;30;0;0;0;0;1,3244345143441412;2,8421341509530924;1,0231682943431133;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,630557617592;0,5729742448321434;0;0;0,5729742448321434;0;0;0;0;0,5729742448321434
2023-12-15T04:00:00;76,55;112,2;240,371715598022;1,308171324;327,95;1,3699315779999999;328,45;1,58032439;330,15;0,469918378;290,97499999999997;0;0;0;9,357009475367452;3,041092598623231;1;1,308171324;8,048838151367452;3,0768577976229907;2,1807367434180844;0,6421531750354432;1;1,3699315779999999;0,8108051654180846;3,3959759574461654;2,1766434163321353;0,6153466085445662;1;1,58032439;0,5963190263321354;3,5372640169097362;6,990941860231389;2,330313953410463;1;0;6,990941860231389;3;241,07578452410763;0;30;0;0;0;1,4946685046509347;3,207443143027757;1,1546795314899925;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,371715598022;0,6466205376343958;0;0;0,6466205376343958;0;0;0;0;0,6466205376343958
2023-12-15T05:00:00;75,16;123,8;273,29884674691704;1,1874600080000002;325,34999999999997;1,23649216;325,15;1,46313016;327,15;0,4219154029999999;290,7775;0;0;0;4,57410985616687;1,4682869263249196;1;1,1874600080000002;3,38664984816687;3,1152697569920726;7,269122478060751;2,365441893083923;1;1,23649216;6,032630318060751;3,073050536271555;7,255478054440452;2,336773220936947;1;1,46313016;5,792347894440452;3,1049132151263326;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;209,4727295772342;0;30;0;0;0;5,06092738623489;10,860359197928947;3,909729311254421;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,29884674691704;2,1894484143024755;0;0;2,1894484143024755;0;0;0;0;2,1894484143024755
2023-12-15T06:00:00;80,41;140,7;316,63601869917403;1,25848444;327,54999999999995;1,31339519;328,04999999999995;1,5127764729999995;330,45;0,4949917779999999;291,08;0;0;0;9,357009475367452;3,0463824061863796;1;1,25848444;8,098525035367452;3,0715150718983586;7,269122478060751;2,3442111787129916;1;1,31339519;5,955727288060752;3,1008820980248086;7,255478054440451;2,3109043516912218;1;1,5127764729999995;5,742701581440452;3,1396704277832064;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;237,95178230427646;30;0;14,654174924767958;19,722981056215286;3,4909676469501054;2,5238528422663586;5,4159932237475505;1,9497575605491182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,63601869917403;5,068017214840507;0;3,9761529809330014;1,0918642339075062;0;0;0;0;5,068017214840507
2023-12-15T07:00:00;95,97;154,7;319,428546016643;1,25460921;326,54999999999995;1,306990568;326,95;1,524062206;328,95;0,522828878;291,3725;0;1,9637670230991766;0;9,357009475367452;3,052417449538736;1;1,25460921;8,102400265367452;3,0654422699560406;7,269122478060751;2,351252958418022;1;1,306990568;5,9621319100607515;3,091595250113619;7,255478054440451;2,320671657073215;1;1,524062206;5,731415848440451;3,12645609831376;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;266,42798712604605;30;0;31,1780277670343;41,96235231094792;7,427336359037781;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,428546016643;8,4596102258871;0;8,4596102258871;0;0;0;0;0;8,4596102258871
2023-12-15T08:00:00;106,95;172,2;316,185386255796;1,234555944;326,34999999999997;1,2913861219999998;326,95;1,507727482;329,04999999999995;0,713469571;291,05841571015395;0;6,129260296553743;0;9,357009475367452;3,054625920623864;1;1,234555944;8,122453531367452;3,063225978733401;7,269122478060751;2,3521100494566882;1;1,2913861219999998;5,977736356060752;3,090468696283934;7,255478054440451;2,3210226465285033;1;1,507727482;5,747750572440451;3,125983309681313;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;294,90134432733345;30;0;48,6780277670343;65,51551516424537;11,596246184071429;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,185386255796;13,207927857111867;0;13,207927857111867;0;0;0;0;0;13,207927857111867
2023-12-15T09:00:00;121,5;171,5;322,424340835235;1,2513187619999997;326,45;1,31710254;327,15;1,5426493200000002;329,15;9,6543857194091;293,1961855168948;0;28,036513935010884;0;9,357009475367452;3,053171924002743;1;1,2513187619999997;8,105690713367451;3,0646847633461487;7,269122478060751;2,3494773684538877;1;1,31710254;5,952019938060751;3,0939316869624998;7,255478054440452;2,3180515047561494;1;1,5426493200000002;5,712828734440452;3,1299900108145793;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;263,2929068244797;0;30;6,678027767034294;8,987924316331487;1,590862603990673;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,424340835235;19,679090005691737;0;1,8119655421724277;17,86712446351931;0;0;0;0;19,679090005691737
2023-12-15T10:00:00;117,44;168,7;290,70730584015604;1,252716363;326,45;1,338854192;327,54999999999995;1,5618547920000005;329,34999999999997;21,013320802271334;298,39258669268645;0;5,308999881073697;0;9,357009475367452;3,0530983969352237;1;1,252716363;8,104293112367452;3,0647585694454693;7,269122478060751;2,3457823431087497;1;1,338854192;5,930268286060751;3,0988051808879002;7,2554780544404505;2,315356327038397;1;1,5618547920000005;5,69362326244045;3,133633458363201;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;291,76657753379726;30;0;45,1780277670343;60,80488259358587;10,762464219064698;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,70730584015604;12,258264330866911;0;12,258264330866911;0;0;0;0;0;12,258264330866911
2023-12-15T11:00:00;109,97;164;270,43294299002105;1,2574128059999998;326,54999999999995;1,3287240329999999;327,45;1,5486874040000003;329,34999999999997;21,42044850916672;297,06350492072585;0;4,18811021386673;0;9,357009475367452;3,052268654658475;1;1,2574128059999998;8,099596669367452;3,0655917070361642;7,269122478060751;2,3469821829299726;1;1,3287240329999999;5,940398445060751;3,0972209891197293;7,255478054440452;2,316225829406151;1;1,5486874040000003;5,7067906504404515;3,132457104280138;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;320,23740087604386;30;0;40,47802776703435;54,47917599870034;9,64281415176996;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,43294299002105;10,983001881337989;0;10,983001881337989;0;0;0;0;0;10,983001881337989
2023-12-15T12:00:00;102,75;157,9;264,747504749191;1,247125959;326,45;1,3166828400000001;327,25;1,5368336770000002;329,25;14,255053719060262;293,16833965658856;0;2,730421196644068;0;9,357009475367452;3,053392505205304;1;1,247125959;8,109883516367452;3,0644633663755934;7,269122478060751;2,348890978451142;1;1,3166828400000001;5,952439638060751;3,0947040730064064;7,255478054440452;2,3177193472633673;1;1,5368336770000002;5,718644377440452;3,1304385766151164;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;288,6264297675352;0;30;34,37802776703433;46,26921637555092;8,189651298472512;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,747504749191;9,327874021311064;0;9,327874021311064;0;0;0;0;0;9,327874021311064
2023-12-15T13:00:00;94,13;154,6;258,604205722247;1,2592385009999998;326,45;1,3534149840000003;327,75;1,5735392400000001;329,54999999999995;12,966466941396558;291,65362344673696;0;1,9547132343836333;0;9,357009475367452;3,052755270620129;1;1,2592385009999998;8,097770974367451;3,0651030449180725;7,269122478060751;2,3436888180542983;1;1,3534149840000003;5,915707494060751;3,1015732216939482;7,255478054440452;2,313129423213754;1;1,5735392400000001;5,681938814440452;3,136650280622876;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,09756712455845;30;0;31,078027767034303;41,82776280892907;7,403514017180446;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,604205722247;8,4324769822801;0;8,4324769822801;0;0;0;0;0;8,4324769822801
2023-12-15T14:00:00;88,3;156,9;267,541212652797;1,275077979;326,45;1,3732611980000002;327,75;1,596964096;329,54999999999995;11,25244181936473;291,6606647761864;0;0;0;9,357009475367452;3,0519219638549;1;1,275077979;8,081931496367451;3,065939950688831;7,269122478060751;2,342525215648503;1;1,3732611980000002;5,8958612800607515;3,1031138659689406;7,255478054440451;2,3115609086397773;1;1,596964096;5,658513958440452;3,1387786613461506;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;285,48690999942494;0;30;22,85768289138698;30,764041576563905;5,445235359051811;0;0;0;15;30,927835051546396;5,474226804123711;10,520344875647353;11,239684696204437;0;0;45;45;0;0;267,541212652797;8,467951216590098;0;6,202030781835283;0;0;2,2659204347548143;0;0;8,467951216590098
