timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-15T15:00:00;86,9;156,9;281,55855813798405;1,2587082800000002;326,34999999999997;1,318157386;326,54999999999995;1,5577627170000004;328,84999999999997;9,988119602752656;291,38969564871064;0;0;0;9,357009475367452;3,0533664712757593;1;1,2587082800000002;8,098301195367451;3,0644894949206347;7,269122478060751;2,353082433150573;1;1,318157386;5,950965092060751;3,0891915963726047;7,255478054440451;2,319229249808402;1;1,5577627170000004;5,697715337440451;3,128400547311072;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;253,87941394000399;0;30;22,94025271684475;30,875171893465346;5,464905425143366;0;0;0;15;30,927835051546396;5,474226804123711;10,437775050189568;11,15146907071535;0;0;45;45;0;0;281,55855813798405;8,472570818378827;0;6,224434653722613;0;0;2,2481361646562146;0;0;8,472570818378827
2023-12-15T16:00:00;89,86;154,9;285,411940516634;1,2573750329999998;326,45;1,3329028460000003;327,25;1,5600654710000001;329,25;4,517225910845075;290,75949318703914;0;0;0;9,357009475367452;3,052853306710156;1;1,2573750329999998;8,099634442367453;3,0650046154529575;7,269122478060751;2,3479775382999284;1;1,3329028460000003;5,936219632060751;3,0959080142325455;7,2554780544404505;2,316195990862675;1;1,5600654710000001;5,695412583440451;3,1324974583597838;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;282,35402599861;30;0;22,9039367307264;30,82629438859543;5,45625410678139;0;0;0;15;30,927835051546396;5,474226804123711;8,47409103630794;9,053516064431559;0;0;45;45;0;0;285,411940516634;8,03976978733024;0;6,214580948740838;0;0;1,8251888385894022;0;0;8,03976978733024
2023-12-15T17:00:00;98,13;151,5;296,097020139211;1,283463585;326,45;1,3762298759999998;327,45;1,6054084600000003;329,34999999999997;4,453607495928076;290,7268444688649;0;1,217570206670354;0;9,357009475367452;3,051480801449779;1;1,283463585;8,073545890367452;3,066383203499715;7,269122478060751;2,3442628598292368;1;1,3762298759999998;5,892892602060751;3,1008137366431066;7,255478054440451;2,312480280745058;1;1,6054084600000003;5,650069594440451;3,1375307780366493;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;310,8257905960101;30;0;27,978027767034312;37,65548824634497;6,665021419603059;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,097020139211;7,591346430463146;0;7,591346430463146;0;0;0;0;0;7,591346430463146
2023-12-15T18:00:00;104,33;148,1;317,453604273774;1,3053593339999998;326,45;1,405501153;327,45;1,6352883020000002;329,34999999999997;8,426522427671564;292,92504036811636;0;0,4124111516222184;0;9,357009475367452;3,0503288773919626;1;1,3053593339999998;8,051650141367451;3,067541190301983;7,269122478060751;2,342587317312622;1;1,405501153;5,863621325060752;3,1030316028517437;7,255478054440451;2,3105071792182326;1;1,6352883020000002;5,620189752440451;3,1402101320868283;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,21576064852945;0;30;24,57802776703432;33,079445177704336;5,8550617964536675;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,453604273774;6,668816147825194;0;6,668816147825194;0;0;0;0;0;6,668816147825194
2023-12-15T19:00:00;101,76;142,4;315,70788827437804;1,302737608;326,54999999999995;1,400936216;327,54999999999995;1,626678856;329,34999999999997;10,790285239809293;294,0367703884669;0;0;0;9,357009475367452;3,049863137427579;1;1,302737608;8,054271867367452;3,068009629854953;7,269122478060751;2,3421999044690716;1;1,400936216;5,8681862620607514;3,1035448614743717;7,255478054440451;2,311075699997149;1;1,626678856;5,6287991984404515;3,1394376456164554;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;307,6878390724646;30;0;17,109054928083815;23,026991827838245;4,075777553527369;1,7689728389504955;3,796079053541835;1,3665884592750608;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,70788827437804;5,407531089686224;0;4,64224155249219;0,765289537194034;0;0;0;0;5,407531089686224
2023-12-15T20:00:00;93,18;139,8;326,36998325926197;1,2994667459999998;326,54999999999995;1,400936216;327,54999999999995;1,6251595420000002;329,34999999999997;16,61007190330035;296,8007328930138;0;0;0;9,357009475367452;3,0500367314545502;1;1,2994667459999998;8,057542729367452;3,067835012893478;7,269122478060751;2,3421999044690716;1;1,400936216;5,8681862620607514;3,1035448614743717;7,255478054440451;2,3111760271934276;1;1,6251595420000002;5,630318512440451;3,139301363925589;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;276,0781229201363;0;30;13,349323244841337;17,966787678117544;3,1801214190268055;2,9287045221929895;6,284773652774655;2,262518514998876;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,36998325926197;4,889114764307868;0;3,622104395908497;1,2670103683993705;0;0;0;0;4,889114764307868
2023-12-15T21:00:00;93,36;133,2;317,39770674296904;1,31852952;327,15;1,32468512;325,15;1,6780921059999996;328,45;15,81197099206422;297,0161107481661;0;0;0;9,357009475367452;3,045360000502059;1;1,31852952;8,038479955367452;3,0725462585129026;7,269122478060751;2,361333641893316;1;1,32468512;5,9444373580607515;3,0783970333952357;7,255478054440451;2,3146674038926305;1;1,6780921059999996;5,577385948440452;3,134566133449127;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;304,5505151078443;30;0;3,773098570561872;5,078194576799289;0,8988404400934742;5,904929196472427;12,671521880842116;4,561747877103162;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,39770674296904;3,5783428378605073;0;1,0237640266827368;2,5545788111777705;0;0;0;0;3,5783428378605073
2023-12-15T22:00:00;88,36;123,4;313,773289678948;1,307410268;326,54999999999995;1,3741369719999998;326,95;1,605162236;329,04999999999995;12,906654888769982;295,63173476523343;0;0;0;9,357009475367452;3,049615145960476;1;1,307410268;8,049599207367452;3,068259117141964;7,269122478060751;2,3475648697061855;1;1,3741369719999998;5,894985506060752;3,096452230932615;7,255478054440451;2,314723783294897;1;1,605162236;5,650315818440451;3,134489785261821;4,625865946131015;1,5419553153770051;1;0;4,625865946131015;3;272,9411126879125;0;30;0;0;0;4,892524046000337;10,498978639485701;3,7796323102148524;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,773289678948;2,1165940937203174;0;0;2,1165940937203174;0;0;0;0;2,1165940937203174
2023-12-15T23:00:00;86,77;121,5;296,293521135174;1,4554958169999999;325,45;1,47746991;326,04999999999995;1,7113197549999999;328,04999999999995;8,439200631041848;293,78506087945186;0;0;0;9,357009475367452;3,0491774127009554;1;1,4554958169999999;7,901513658367452;3,0686995897293596;7,269122478060751;2,3480509194197445;1;1,47746991;5,791652568060751;3,0958112611361566;7,255478054440451;2,3157797057012375;1;1,7113197549999999;5,5441582994404515;3,133060556916588;0;0;0;0;0;0;301,4138185766437;30;0;6,825024153245361;9,185766020518656;1,6258805856318022;0,7933658388859814;1,7025018001845094;0,6129006480664234;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,293521135174;2,195074792653758;0;1,851850429736561;0,3432243629171971;0;0;0;0;2,195074792653758
2023-12-16T00:00:00;76,71;112,3;258,661659034793;1,4345178119999997;324,45;1,4845068799999999;325,15;1,7266457999999998;327,15;0,7120897496724847;290,0081564045453;0;0;0;9,357009475367452;3,056838394044608;1;1,4345178119999997;7,9224916633674525;3,0610088821172097;6,308630168063563;2,0337246366571295;1;1,4845068799999999;4,824123288063563;3,1020080370532237;2,1766434163321353;0,6291103366950759;1;1,7266457999999998;0,44999761633213553;3,459875461221574;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;269,80472982636496;0;30;0;0;0;1,5656082727077423;3,3596744049522367;1,2094827857828052;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,661659034793;0,6773103600383709;0;0;0,6773103600383709;0;0;0;0;0,6773103600383709
2023-12-16T01:00:00;67,2;110;233,04527762223802;1,36732664;323,54999999999995;1,432180083;324,04999999999995;1,6786321199999998;326,15;0,5615876679999999;291,41749999999996;0;0;0;9,357009475367452;3,065462577146148;1;1,36732664;7,989682835367452;3,0523972287662184;2,1807367434181057;0,6675076053548679;1;1,432180083;0,7485566604181058;3,2669841151229404;2,17664341633208;0,6395697161016131;1;1,6786321199999998;0,49801129633207997;3,403293435466949;5,38720406726482;1,7957346890882733;1;0;5,38720406726482;3;298,2777493533823;30;0;0;0;0;0,89840629761753;1,9279105099088625;0,6940477835671905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;233,04527762223802;0,38866675879762663;0;0;0,38866675879762663;0;0;0;0;0,38866675879762663
2023-12-16T02:00:00;63,21;111,9;219,74038893653;1,5184494179999999;323,75;1,4671201079999998;324,25;1,701144828;325,54999999999995;0,5326314;291,58;0;0;0;9,357009475367452;3,0581349534440863;1;1,5184494179999999;7,838560057367452;3,0597111042563845;2,1807367434181573;0,6646964085351657;1;1,4671201079999998;0,7136166354181575;3,2808011528511;2,176643416332195;0,6431484922295001;1;1,701144828;0,4754985883321947;3,3843559343298355;6,720432360966292;2,240144120322097;1;0;6,720432360966292;3,0000000000000004;266,66897421002597;0;30;0;0;0;1,4651780039159055;3,1441588066864923;1,1318971704071372;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;219,74038893653;0,6338624154279968;0;0;0,6338624154279968;0;0;0;0;0,6338624154279968
2023-12-16T03:00:00;60,37;113,2;193,148384565097;1,3586948100000003;322,84999999999997;1,401003368;323,34999999999997;1,5946081799999998;324,54999999999995;0,5273254729999999;291,255;0;0;0;9,357009475367452;3,0702180729110338;1;1,3586948100000003;7,9983146653674515;3,0476693359099354;2,1807367434181186;0,6733541938481241;1;1,401003368;0,7797333754181186;3,238617600278861;2,1766434163322335;0,6557055733712549;1;1,5946081799999998;0,5820352363322336;3,319543869577324;7,598472086504141;2,5328240288347135;1;0;7,598472086504141;3;295,14230731260494;30;0;0;0;0;1,8871382783780535;4,049652957892818;1,4578750648414147;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;193,148384565097;0,8164100363111921;0;0;0,8164100363111921;0;0;0;0;0,8164100363111921
2023-12-16T04:00:00;58;117,3;190,08478648845002;1,3607723250000001;322,84999999999997;1,400158372;323,34999999999997;1,584014952;324,34999999999997;0,5323247830000001;291,17499999999995;0;0;0;9,357009475367452;3,070143477979008;1;1,3607723250000001;7,996237150367452;3,0477433847902495;3,001301479896875;0,9469080754813471;1;1,400158372;1,6011431078968748;3,1695806146454144;2,1766434163321353;0,6576396846231544;1;1,584014952;0,5926284643321353;3,309781126696166;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;263,53384571345265;0;30;0;0;0;3,1246834033064927;6,705329191644834;2,41391850899214;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;190,08478648845002;1,3517943650355986;0;0;1,3517943650355986;0;0;0;0;1,3517943650355986
2023-12-16T05:00:00;54,1;131,9;187,960029945487;1,353293271;322,84999999999997;1,3942587890000002;323,25;1,5800865600000003;324,34999999999997;0,6184149080000001;291,21;0;0;0;9,357009475367452;3,0704120197343006;1;1,353293271;8,003716204367452;3,047476825659758;7,269122478060751;2,370388149270604;1;1,3942587890000002;5,874863689060751;3,0666380441943843;7,2554780544404505;2,350752977629239;1;1,5800865600000003;5,675391494440451;3,08644852244649;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;231,92854496046024;0;30;1,7621191413808022;2,371627377363126;0,4197780457932732;6,61590862565352;14,197228810415279;5,111002371749501;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;187,960029945487;3,340281407456126;0;0,47812007927640615;2,86216132817972;0;0;0;0;3,340281407456126
2023-12-16T06:00:00;55,64;146,5;199,048662037268;1,36700487;322,84999999999997;1,4026807690000003;323,25;1,5927447120000002;324,34999999999997;0,5681584880000002;290,72499999999997;0;0;0;9,357009475367452;3,069919693182931;1;1,36700487;7,990004605367452;3,047965553022655;7,269122478060751;2,370070102295372;1;1,4026807690000003;5,8664417090607515;3,0670495657578787;7,255478054440451;2,3502103114667134;1;1,5927447120000002;5,662733342440451;3,087161186826923;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;260,4053521059642;30;0;22,8741121021473;30,786153569511846;5,449149181803596;0,1039156648870101;0,22299498902791862;0,08027819605005071;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;199,048662037268;6,251444349401617;0;6,206488559613589;0,04495578978802839;0;0;0;0;6,251444349401617
2023-12-16T07:00:00;59,34;160,4;213,421317422338;1,3960145339999999;323,75;1,403051504;323,54999999999995;1,598312732;324,84999999999997;0,45672703200000014;290,89;0;0;0;9,357009475367452;3,0630428493091424;1;1,3960145339999999;7,960994941367452;3,0548085468271817;7,269122478060751;2,368101361715243;1;1,403051504;5,866070974060751;3,0695993826867456;7,255478054440451;2,3462634792751973;1;1,598312732;5,657165322440451;3,0923543406479643;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;288,8793115707536;30;0;23,15739986541075;31,16742915936844;5,516634961208213;0;0;0;15;30,927835051546396;5,474226804123711;13,720627901623583;14,658790493187588;0;0;45;45;0;0;213,421317422338;9,238565881955294;0;6,2833537185286765;0;0;2,9552121634266175;0;0;9,238565881955294
2023-12-16T08:00:00;65,1;161;208,08748242112702;1,369693748;324,54999999999995;1,4271282939999999;324,84999999999997;1,6075601220000002;325,84999999999997;0,4309770039999999;290,385;0;0;0;9,357009475367452;3,0590119519535963;1;1,369693748;7,987315727367452;3,05883390530453;7,269122478060751;2,358547600875354;1;1,4271282939999999;5,841994184060751;3,0820333985894033;7,255478054440452;2,338390378433423;1;1,6075601220000002;5,647917932440452;3,102765954460168;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,35042363959656;30;0;23,06732576956529;31,04619888232206;5,495177202171004;0;0;0;15;30,927835051546396;5,474226804123711;14,41070199746903;15,396049142595118;0;0;45;45;0;0;208,08748242112702;9,362757201823303;0;6,258913694676127;0;0;3,1038435071471757;0;0;9,362757201823303
2023-12-16T09:00:00;79,89;165,6;217,247359496277;1,399565196;324,54999999999995;1,4461980630000002;324,84999999999997;1,6249916620000004;325,75;0,541248373;291,195;0;0;0;9,357009475367452;3,0577036126200006;1;1,399565196;7,957444279367452;3,0601427282711278;7,269122478060751;2,3576858206760907;1;1,4461980630000002;5,822924415060751;3,0831599419706635;7,255478054440451;2,338275156101842;1;1,6249916620000004;5,630486392440451;3,10291884832584;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;285,73974122881157;0;30;23,057732498349022;31,03328734636477;5,492891860306564;0;0;0;15;30,927835051546396;5,474226804123711;19,020295268685278;20,32082827850991;0;0;45;45;0;0;217,247359496277;10,352989709974736;0;6,256310729027137;0;0;4,096678980947598;0;0;10,352989709974736
2023-12-16T10:00:00;83,66;159,2;211,362988482897;1,3110336779999998;324,45;1,3757654080000004;324,75;1,550195526;325,75;0,5596768870000001;291,47749999999996;0;0;0;9,357009475367452;3,062189573398687;1;1,3110336779999998;8,045975797367452;3,055659766022331;7,269122478060751;2,3615070079692004;1;1,3757654080000004;5,893357070060751;3,0781710380406198;7,2554780544404505;2,341967458854777;1;1,550195526;5,705282528440451;3,0980268436301763;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;314,2111672546887;30;0;23,108103074409897;31,101080853849126;5,504891311131295;0;0;0;15;30,927835051546396;5,474226804123711;12,56992469262439;13,429406722889306;0;0;45;45;0;0;211,362988482897;8,977346295470468;0;6,269977900135983;0;0;2,707368395334484;0;0;8,977346295470468
2023-12-16T11:00:00;81,64;160,1;209,375793834773;1,273813283;324,45;1,349240368;324,75;1,526587401;325,84999999999997;0,495607941;290,7775;0;0;0;9,357009475367452;3,063802517530235;1;1,273813283;8,083196192367453;3,0540511086563895;7,269122478060751;2,362693392635994;1;1,349240368;5,919882110060751;3,0766253889383357;7,255478054440452;2,342425127502652;1;1,526587401;5,728890653440452;3,0974215437040638;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;342,6797461379632;30;0;23,121775103237805;31,11948196936448;5,508148308577512;0;0;0;15;30,927835051546396;5,474226804123711;13,45625266379648;14,37633831602188;0;0;45;45;0;0;209,375793834773;9,17195736953389;0;6,273687565023879;0;0;2,898269804510011;0;0;9,17195736953389
2023-12-16T12:00:00;75,81;156,9;226,87356761059598;0,9121675859999998;326,45;0,648572203;318,25;1,0293422300000001;325,34999999999997;0,500011156;290,85499999999996;0;0;0;9,357009475367452;3,071014492387642;1;0,9121675859999998;8,444841889367453;3,046878970633771;7,269122478060751;2,413637048663928;1;0,648572203;6,620550275060752;3,011688307521043;7,255478054440451;2,36958851923635;1;1,0293422300000001;6,226135824440451;3,0619147567353515;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;311,0665307949284;0;30;23,47992218688722;31,60151034574323;5,5934673311965515;0;0;0;15;30,927835051546396;5,474226804123711;9,898105580147114;10,574899124088796;0;0;45;45;0;0;226,87356761059598;8,502764149118136;0;6,370864485701834;0;0;2,131899663416301;0;0;8,502764149118136
2023-12-16T13:00:00;71,4;157,2;243,81172467807698;0,018441618;326,95;0,10402963999999999;319,15;0,17345361599999995;325,95;0,5713078299999998;291,135;0;0;0;9,357009475367452;3,117990232682848;1;0,018441618;9,338567857367451;3,00097459488072;7,269122478060751;2,421096186429781;1;0,10402963999999999;7,165092838060751;3,002409618752079;7,255478054440451;2,409769342183778;1;0,17345361599999995;7,082024438440452;3,0108599721272085;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;339,5354241418489;30;0;23,87709431032962;32,13606232884202;5,6880830322050375;0;0;0;15;30,927835051546396;5,474226804123711;9,800933456704708;10,471082752889645;0;0;45;45;0;0;243,81172467807698;8,589600448477105;0;6,478630165494552;0;0;2,1109702829825525;0;0;8,589600448477105
2023-12-16T14:00:00;70,59;153,6;267,796604851513;0;326,25;0,113493875;322,65;0,15372212;326,65;0,6350879069999998;289,28749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,419071195256077;1;0,113493875;7,155628603060752;3,00492291930716;7,255478054440451;2,410262983673065;1;0,15372212;7,101755934440451;3,0102433234831625;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;307,9225232310137;0;30;23,874918101481;32,133133380189776;5,68756460829359;0;0;0;15;30,927835051546396;5,474226804123711;6,203109665553335;6,62725391618946;0;0;45;45;0;0;267,796604851513;7,8140940789500535;0;6,478039689446258;0;0;1,336054389503795;0;0;7,8140940789500535
2023-12-16T15:00:00;75,25;150,8;270,420656629299;0;325,04999999999995;0,11005653200000001;321,54999999999995;0,140582712;324,95;0,530248992;286,8975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4197541629926373;1;0,11005653200000001;7,1590659460607515;3,004074789593768;7,255478054440451;2,4120744070234825;1;0,140582712;7,114895342440452;3,0079826863192682;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;276,31278361026955;0;30;23,885388907004305;32,147225985200954;5,690058999380568;0;0;0;15;30,927835051546396;5,474226804123711;3,392638860030047;3,624614166698768;0;0;45;45;0;0;270,420656629299;7,211602974622983;0;6,480880758616512;0;0;0,7307222160064716;0;0;7,211602974622983
2023-12-16T16:00:00;80,35;150,9;289,651129194061;0;323,45;0,08951361599999999;318,95;0,11801964;322,75;0,502610832;287,04749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,421450940113231;1;0,08951361599999999;7,179608862060752;3,0019697519541055;7,255478054440451;2,414309922043298;1;0,11801964;7,137458414440451;3,005197463753923;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;304,78515233190853;30;0;23,90189564745811;32,16944232497727;5,693991291520977;0;0;0;15;30,927835051546396;5,474226804123711;3,4761321195762065;3,7138163670685964;0;0;45;45;0;0;289,651129194061;7,234064952316446;0;6,485359572715417;0;0;0,748705379601029;0;0;7,234064952316446
2023-12-16T17:00:00;83,71;149,5;318,556426097791;0,809107453;325,04999999999995;0,65368275;319,84999999999997;0,944387955;324,65;0,425032961;287,48499999999996;0;0;0;9,357009475367452;3,081688183367878;1;0,809107453;8,547902022367452;3,036325844343368;7,269122478060751;2,4086904280939754;1;0,65368275;6,6154397280607515;3,0178732780587714;7,255478054440451;2,376691242845436;1;0,944387955;6,3110900994404515;3,0527642478936414;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;333,25467381667534;30;0;23,53377832788378;31,673995057717068;5,606297125215921;0;0;0;15;30,927835051546396;5,474226804123711;2,4442494391505463;2,6113776059300706;0;0;45;45;0;0;318,556426097791;6,911931128991262;0;6,38547740363576;0;0;0,5264537253555023;0;0;6,911931128991262
2023-12-16T18:00:00;87,58;147,1;344,106621772527;1,3196375280000001;322,84999999999997;1,35947825;323,04999999999995;1,684160968;326,34999999999997;0,373806665;287,0775;0;0;0;9,357009475367452;3,071620457633116;1;1,3196375280000001;8,037371947367452;3,0462778863563234;7,269122478060751;2,372964513964325;1;1,35947825;5,909644228060751;3,0633085472975745;7,255478054440452;2,3306703129629716;1;1,684160968;5,571317086440452;3,1130434940052045;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;301,64240098087265;0;30;23,1483646255;31,155268674966354;5,514482555469044;0;0;0;15;30,927835051546396;5,474226804123711;0,42966314153434126;0,45904181787856974;0;0;45;45;0;0;344,106621772527;6,373444995357536;0;6,280902164873217;0;0;0,09254283048431965;0;0;6,373444995357536
2023-12-16T19:00:00;88,12;146,5;360,65747260923797;1,362157335;324,65;1,3677519359999997;323,54999999999995;1,5516518849999998;324,65;0,2437357199999999;287,6975;0;0;0;9,357009475367452;3,058709991342781;1;1,362157335;7,994852140367452;3,059135878148324;7,269122478060751;2,369483591341589;1;1,3677519359999997;5,901370542060752;3,067808743062455;7,255478054440451;2,3498119208519825;1;1,5516518849999998;5,703826169440451;3,087684588734999;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;330,11223674077456;30;0;22,896935241289384;30,816871118828246;5,454586188032599;0,08109252574491982;0,17401829558995668;0,06264658641238441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,65747260923797;6,24776330594671;0;6,212681217555774;0,03508208839093527;0;0;0;0;6,24776330594671
2023-12-16T20:00:00;81,94;141,1;354,286643743063;1,3293605780000002;325,34999999999997;1,3561360389999997;324,45;1,5264405059999997;325,45;0,4335622959999999;287,42749999999995;0;0;0;9,357009475367452;3,0558450872881493;1;1,3293605780000002;8,027648897367452;3,062003867372462;7,269122478060751;2,364272732191949;1;1,3561360389999997;5,912986439060751;3,074570196189443;7,255478054440452;2,345263448812266;1;1,5264405059999997;5,729037548440452;3,093672933893594;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;298,50027814867946;0;30;15,112953738583425;20,340449177097476;3,600259504346253;2,4650740284508617;5,289858430152064;1,904349034854743;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,286643743063;5,167070013621507;0;4,100634554102851;1,066435459518656;0;0;0;0;5,167070013621507
2023-12-16T21:00:00;74,91;133,2;341,138550756053;1,391104044;325,54999999999995;1,38639501;324,65;1,574622066;325,84999999999997;0,5420843849999999;286,78249999999997;0;0;0;9,357009475367452;3,0516214658750815;1;1,391104044;7,965905431367451;3,066241858632437;7,269122478060751;2,361674826752178;1;1,38639501;5,882727468060751;3,077952305592126;7,255478054440451;2,340031632292092;1;1,574622066;5,6808559884404515;3,100589733196732;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;326,9704281208646;30;0;3,7132700960726543;4,997671730918781;0,8845878963726242;5,96475767096166;12,799909165153776;4,6079672994553595;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,138550756053;3,5879923086482273;0;1,0075306209532262;2,580461687695001;0;0;0;0;3,5879923086482273
2023-12-16T22:00:00;63,34;132,4;362,073062011059;1,3757206400000002;325,15;1,379781937;324,45;1,5659006999999996;325,65;0,546020004;286,88;0;0;0;9,357009475367452;3,05491861069574;1;1,3757206400000002;7,981288835367452;3,062932492737162;7,269122478060751;2,363248038273083;1;1,379781937;5,8893405410607516;3,075903316256461;7,255478054440451;2,3419181957059836;1;1,5659006999999996;5,689577354440452;3,098092011814806;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;295,3587837096315;0;30;2,5439412255860465;3,4238778271682997;0,606026375408789;6,334086541448295;13,592460389374022;4,893285740174648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,073062011059;3,4304937844549324;0;0,6902537699571292;2,740240014497803;0;0;0;0;3,4304937844549324
2023-12-16T23:00:00;62,41;127,7;349,907831336395;1,5231192799999997;324,15;1,4043707609999998;323,45;1,6341942839999999;324,45;0,432140832;287,6325;0;0;0;9,357009475367452;3,0551195106520543;1;1,5231192799999997;7,833890195367452;3,0627310790111726;7,269122478060751;2,3687018494559973;1;1,4043707609999998;5,864751717060751;3,068821210964224;5,1909750937614145;1,6595072959721708;1;1,6341942839999999;3,556780809761415;3,1280218570659812;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;323,82924783126055;30;0;0;0;0;6,2425307277133495;13,395988686080146;4,822555926988853;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,907831336395;2,700631319113757;0;0;2,700631319113757;0;0;0;0;2,700631319113757
2023-12-17T00:00:00;53,12;117,2;314,890741566491;1,358347858;324,25;1,3669013439999997;323,54999999999995;1,5606460559999997;324,95;0,4386948609999999;287,3775;0;0;0;9,357009475367452;3,0614000000324157;1;1,358347858;7,998661617367452;3,056447858910425;2,9423714601154085;0,9272665587644588;1;1,3669013439999997;1,5754701161154085;3,173166801179573;2,1766434163321353;0,6542967975727616;1;1,5606460559999997;0,6159973603321356;3,3266912269887428;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;292,2179175380564;0;30;0;0;0;3,0836134230879795;6,617196186884075;2,382190627278267;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,890741566491;1,3340267512758297;0;0;1,3340267512758297;0;0;0;0;1,3340267512758297
2023-12-17T01:00:00;45,34;113;348,370743434549;1,53049201;324,15;1,4151654449999997;322,65;1,691231514;325,25;0,8058809999999998;286,74249999999995;0;0;0;9,357009475367452;3,054810278871683;1;1,53049201;7,826517465367452;3,0630411125968626;6,766439023068671;2,205981987482219;1;1,4151654449999997;5,351273578068671;3,0673138137412876;2,1766434163322335;0,6459815564036968;1;1,691231514;0,4854119023322334;3,369513254294789;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;260,60974837788154;0;30;0;0;0;1,807799417702537;3,87939789206553;1,3965832411435908;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,370743434549;0,7820866150404109;0;0;0,7820866150404109;0;0;0;0;0,7820866150404109
2023-12-17T02:00:00;42,8;117,8;345,98001074270303;1,531078191;324,25;1,432262624;323,04999999999995;1,71483824;325,75;0,4430561709999999;287,40999999999997;0;0;0;9,357009475367452;3,054075062846609;1;1,531078191;7,825931284367452;3,0637784870441505;7,269122478060751;2,370283505257331;1;1,432262624;5,8368598540607515;3,066773431084387;2,1766434163320243;0,6408950106206084;1;1,71483824;0,46180517633202434;3,396255830146469;5,750806707481866;1,9169355691606218;1;0;5,750806707481866;3,0000000000000004;229,00474003462273;0;30;0;0;0;3,2464179227578875;6,96656206600405;2,507962343761458;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,98001074270303;1,4044589125064164;0;0;1,4044589125064164;0;0;0;0;1,4044589125064164
2023-12-17T03:00:00;42,96;120,9;297,044638570424;1,5032324949999998;324,25;1,430473303;323,25;1,7040869250000001;325,84999999999997;0,723753;286,54999999999995;0;0;0;2,8071028426102314;0,8719536982244918;1;1,5032324949999998;1,3038703476102316;3,2193255769499807;7,269122478060751;2,369020547277106;1;1,430473303;5,838649175060751;3,068408370883782;7,002891872727162;2,2493851989153923;1;1,7040869250000001;5,298804947727161;3,113247066844671;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;257,4818395606193;30;0;0;0;0;4,180520581504832;8,971074209237837;3,2295867153256217;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,044638570424;1,808568560582348;0;0;1,808568560582348;0;0;0;0;1,808568560582348
2023-12-17T04:00:00;28,69;128,8;273,02962011376405;1,49670616;324,25;1,4335357139999998;323,34999999999997;1,7031719790000002;325,84999999999997;0,565040379;286,8875;0;0;0;9,357009475367452;3,055532669994414;1;1,49670616;7,860303315367451;3,0623169463229982;7,269122478060751;2,3682391139939516;1;1,4335357139999998;5,835586764060752;3,0694208347068606;5,972158459052855;1,905852984742253;1;1,7031719790000002;4,268986480052854;3,1335882184325605;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;225,87714400824217;0;30;0;0;0;6,561347362421918;14,08014455455347;5,06885203963925;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,02962011376405;2,8385571421979794;0;0;2,8385571421979794;0;0;0;0;2,8385571421979794
2023-12-17T05:00:00;26,37;140,6;283,324497345505;1,477127155;324,25;1,4191036300000002;323,25;1,686561652;325,75;0,68015034;287,2525;0;0;0;9,357009475367452;3,0563629525469618;1;1,477127155;7,879882320367452;3,0614850463260477;7,269122478060751;2,3694499106936697;1;1,4191036300000002;5,850018848060751;3,067852350562108;7,255478054440451;2,335235760543023;1;1,686561652;5,568916402440451;3,1069574117661256;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;254,35455629384134;30;0;14,398135882008836;19,378379383591973;3,429973150895779;2,6798918850254787;5,750840954990297;2,070302743796507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;283,324497345505;5,0660508202581855;0;3,9066812837321416;1,1593695365260437;0;0;0;0;5,0660508202581855
2023-12-17T06:00:00;29,87;146,7;314,391280189336;1,9424555399999999;324,84999999999997;1,5518897149999997;323,65;1,95773262;326,34999999999997;0,57684596;286,775;0;0;0;9,357009475367452;3,031221826530819;1;1,9424555399999999;7,414553935367452;3,086877177206258;7,269122478060751;2,3615526874154145;1;1,5518897149999997;5,717232763060752;3,0781114970661076;7,255478054440451;2,3164046270777114;1;1,95773262;5,2977454344404515;3,1322153174912657;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;282,82912083821196;30;0;22,870994147264994;30,78195712956258;5,448406411932576;0;0;0;15;30,927835051546396;5,474226804123711;0,30703361976932797;0,3280273715484273;0;0;45;45;0;0;314,391280189336;6,27177287542398;0;6,205642557319817;0;0;0,06613031810416294;0;0;6,27177287542398
2023-12-17T07:00:00;39,03;152,9;349,202102204707;1,611580848;324,04999999999995;1,4651726999999999;323,15;1,7509534249999998;325,65;0,7780554999999999;286,8125;0;0;0;9,357009475367452;3,052157246274123;1;1,611580848;7,745428627367452;3,065703605798779;7,269122478060751;2,368390688767633;1;1,4651726999999999;5,803949778060751;3,0692243946640247;7,255478054440451;2,332868887614592;1;1,7509534249999998;5,504524629440452;3,110109656380789;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;311,30083792612817;30;0;23,056692437959203;31,031887534265415;5,492644093564978;0;0;0;15;30,927835051546396;5,474226804123711;6,321335329075115;6,753563385764012;0;0;45;45;0;0;349,202102204707;7,617546905477933;0;6,256028526907908;0;0;1,3615183785700247;0;0;7,617546905477933
2023-12-17T08:00:00;45,31;157,6;340,10258289531396;1,600692431;324,25;1,4465632019999999;322,54999999999995;1,7605127919999999;325,45;0,7493164999999999;286,48749999999995;0;0;0;9,357009475367452;3,051122947104218;1;1,600692431;7,756317044367452;3,066742847661406;7,269122478060751;2,3731171248819;1;1,4465632019999999;5,822559276060751;3,063111551404149;7,255478054440451;2,334034098827473;1;1,7605127919999999;5,494965262440451;3,108557007836912;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,6907604739145;0;30;23,077082323161644;31,059330179221597;5,497501441722222;0;0;0;15;30,927835051546396;5,474226804123711;11,000945443872691;11,753146841744329;0;0;45;45;0;0;340,10258289531396;8,630995367426731;0;6,261560964131074;0;0;2,3694344032956565;0;0;8,630995367426731
2023-12-17T09:00:00;57,67;162,3;316,707802210819;1,5946781300000004;324,15;1,46818055;323,34999999999997;1,754726528;325,95;0,7751264999999998;286,40999999999997;0;0;0;9,357009475367452;3,05211814337198;1;1,5946781300000004;7,762331345367452;3,0657428827541477;7,269122478060751;2,3669146989081407;1;1,46818055;5,800941928060752;3,071138339465297;7,255478054440451;2,33024384297223;1;1,754726528;5,500751526440451;3,113613228213094;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;308,1627913978671;30;0;23,039313217105136;31,008496927463174;5,488503956160981;0;0;0;15;30,927835051546396;5,474226804123711;15,738714549929195;16,814865972146578;0;0;45;45;0;0;316,707802210819;9,641189960561325;0;6,251312980576576;0;0;3,38987697998475;0;0;9,641189960561325
2023-12-17T10:00:00;59,17;162,7;288,964704876523;1,503705357;322,84999999999997;1,42160784;322,15;1,7437751560000003;324,84999999999997;0,7224625;286,335;0;0;0;9,357009475367452;3,0650113466556426;1;1,503705357;7,8533041183674515;3,0528466022082634;7,269122478060751;2,376621165902927;1;1,42160784;5,847514638060751;3,058595363177733;7,2554780544404505;2,339689900080814;1;1,7437751560000003;5,511702898440451;3,101042601495969;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;336,6319751187273;30;0;23,173832852407767;31,189546234734546;5,520549683548015;0;0;0;15;30,927835051546396;5,474226804123711;16,004194914626535;17,098498840412965;0;0;45;45;0;0;288,964704876523;9,734869887149738;0;6,287812520922484;0;0;3,4470573662272534;0;0;9,734869887149738
2023-12-17T11:00:00;54,43;156,1;260,726424391474;1,762854718;324,54999999999995;1,5257885719999997;323,95;1,844403827;326,25;0,7676734999999999;286,29499999999996;0;0;0;9,357009475367452;3,0417918974893605;1;1,762854718;7,594154757367452;3,076150437211223;7,269122478060751;2,360461722235439;1;1,5257885719999997;5,743333906060752;3,0795341477415024;7,255478054440451;2,323169064816425;1;1,844403827;5,4110742274404515;3,1230951566642755;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;305,0193645527944;0;30;22,93918032146465;30,873728561863594;5,464649955449856;0;0;0;15;30,927835051546396;5,474226804123711;9,638847445569642;10,297913937574403;0;0;45;45;0;0;260,726424391474;8,3002031278867;0;6,224143678071701;0;0;2,0760594498149993;0;0;8,3002031278867
2023-12-17T12:00:00;49;148,1;244,49835625744;1,5717932880000003;324,34999999999997;1,489242495;324,04999999999995;1,7617271240000003;326,34999999999997;0,7480115;286,23749999999995;0;0;0;9,357009475367452;3,051618991171158;1;1,5717932880000003;7,7852161873674515;3,0662443451947436;7,269122478060751;2,3612693218716623;1;1,489242495;5,779879983060751;3,0784808876858123;7,255478054440451;2,326625542941174;1;1,7617271240000003;5,493750930440451;3,1184554284865844;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;333,48886261633913;30;0;22,998331397069045;30,953339699958338;5,478741126892626;0;0;0;15;30,927835051546396;5,474226804123711;1,5796963699652409;1,6877097969714112;0;0;45;45;0;0;244,49835625744;6,580435578581037;0;6,2401932835116005;0;0;0,3402422950694365;0;0;6,580435578581037
2023-12-17T13:00:00;43,71;142,5;241,925350768698;1,5671905780000002;324,25;1,4813213570000001;323,84999999999997;1,74603594;326,15;0,7307275;286,22249999999997;0;0;0;9,357009475367452;3,0525436528052436;1;1,5671905780000002;7,789818897367452;3,0653155334137465;7,269122478060751;2,362973195606127;1;1,4813213570000001;5,787801121060751;3,0762610814111016;7,255478054440452;2,32906222994742;1;1,74603594;5,509442114440452;3,1151928708252026;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;301,87656636165644;0;30;17,176081494765757;23,117202550155795;4,091744851377576;1,8019462722685227;3,8668374941384602;1,3920614978898458;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;241,925350768698;5,439982472929722;0;4,660428034111408;0,7795544388183135;0;0;0;0;5,439982472929722
2023-12-17T14:00:00;40,04;141,2;273,35773135512596;1,511934275;324,25;1,4486295249999999;323,65;1,7158902879999998;326,04999999999995;0,7399929999999999;286,205;0;0;0;9,357009475367452;3,054886894675766;1;1,511934275;7,845075200367452;3,0629642922870204;7,269122478060751;2,365644007058629;1;1,4486295249999999;5,820492953060752;3,072787983471343;7,255478054440451;2,3314016032537683;1;1,7158902879999998;5,539587766440452;3,1120670262534373;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;270,26743133659926;0;30;15,282709481396477;20,568922585997953;3,6406992977216373;2,3953182856378414;5,14016799493099;1,8504604781751564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,35773135512596;5,182952661115275;0;4,146694793337187;1,0362578677780876;0;0;0;0;5,182952661115275
2023-12-17T15:00:00;45,85;142,9;305,55703754743104;1,563500016;324,34999999999997;1,460466464;323,54999999999995;1,737062754;326,04999999999995;0,725986;286,2475;0;0;0;9,357009475367452;3,051974531070744;1;1,563500016;7,793509459367452;3,06588714293257;7,269122478060751;2,3658531569013066;1;1,460466464;5,808656014060752;3,0725163380729588;7,255478054440451;2,330326981539244;1;1,737062754;5,518415300440451;3,1135021445136477;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;298,7404045934656;30;0;17,74773088811352;23,886582621956283;4,227925124086262;1,6302968789207983;3,4984911564823995;1,259456816333664;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,55703754743104;5,520830873733239;0;4,815535056586387;0,7052958171468517;0;0;0;0;5,520830873733239
2023-12-17T16:00:00;56,74;144,6;327,720578490296;1,6554870639999997;323,95;1,4840871799999997;322,65;1,778429785;325,04999999999995;0,7239415;286,245;0;0;0;9,357009475367452;3,0511045657584868;1;1,6554870639999997;7,701522411367452;3,066761323219794;7,269122478060751;2,37113249064582;1;1,4840871799999997;5,785035298060752;3,0656753710463795;7,255478054440451;2,3364738344409313;1;1,778429785;5,477048269440451;3,10531106639871;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;327,21053055300627;30;0;20,18592500392981;27,168135940686152;4,808760061501449;0,8921027631045223;1,9143836118122795;0,6891781002524207;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,720578490296;5,863035941783683;0;5,477096205642328;0,3859397361413555;0;0;0;0;5,863035941783683
2023-12-17T17:00:00;62,99;151,6;373,08586836912997;1,660400352;324,34999999999997;1,509667895;323,84999999999997;1,7939293060000003;326,25;0,28624673300000014;286,1875;0;0;0;9,357009475367452;3,0478203280334784;1;1,660400352;7,696609123367452;3,0700659711803953;7,269122478060751;2,361823742545144;1;1,509667895;5,7594545830607515;3,0777582370424534;7,255478054440452;2,3257777202469248;1;1,7939293060000003;5,4615487484404515;3,1195922083517713;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;295,5988621315299;0;30;22,981153971008442;30,93022068776372;5,474649061734178;0;0;0;15;30,927835051546396;5,474226804123711;5,096873796025857;5,445377987207112;0;0;45;45;0;0;373,08586836912997;7,3333206928741195;0;6,235532490653165;0;0;1,0977882022209537;0;0;7,3333206928741195
2023-12-17T18:00:00;76,61;156,8;389,391428167076;1,6981257859999999;324,45;1,5266503559999998;323,95;1,8092105829999998;326,25;0,1372006820000001;286,28;0;0;0;9,357009475367452;3,0454149544305817;1;1,6981257859999999;7,6588836893674515;3,072490815005203;7,269122478060751;2,36042637679416;1;1,5266503559999998;5,742472122060752;3,079580261229496;7,255478054440451;2,3249879438321863;1;1,8092105829999998;5,446267471440452;3,120651904319784;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;324,0693022453168;30;0;22,961875783346954;30,904274270991863;5,4700565459655595;0;0;0;15;30,927835051546396;5,474226804123711;10,31615198368737;11,02152989710189;0;0;45;45;0;0;389,391428167076;8,4522421202877;0;6,230301693031959;0;0;2,2219404272557415;0;0;8,4522421202877
2023-12-17T19:00:00;73,68;156,6;384,632439702596;1,5437195549999998;324,65;1,46847434;324,15;1,7377622539999997;326,54999999999995;0,1162690910000002;286,13;0;0;0;9,357009475367452;3,0506735031996004;1;1,5437195549999998;7,813289920367452;3,0671946590002683;7,269122478060751;2,3614491314121806;1;1,46847434;5,800648138060751;3,0782464806742253;7,255478054440451;2,3262646581979816;1;1,7377622539999997;5,517715800440452;3,1189392096344006;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;352,5368953150923;30;0;22,99360237764275;30,946974936262112;5,477614563718394;0;0;0;15;30,927835051546396;5,474226804123711;10,08442538939158;10,773958749349978;0;0;45;45;0;0;384,632439702596;8,410940231019397;0;6,238910147150442;0;0;2,1720300838689552;0;0;8,410940231019397
2023-12-17T20:00:00;70,67;158,4;369,98101862812797;1,4685554819999997;324,95;1,4529090659999997;324,45;1,7128250790000001;326,84999999999997;0,1228336760000002;286,17499999999995;0;0;0;9,357009475367452;3,0519565287570978;1;1,4685554819999997;7,8884539933674525;3,0659052274175322;7,269122478060751;2,3600790774499227;1;1,4529090659999997;5,816213412060751;3,0800334393519875;7,255478054440451;2,325207392200397;1;1,7128250790000001;5,542652975440451;3,1203573835082414;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;320,92269425713977;0;30;22,98879892712895;30,94050999613587;5,4764702693160485;0;0;0;15;30,927835051546396;5,474226804123711;11,889228839905389;12,702167564001483;0;0;45;45;0;0;369,98101862812797;8,79836379612369;0;6,237606815220991;0;0;2,560756980902699;0;0;8,79836379612369
2023-12-17T21:00:00;59,79;155;372,887551747087;1,3292626479999998;326,04999999999995;1,3584639750000003;325,25;1,60463901;327,75;0,33773553700000003;287,92999999999995;0;0;0;9,357009475367452;3,0515356038569816;1;1,3292626479999998;8,027746827367451;3,0663281344450577;7,269122478060751;2,359130071015696;1;1,3584639750000003;5,910658503060751;3,0812724433337904;7,2554780544404505;2,32441117322295;1;1,60463901;5,650839044440451;3,1214262510966377;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;349,39060198771404;30;0;22,979705991074376;30,928271858781127;5,474304119004259;0;0;0;15;30,927835051546396;5,474226804123711;8,498321775959937;9,079403606794804;0;0;45;45;0;0;372,887551747087;8,065547373860108;0;6,235139606730275;0;0;1,8304077671298324;0;0;8,065547373860108
2023-12-17T22:00:00;58,95;148,2;377,309027222438;1,4002451099999997;326,15;1,4126990080000001;325,34999999999997;1,6737971759999999;327,95;0,18501541800000001;287,0125;0;0;0;9,357009475367452;3,0472838116528633;1;1,4002451099999997;7,956764365367452;3,0706064986746866;7,269122478060751;2,3559233366329893;1;1,4126990080000001;5,856423470060751;3,085466477211245;7,255478054440451;2,3188066019312985;1;1,6737971759999999;5,5816808784404515;3,1289707595266782;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,7767155590942;0;30;22,924870501109925;30,85446904590838;5,461241021125783;0;0;0;15;30,927835051546396;5,474226804123711;1,7531572659244041;1,8730312670132523;0;0;45;45;0;0;377,309027222438;6,597864063085001;0;6,220260959655129;0;0;0,37760310342987163;0;0;6,597864063085001
2023-12-17T23:00:00;59,73;142,6;356,574900893534;1,489532088;325,84999999999997;1,472080962;325,25;1,7406581840000002;327,75;0,2005775720000001;287,42999999999995;0;0;0;9,357009475367452;3,0447820117359883;1;1,489532088;7,867477387367452;3,073129517745848;7,269122478060751;2,3537848078698604;1;1,472080962;5,797041516060752;3,0882697746015264;7,255478054440451;2,316436239661279;1;1,7406581840000002;5,514819870440451;3,1321725719078644;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;286,16599051911726;0;30;17,376020638422766;23,386299647944504;4,139375037686177;1,702007128611514;3,65237581247106;1,3148552924895816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;356,574900893534;5,450996972819778;0;4,7146780090256115;0,7363189637941657;0;0;0;0;5,450996972819778
2023-12-18T00:00:00;47,81;135,1;290,137621858013;1,4199500250000001;325,65;1,4289609839999995;324,95;1,6740000310000003;327,25;0,354301816;290,065;0;0;0;9,357009475367452;3,0495658386292424;1;1,4199500250000001;7,937059450367451;3,068308726718082;7,269122478060751;2,357801875825677;1;1,4289609839999995;5,840161494060752;3,0830081834230376;7,255478054440451;2,324220288030874;1;1,6740000310000003;5,581478023440451;3,121682609778541;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;254,5584265516443;0;30;6,5010796251678755;8,74977069336188;1,5487094127250525;5,076948141866466;10,894738501859369;3,922105860669373;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,137621858013;3,960333053756604;0;1,763953771781755;2,1963792819748487;0;0;0;0;3,960333053756604
2023-12-18T01:00:00;52,9;129,2;301,11260749226096;1,3708451249999998;325,65;1,4000436539999996;324,95;1,64350323;327,34999999999997;0,6854705060000001;290,54249999999996;0;0;0;9,357009475367452;3,0519671292284323;1;1,3708451249999998;7,986164350367452;3,065894578534664;6,284342829944565;2,0308622084884784;1;1,4000436539999996;4,884299175944565;3,094421080700423;7,255478054440451;2,3251765876280612;1;1,64350323;5,611974824440451;3,1203987228522054;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;283,0329707089891;30;0;0;0;0;6,662807415150497;14,297869989593341;5,147233196253603;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,11260749226096;2,8824505899020174;0;0;2,8824505899020174;0;0;0;0;2,8824505899020174
2023-12-18T02:00:00;51,16;129,6;313,54553468868204;1,37962385;325,75;1,40705824;325,15;1,648308795;327,45;0,5740980360000001;290,195;0;0;0;9,357009475367452;3,0508981838970977;1;1,37962385;7,977385625367452;3,06696877816328;7,269122478060751;2,357496493573155;1;1,40705824;5,862064238060752;3,083407546046127;7,255478054440451;2,324140413590983;1;1,648308795;5,607169259440451;3,1217898935934585;8,938386938139182;2,9794623127130606;1;0;8,938386938139182;3;251,42572004349714;0;30;0;0;0;6,780003053992147;14,54936277680718;5,2377705996505854;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,54553468868204;2,9331515358043276;0;0;2,9331515358043276;0;0;0;0;2,9331515358043276
2023-12-18T03:00:00;49,81;130,9;307,73202825531996;1,355106375;324,65;1,3473475209999999;323,04999999999995;1,6689160650000001;326,65;0,564791008;290,1225;0;0;0;9,357009475367452;3,0590220879697005;1;1,355106375;8,001903100367452;3,0588237699119656;7,269122478060751;2,3734113487488244;1;1,3473475209999999;5,921774957060752;3,0627318277098348;7,255478054440451;2,329145228224977;1;1,6689160650000001;5,586561989440451;3,1150818620141574;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,9005774714928;30;0;0,37236522291469826;0,5011644992122453;0,08870611636056741;7,005662544119638;15,033610609698792;5,412099819491566;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,73202825531996;3,131810661956465;0;0,10103476304118864;3,030775898915276;0;0;0;0;3,131810661956465
