timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-18T04:00:00;49,03;133,6;321,206270584523;1,3822119999999998;325,65;1,39697145;324,65;1,6443566200000002;327,15;0,5032575030000002;290,2775;0;0;0;9,357009475367452;3,051411274923064;1;1,3822119999999998;7,974797475367452;3,0664530711624156;7,269122478060751;2,3612066818117987;1;1,39697145;5,872151028060752;3,078562556193944;7,255478054440451;2,326651271737675;1;1,6443566200000002;5,611121434440451;3,118420943686008;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;248,2936400453246;0;30;4,317923416326664;5,811471623589051;1,028630477375262;5,760104350707647;12,360738950016408;4,449866022005907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;321,206270584523;3,6635176516388603;0;1,1715926793155527;2,4919249723233077;0;0;0;0;3,6635176516388603
2023-12-18T05:00:00;52,47;140,4;330,075501492044;1,375391875;325,65;1,3758101759999999;324,34999999999997;1,6290865350000001;327,04999999999995;0,5932424150000002;291,29749999999996;0;0;0;9,357009475367452;3,0517447875062853;1;1,375391875;7,981617600367452;3,066117951171623;7,269122478060751;2,364058627941593;1;1,3758101759999999;5,893312302060751;3,0748486489059883;7,255478054440451;2,3282587199771605;1;1,6290865350000001;5,6263915194404515;3,1162679611961788;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;276,7688106813201;30;0;14,140756709024899;19,031974036372677;3,3686594044379636;2,737271058009442;5,873972227488073;2,1146300018957063;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,075501492044;5,0210387667943275;0;3,836845965732732;1,1841928010615954;0;0;0;0;5,0210387667943275
2023-12-18T06:00:00;62,14;146,7;338,000933442018;1,48496855;325,65;1,3994392859999998;323,75;1,691137781;326,84999999999997;0,4983475710000001;290,1925;0;0;0;9,357009475367452;3,0463863520025374;1;1,48496855;7,872040925367452;3,0715110935343564;7,269122478060751;2,3669432330731546;1;1,3994392859999998;5,8696831920607515;3,0711013160306266;7,255478054440451;2,3263885437171052;1;1,691137781;5,564340273440451;3,1187731189767827;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;305,24113380025193;30;0;22,99918888123255;30,95449378362389;5,478945399701428;0;0;0;15;30,927835051546396;5,474226804123711;0,17883888580176688;0,19106718568564837;0;0;45;45;0;0;338,000933442018;6,278945091412802;0;6,240425946778576;0;0;0,03851914463422671;0;0;6,278945091412802
2023-12-18T07:00:00;83,81;151,5;325,741757171919;1,3535674749999997;325,65;1,3822483739999998;324,95;1,6219726200000002;327,34999999999997;0,215301249;287,34;0;0;0;9,357009475367452;3,0528120277725916;1;1,3535674749999997;8,003442000367452;3,065046059253953;7,269122478060751;2,359934531420456;1;1,3822483739999998;5,886874104060752;3,0802220914515925;7,255478054440451;2,3263990692505776;1;1,6219726200000002;5,633505434440451;3,1187590084351777;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;333,7106096868719;30;0;22,996785673552125;30,95125931837433;5,478372899352256;0;0;0;15;30,927835051546396;5,474226804123711;4,98124209348218;5,321839843463867;0;0;45;45;0;0;325,741757171919;7,31265679102658;0;6,2397738785842645;0;0;1,0728829124423158;0;0;7,31265679102658
2023-12-18T08:00:00;103,38;157,3;333,423759428754;1,352658125;325,65;1,3909417599999998;325,15;1,6267152299999998;327,45;0,39358765844444465;288,37923047379957;0;2,571009770773361;0;9,357009475367452;3,052856496117021;1;1,352658125;8,004351350367452;3,0650014133546035;7,269122478060751;2,3582472399836214;1;1,3909417599999998;5,878180718060752;3,082425945343728;7,255478054440452;2,3253764695458634;1;1,6267152299999998;5,628762824440452;3,120130503366372;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;302,0982912574822;0;30;33,77802776703432;45,461679363437845;8,046717247328498;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,423759428754;9,165074559669069;0;9,165074559669069;0;0;0;0;0;9,165074559669069
2023-12-18T09:00:00;109,24;158,8;317,74948403098404;1,305170469;324,84999999999997;1,3596601199999998;324,34999999999997;1,603514214;326,45;0,6162202782222223;290,3648007227019;0;2,905920161513892;0;9,357009475367452;3,060021318306212;1;1,305170469;8,051839006367452;3,057824930627202;7,269122478060751;2,3647509951144707;1;1,3596601199999998;5,909462358060751;3,073948374724703;7,255478054440452;2,3341326293453233;1;1,603514214;5,651963840440452;3,108425786616704;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;330,56808142835644;30;0;35,27802776703434;47,48052189372051;8,40405237518853;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,74948403098404;9,572073213774054;0;9,572073213774054;0;0;0;0;0;9,572073213774054
2023-12-18T10:00:00;101,46;159,1;287,080623459831;1,4749433160000003;325,75;1,4618011100000001;325,34999999999997;1,7232322400000004;327,75;2,2863189471657295;289,81498615546843;0;3,019050951003484;0;9,357009475367452;3,046192749291223;1;1,4749433160000003;7,882066159367452;3,07170630536909;7,269122478060751;2,3535904902225266;1;1,4618011100000001;5,807321368060752;3,0885247489989105;7,255478054440451;2,3174579393346604;1;1,7232322400000004;5,532245814440451;3,1307916882942397;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;359,0350246202136;30;0;35,5780277670343;47,88429039977698;8,475519400760525;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,080623459831;9,653472944595038;0;9,653472944595038;0;0;0;0;0;9,653472944595038
2023-12-18T11:00:00;89,03;160,6;265,744361298823;1,3978668100000002;325,75;1,4387763679999996;325,45;1,671434265;327,65;8,16709456757556;297,56755782455014;0;0;0;9,357009475367452;3,0499976222500407;1;1,3978668100000002;7,959142665367452;3,0678743508214965;7,269122478060751;2,3540171766928744;1;1,4387763679999996;5,830346110060752;3,0879649265231954;7,255478054440451;2,321268771655434;1;1,671434265;5,584043789440451;3,125651860325567;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;327,42017374933056;0;30;22,938596357286364;30,872942607384072;5,46451084150698;0;0;0;15;30,927835051546396;5,474226804123711;14,139431409747957;15,106230138619612;0;0;45;45;0;0;265,744361298823;9,269401225594343;0;6,223985229648629;0;0;3,0454159959457137;0;0;9,269401225594343
2023-12-18T12:00:00;81,17;156,6;232,612290335548;1,5137781570000004;325,84999999999997;1,517030832;325,95;1,7597671250000002;327,84999999999997;8,356749426367237;292,9709906660113;0;0;0;9,357009475367452;3,0435738665344676;1;1,5137781570000004;7,843231318367451;3,074349395049087;7,269122478060751;2,346746194449334;1;1,517030832;5,752091646060752;3,0975324452444495;7,2554780544404505;2,314501155279419;1;1,7597671250000002;5,495710929440451;3,134791286619397;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;355,88743173195564;30;0;22,85270071168749;30,757336085716677;5,444048487171852;0;0;0;15;30,927835051546396;5,474226804123711;10,225327055346845;10,924494717250903;0;0;45;45;0;0;232,612290335548;8,403057089878263;0;6,200678954880482;0;0;2,2023781349977822;0;0;8,403057089878263
2023-12-18T13:00:00;74,89;155,6;222,749916669585;1,9749710979999997;332,54999999999995;1,365309282;324,25;1,631508204;324,54999999999995;12,22153123955867;293,7178944756665;0;0;0;9,357009475367452;2,9593910653373;1;1,9749710979999997;7,3820383773674525;3,1618022994541195;7,269122478060751;2,36514245602261;1;1,365309282;5,903813196060751;3,0734395974968116;7,255478054440451;2,3470342688579837;1;1,631508204;5,623969850440451;3,091338780481808;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;324,2728956203614;0;30;22,71311147128253;30,569463622183758;5,4107950611265245;0;0;0;15;30,927835051546396;5,474226804123711;9,364916295751783;10,005252452726264;0;0;45;45;0;0;222,749916669585;8,17986276070186;0;6,162803866232245;0;0;2,017058894469615;0;0;8,17986276070186
2023-12-18T14:00:00;74,9;154;236,769607763917;1,9856426699999998;330,54999999999995;1,4406076589999999;326,25;1,9237117380000002;329,75;14,147953629035529;294,2080359547696;0;0;0;9,357009475367452;2,976867107601449;1;1,9856426699999998;7,371366805367452;3,1432405737811635;7,269122478060751;2,3485864494671875;1;1,4406076589999999;5,828514819060752;3,095105347180157;7,2554780544404505;2,2879031302453345;1;1,9237117380000002;5,331766316440451;3,171234812578117;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;292,66152096237835;0;30;22,468756389601094;30,240587334590977;5,352583958222603;0;0;0;15;30,927835051546396;5,474226804123711;8,009271377433219;8,55691386477908;0;0;45;45;0;0;236,769607763917;7,821576241793003;0;6,09650240665354;0;0;1,7250738351394626;0;0;7,821576241793003
2023-12-18T15:00:00;81,1;154,4;242,008262572779;1,8011313580000001;326,95;1,403981839;325,45;1,808560048;327,54999999999995;8,494688557434129;291,3962321066931;0;0;0;9,357009475367452;3,0200740746291572;1;1,8011313580000001;7,555878117367452;3,0982715139251753;7,269122478060751;2,355686404393316;1;1,403981839;5,865140639060751;3,085776809894542;7,255478054440452;2,314129859945971;1;1,808560048;5,446918006440452;3,1352942546663516;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;321,1322548102821;30;0;22,790024769145013;30,672980846763142;5,429117609877076;0;0;0;15;30,927835051546396;5,474226804123711;8,088002997889305;8,64102884389883;0;0;45;45;0;0;242,008262572779;7,925704353637453;0;6,183672938707449;0;0;1,742031414930004;0;0;7,925704353637453
2023-12-18T16:00:00;89,11;157,1;252,611864053504;1,5544093140000002;323,75;1,1058647319999997;319,04999999999995;1,5274212049999998;322,65;6,114035414705475;289,74829904575586;0;0;0;9,357009475367452;3,0566934735396636;1;1,5544093140000002;7,802600161367452;3,0611540072194403;7,269122478060751;2,4028839250852467;1;1,1058647319999997;6,163257746060752;3,025165885948014;7,255478054440451;2,3650686722381877;1;1,5274212049999998;5,728056849440452;3,067766335754731;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;349,6001415848011;30;0;23,355694310375114;31,434312665377004;5,563873341771729;0;0;0;15;30,927835051546396;5,474226804123711;10,222333456659221;10,921296428054724;0;0;45;45;0;0;252,611864053504;8,538890793235836;0;6,337157433340004;0;0;2,201733359895832;0;0;8,538890793235836
2023-12-18T17:00:00;95,2;158,8;285,67554800793596;1,70637429;325,84999999999997;1,4749433159999996;323,95;2,008969596;328,45;5,8602100138870155;289,77970021605864;0;2,9741052365215355;0;9,357009475367452;3,033977090499748;1;1,70637429;7,6506351853674515;3,0840738727615746;7,269122478060751;2,3625471032709116;1;1,4749433159999996;5,794179162060752;3,07681589416641;7,255478054440451;2,2941956739876943;1;2,008969596;5,246508458440451;3,1625367167697696;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,9862342022216;0;30;35,278027767034295;47,48052189372046;8,40405237518852;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,67554800793596;9,572073213774043;0;9,572073213774043;0;0;0;0;0;9,572073213774043
2023-12-18T18:00:00;104,22;159,9;309,411219981681;2,22323484;325,45;1,777106331;326,04999999999995;2,251656924;328,75;10,287884893267572;291,7468656506784;0;3,3056273850399;0;9,357009475367452;3,0123460118821077;1;2,22323484;7,133774635367452;3,106220015383031;7,269122478060751;2,332842686025062;1;1,777106331;5,492016147060752;3,1159934279351824;7,255478054440452;2,276054781763512;1;2,251656924;5,003821130440452;3,1877431565240397;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;346,4544355788014;30;0;36,37802776703432;48,961006415927756;8,666098135619212;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,411219981681;9,870538893451036;0;9,870538893451036;0;0;0;0;0;9,870538893451036
2023-12-18T19:00:00;103,01;157,6;328,076113762226;2,1227082960000003;326,25;1,7775414199999997;327,15;2,210173776;329,95;11,392592513556385;292,4935504394423;0;2,7794869356678085;0;9,357009475367452;3,009296034663069;1;2,1227082960000003;7,234301179367451;3,109368226850136;7,269122478060751;2,3237607101208297;1;1,7775414199999997;5,491581058060752;3,1281716944438633;7,2554780544404505;2,26641332154016;1;2,210173776;5,045304278440451;3,2013040099455163;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;374,91979013524355;30;0;34,07802776703429;45,86544786949434;8,118184272900498;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,076113762226;9,246474290490058;0;9,246474290490058;0;0;0;0;0;9,246474290490058
2023-12-18T20:00:00;96,18;157,4;331,09075384218;2,136088332;326,34999999999997;1,8456167600000002;327,54999999999995;2,20348096;329,95;12,101158843036862;292,77079503151964;0;2,740284274233087;0;9,357009475367452;3,007614551687889;1;2,136088332;7,220921143367452;3,111106597790681;7,269122478060751;2,316539646305798;1;1,8456167600000002;5,423505718060751;3,1379227589102014;7,255478054440452;2,2668738460504216;1;2,20348096;5,051997094440452;3,2006536522011073;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;343,303350787809;0;30;33,87802776703429;45,59626886545666;8,070539589185827;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,09075384218;9,192207803276062;0;9,192207803276062;0;0;0;0;0;9,192207803276062
2023-12-18T21:00:00;77,98;157,2;337,023176782836;2,271101625;326,45;1,8797663500000001;328,04999999999995;2,3143503110000005;330,25;16,84764065296658;295,0238115272848;0;0;0;9,357009475367452;2,999521673735514;1;2,271101625;7,085907850367452;3,11950053813564;7,269122478060751;2,310217724855586;1;1,8797663500000001;5,389356128060751;3,1465096990004056;7,2554780544404505;2,2560357625792262;1;2,3143503110000005;4,94112774344045;3,216029716721149;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;371,7690204527302;30;0;22,269021508670424;29,971765152988457;5,305002432078957;0;0;0;15;30,927835051546396;5,474226804123711;11,409006258363878;12,189109250388757;0;0;45;45;0;0;337,023176782836;8,499632279720846;0;6,0423078548424725;0;0;2,4573244248783737;0;0;8,499632279720846
2023-12-18T22:00:00;71,09;155,9;350,832670192835;2,6099464200000004;330,34999999999997;1,99042725;328,15;2,63638752;332,15;17,14968485862694;295,0498282763318;0;0;0;9,357009475367452;2,9345904910826084;1;2,6099464200000004;6,747063055367452;3,1885230678013716;7,269122478060751;2,3026545808869248;1;1,99042725;5,2786952280607515;3,1568445125889735;7,2554780544404505;2,2102936821230372;1;2,63638752;4,619090534440451;3,2825855283952126;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;340,15289618226393;0;30;21,7726957998638;29,303762853114137;5,1867660250012015;0;0;0;15;30,927835051546396;5,474226804123711;10,60533196717051;11,330482870908664;0;0;45;45;0;0;350,832670192835;8,191863937962996;0;5,907638591187809;0;0;2,2842253467751865;0;0;8,191863937962996
2023-12-18T23:00:00;62,98;146,4;339,32132210678503;2,30016585;327,04999999999995;1,85697664;327,15;2,3136871850000005;329,65;11,60233576474946;293,20886539248585;0;0;0;9,357009475367452;2,991598579283716;1;2,30016585;7,056843625367452;3,1277623743249063;7,269122478060751;2,319324055222461;1;1,85697664;5,412145838060751;3,1341556009358613;7,255478054440452;2,262499726924377;1;2,3136871850000005;4,941790869440451;3,206841516088706;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;308,5399335242247;0;30;22,301122467954887;30,01496967423269;5,312649632339186;0;0;0;15;30,927835051546396;5,474226804123711;0,5769052990794314;0,6163518152558028;0;0;45;45;0;0;339,32132210678503;6,1752744122808805;0;6,051017886325311;0;0;0,12425652595556985;0;0;6,1752744122808805
2023-12-19T00:00:00;55,12;134,9;302,926817159896;2,1052907459999997;328,54999999999995;1,8961080690000003;329,84999999999997;2,2416051089999995;332,04999999999995;2,218562181702414;289,31122516863223;0;0;0;9,357009475367452;2,9877724573888313;1;2,1052907459999997;7,251718729367452;3,1317677663931027;7,269122478060751;2,293448502283079;1;1,8961080690000003;5,373014409060751;3,1695163291543262;7,255478054440452;2,242504907782349;1;2,2416051089999995;5,013872945440452;3,23543463796274;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;276,93013216245123;0;30;6,600938920452352;8,884170821604782;1,5724982354240462;4,7770888465819485;10,251263619274567;3,6904549029388445;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,926817159896;3,857703583281277;0;1,791048837635524;2,066654745645753;0;0;0;0;3,857703583281277
2023-12-19T01:00:00;47,29;129,2;288,814503871952;2,002317351;328,04999999999995;1,8540695180000002;329,34999999999997;2,204337148;331,75;1,032504458;290,30499999999995;0;0;0;9,357009475367452;2,9988245771892483;1;2,002317351;7,3546921243674515;3,120225686604727;7,269122478060751;2,3006082041607847;1;1,8540695180000002;5,415052960060751;3,1596525061999334;7,255478054440452;2,2484838191695156;1;2,204337148;5,051140906440452;3,226831339671497;8,825900941876105;2,9419669806253683;1;0;8,825900941876105;3;305,40243914923497;30;0;0;0;0;6,4924890502552275;13,932379936170015;5,0156567770212055;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,814503871952;2,808767795131875;0;0;2,808767795131875;0;0;0;0;2,808767795131875
2023-12-19T02:00:00;46,49;130,6;299,581930372575;2,0406653400000003;327,65;1,7292983039999998;326,45;2,1530274240000002;329,95;0,717774679;290,0725;0;0;0;9,357009475367452;3,0003018287323884;1;2,0406653400000003;7,316344135367451;3,118689388434209;7,269122478060751;2,3320633344752726;1;1,7292983039999998;5,539824174060751;3,1170347608489566;7,255478054440451;2,270345492358548;1;2,1530274240000002;5,102450630440451;3,195759446683641;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;273,792951536899;0;30;0,23594289310988148;0,3175543648854394;0,056207122584722775;6,8420848739244295;14,682585566361436;5,285730803890117;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,581930372575;3,02402821013937;0;0,06401895996090458;2,9600092501784654;0;0;0;0;3,02402821013937
2023-12-19T03:00:00;45,06;130,5;305,085529104709;2,0020081720000005;327,84999999999997;1,8658407040000002;329,54999999999995;2,1975491999999996;331,65;0,8139532370000001;290,565;0;0;0;9,357009475367452;3,000696656994167;1;2,0020081720000005;7,355001303367452;3,1182790348226925;7,269122478060751;2,298105230388726;1;1,8658407040000002;5,403281774060751;3,163093831360879;7,2554780544404505;2,2500220122018963;1;2,1975491999999996;5,057928854440451;3,224625365927047;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;302,2655722417453;30;0;0,19221075880301192;0,2586955030996123;0,045789104048631374;6,785817008231311;14,561839073457747;5,242262066444789;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,085529104709;2,9878197706339638;0;0,05215301342488184;2,935666757209082;0;0;0;0;2,9878197706339638
2023-12-19T04:00:00;55,72;135,7;300,838082251558;2,3953286280000006;328,84999999999997;1,946241234;329,75;2,4270789329999993;332,25;0,8629807240000001;291,255;0;0;0;9,357009475367452;2,9663685209808657;1;2,3953286280000006;6,961680847367451;3,1543651468744156;7,269122478060751;2,290921875550851;1;1,946241234;5,322881244060751;3,173011945818927;7,2554780544404505;2,225702779612723;1;2,4270789329999993;4,828399121440452;3,2598593670727767;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;330,7353456845211;30;0;7,833856063198397;10,543547864331625;1,8662079719866975;4,344171703835916;9,322256875184369;3,3560124750663727;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;300,838082251558;4,0049462354864245;0;2,1255792494492556;1,8793669860371687;0;0;0;0;4,0049462354864245
2023-12-19T05:00:00;58,95;146,4;274,982087684922;2,273296656;328,04999999999995;1,92419859;329,25;2,3720884399999997;331,95;0,8728451900000002;291,3225;0;0;0;9,357009475367452;2,9825604678005764;1;2,273296656;7,083712819367452;3,1372404939932608;7,269122478060751;2,2968671763107715;1;1,92419859;5,344923888060752;3,1647987976981833;7,255478054440451;2,2333557417838503;1;2,3720884399999997;4,883389614440452;3,2486889207562055;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;359,20227214995265;30;0;22,046575807939238;29,672376592112034;5,252010656803829;0;0;0;15;30,927835051546396;5,474226804123711;0,8314519590950731;0,8883033751015738;0;0;45;45;0;0;274,982087684922;6,161033081390263;0;5,981951120969786;0;0;0,17908196042047725;0;0;6,161033081390263
2023-12-19T06:00:00;65,01;158,8;274,759299397239;2,4510200200000005;328,04999999999995;1,9597443820000002;329,04999999999995;2,4631353599999994;331,54999999999995;0,9807677039999999;291,35999999999996;0;0;0;9,357009475367452;2,971893556417735;1;2,4510200200000005;6,905989455367451;3,148500879232773;7,269122478060751;2,296349257270086;1;1,9597443820000002;5,309378096060751;3,1655125870105354;7,2554780544404505;2,230798765848178;1;2,4631353599999994;4,7923426944404515;3,2524126180793482;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;387,66635192273765;30;0;21,988891276160228;29,59473926804876;5,23826885044463;0;0;0;15;30,927835051546396;5,474226804123711;13,289136490874125;14,197795396233039;0;0;45;45;0;0;274,759299397239;8,828574988319211;0;5,9662994364386295;0;0;2,8622755518805807;0;0;8,828574988319211
2023-12-19T07:00:00;79,69;172,3;264,72623721313397;1,5592946220000004;327,34999999999997;1,640319106;329,04999999999995;1,9407291739999997;331,45;1,1208268579999998;290,435;0;0;0;9,357009475367452;3,030468322727348;1;1,5592946220000004;7,797714853367451;3,0876447066591908;7,269122478060751;2,316999138798816;1;1,640319106;5,6288033720607515;3,137300466080115;7,255478054440451;2,271502968463845;1;1,9407291739999997;5,314748880440452;3,194131002763836;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;356,04863791912436;0;30;22,49232142241632;30,272303394907567;5,358197700898639;0;0;0;15;30,927835051546396;5,474226804123711;26,28570634461799;28,08301959895084;0;0;45;45;0;0;264,72623721313397;11,764433115561854;0;6,102896364413366;0;0;5,661536751148489;0;0;11,764433115561854
2023-12-19T08:00:00;93,67;174,2;270,748619909735;1,397343584;327,45;1,521303378;328,84999999999997;1,8051674729999996;331,45;1,3412921885555555;291,4640681315963;0;6,68657816651093;0;9,357009475367452;3,0390166042200324;1;1,397343584;7,959665891367452;3,0789596418703806;7,269122478060751;2,326100645505509;1;1,521303378;5,7478191000607515;3,1250249176045535;7,2554780544404505;2,2817703340730273;1;1,8051674729999996;5,450310581440451;3,1797582544117;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;384,51303305533247;30;0;50,6780277670343;68,20730520462222;12,07269302121813;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,748619909735;13,750592729251839;0;13,750592729251839;0;0;0;0;0;13,750592729251839
2023-12-19T09:00:00;100,1;168,4;264,76445367109403;1,4081550560000002;327,54999999999995;1,504257962;328,45;1,7826030019999997;331,04999999999995;6,660828944887658;291,5150434818198;0;5,297280724990114;0;9,357009475367452;3,037745674272118;1;1,4081550560000002;7,948854419367452;3,08024781488974;7,269122478060751;2,3299708420046765;1;1,504257962;5,764864516060751;3,119834097068139;7,255478054440452;2,286772681317159;1;1,7826030019999997;5,472875052440452;3,172802488728948;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;352,8956343836059;0;30;44,878027767034325;60,40111408752937;10,690997193492699;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,76445367109403;12,17686460004592;0;12,17686460004592;0;0;0;0;0;12,17686460004592
2023-12-19T10:00:00;94,28;166,7;235,04157550954298;1,283227154;327,75;1,3199467070000002;327,84999999999997;1,5451493330000001;330,25;18,952606816043634;297,61243145822755;0;4,847953582696029;0;9,357009475367452;3,043766329729873;1;1,283227154;8,073782321367451;3,0741549980276783;7,269122478060751;2,3450400070400788;1;1,3199467070000002;5,949175771060752;3,099786125711294;7,255478054440451;2,3100301915433814;1;1,5451493330000001;5,710328721440451;3,140858539858697;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;321,2813974517465;0;30;43,17802776703429;58,11309255320901;10,286017381917993;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,04157550954298;11,715599458726937;0;11,715599458726937;0;0;0;0;0;11,715599458726937
2023-12-19T11:00:00;86,1;168,4;219,126187961992;1,286053134;328,04999999999995;1,3116940060000002;327,84999999999997;1,5560797200000003;330,34999999999997;16,755911874728437;296,1069979886655;0;0;0;9,357009475367452;3,0418145744382263;1;1,286053134;8,070956341367452;3,0761275042860032;7,269122478060751;2,3455276914544454;1;1,3116940060000002;5,9574284720607515;3,099141615144701;7,255478054440451;2,3085437565092173;1;1,5560797200000003;5,699398334440451;3,1428808892977473;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;349,74926931200133;30;0;22,8151930899984;30,706854764466218;5,43511329331052;0;0;0;15;30,927835051546396;5,474226804123711;22,062834677035884;23,57140456948278;0;0;45;45;0;0;219,126187961992;10,942497081724117;0;6,190501920516389;0;0;4,751995161207728;0;0;10,942497081724117
2023-12-19T12:00:00;79,71;157,1;223,834531140008;1,2980621500000002;328,15;1,3676022429999999;329,04999999999995;1,594927152;330,84999999999997;15,447698346817557;295,4152116146223;0;0;0;9,357009475367452;3,0404929651351664;1;1,2980621500000002;8,058947325367452;3,077464602833403;7,269122478060751;2,3346294621794765;1;1,3676022429999999;5,901520235060751;3,1136086457483128;7,255478054440452;2,3021140141809706;1;1,594927152;5,660550902440452;3,1516588708234563;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;318,1353470166491;0;30;22,736906996137595;30,60148990058896;5,416463712404245;0;0;0;15;30,927835051546396;5,474226804123711;10,841120770896726;11,582393986000776;0;0;45;45;0;0;223,834531140008;8,50427099153649;0;6,169260363958734;0;0;2,335010627577756;0;0;8,50427099153649
2023-12-19T13:00:00;76,5;150,8;241,853168900347;1,2975725;328,15;1,355675768;328,75;1,5912226;330,75;14,029796341234393;294,39408038039966;0;0;0;9,357009475367452;3,040522580447622;1;1,2975725;8,059436975367452;3,077434627698086;7,269122478060751;2,3372819292934146;1;1,355675768;5,913446710060751;3,1100751633579287;7,255478054440451;2,303119491083142;1;1,5912226;5,664255454440451;3,1502829456009893;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;286,5245861135264;0;30;22,752386411850157;30,622323569111924;5,42015127173281;0;0;0;15;30,927835051546396;5,474226804123711;4,52564135518416;4,835086917931794;0;0;45;45;0;0;241,853168900347;7,148213954188013;0;6,1734604315329635;0;0;0,9747535226550497;0;0;7,148213954188013
2023-12-19T14:00:00;74,73;155,4;241,498171419306;1,280682373;328,04999999999995;1,3200530309999998;328,45;1,5450206249999996;330,65;13,036794450234998;292,9969370428516;0;0;0;9,357009475367452;3,0421369261558393;1;1,280682373;8,076327102367452;3,07580155084976;7,269122478060751;2,3413677901457826;1;1,3200530309999998;5,949069447060752;3,1046478509931785;7,255478054440451;2,307183277462976;1;1,5450206249999996;5,710457429440452;3,1447341549817045;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;314,99593365491506;30;0;22,79337311667915;30,677487371035195;5,429915264673229;0;0;0;15;30,927835051546396;5,474226804123711;9,08465465035519;9,705827617900844;0;0;45;45;0;0;241,498171419306;8,141276301769505;0;6,184581454000695;0;0;1,9566948477688102;0;0;8,141276301769505
2023-12-19T15:00:00;80,66;143;241,648720918871;1,3126649120000002;327,84999999999997;1,3896602759999999;328,54999999999995;1,6041353699999998;330,15;22,978409842206332;296,27164219417557;0;0;0;9,357009475367452;3,0414326492530277;1;1,3126649120000002;8,044344563367451;3,0765137862465974;7,269122478060751;2,3364180673295984;1;1,3896602759999999;5,879462202060751;3,111225075557206;7,255478054440451;2,3066310702732005;1;1,6041353699999998;5,6513426844404515;3,1454870039451532;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;343,4644340615496;30;0;18,011484937048454;24,241567882972348;4,2907575152861055;1,4665428299858672;3,147087617995423;1,1329515424783523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;241,648720918871;5,521552948995102;0;4,887100085207225;0,6344528637878771;0;0;0;0;5,521552948995102
2023-12-19T16:00:00;84,42;142,5;228,48562073703;1,406939325;327,65;1,5028477700000002;328,65;1,7195654610000002;330,04999999999995;15,507244499481585;294,37318587058127;0;0;0;9,357009475367452;3,037164375072706;1;1,406939325;7,950070150367452;3,080837360060058;7,269122478060751;2,3286672850636876;1;1,5028477700000002;5,766274708060751;3,121580538656447;7,255478054440451;2,299376589613254;1;1,7195654610000002;5,535912593440451;3,155410943650946;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;311,8511402497224;0;30;17,32463011126963;23,31713339336424;4,127132610625471;1,6533976557646903;3,5480636389800218;1,277302910032808;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;228,48562073703;5,416023721720602;0;4,7007340921022305;0,7152896296183724;0;0;0;0;5,416023721720602
2023-12-19T17:00:00;88,21;144,5;231,324585647488;1,7384071930000002;327,84999999999997;1,7141485330000001;329,04999999999995;1,9777243299999996;330,45;9,620650351654598;291,8417693890416;0;0;0;9,357009475367452;3,0162738709354073;1;1,7384071930000002;7,618602282367451;3,1021750264559547;7,269122478060751;2,3122262888228358;1;1,7141485330000001;5,554973945060751;3,1437764172128206;7,2554780544404505;2,277837361414597;1;1,9777243299999996;5,277753724440451;3,185248506914738;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;340,3199551356974;30;0;20,32651814963204;27,35735955535941;4,842252641298615;0,6515096174022522;1,3980893077301548;0,5033121507828557;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;231,324585647488;5,797098490798857;0;5,515243686360457;0,28185480443839916;0;0;0;0;5,797098490798857
2023-12-19T18:00:00;91,81;144,7;238,961137096453;1,7058062960000004;327,75;1,6808649239999998;328,54999999999995;1,950510982;330,25;14,675204309053134;295,4093724444424;0;0;0;9,357009475367452;3,0189901126503753;1;1,7058062960000004;7,651203179367451;3,099383941722459;7,269122478060751;2,3182661848954917;1;1,6808649239999998;5,5882575540607515;3,1355857776049327;7,255478054440451;2,281575637548101;1;1,950510982;5,304967072440451;3,180029596668363;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;308,7069757717628;0;30;20,592304585770727;27,715080196192094;4,9055691947260005;0,585723181263598;1,2569166979905535;0,45249001127659927;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,961137096453;5,840754573867222;0;5,587360167552326;0,25339440631489557;0;0;0;0;5,840754573867222
2023-12-19T19:00:00;91,74;139,7;238,862865567981;1,6535508480000003;327,34999999999997;1,6200252119999996;326,95;1,951136335;329,65;15,557797762569662;295,1330964131898;0;0;0;9,357009475367452;3,025116569846554;1;1,6535508480000003;7,703458627367452;3,09310707846279;7,269122478060751;2,334059192733262;1;1,6200252119999996;5,6490972660607515;3,1143693787595694;7,255478054440451;2,286943558330527;1;1,951136335;5,304341719440451;3,172565421656914;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;277,0971577057646;0;30;13,311966798928173;17,91650982359108;3,1712222387756213;2,8660609681061184;6,150345425120426;2,214124353043353;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,862865567981;4,85187801814024;0;3,611968380435962;1,239909637704278;0;0;0;0;4,85187801814024
2023-12-19T20:00:00;90,8;137,6;226,220631598537;1,617501416;327,54999999999995;1,64451051;328,45;1,9357683199999998;330,75;17,528003441936203;294,9616960846748;0;0;0;9,357009475367452;3,0256653579290185;1;1,617501416;7,739508059367452;3,092546057959317;7,269122478060751;2,321293272910644;1;1,64451051;5,624611968060751;3,131496809511742;7,2554780544404505;2,278137857399382;1;1,9357683199999998;5,319709734440451;3,1848283592121915;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;245,49050062157295;0;30;10,315020364579942;13,88293454183034;2,45727941390397;3,763007402454353;8,075123181232517;2,907044345243706;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;226,220631598537;4,4267444369694715;0;2,7987996036329963;1,6279448333364752;0;0;0;0;4,4267444369694715
2023-12-19T21:00:00;85,02;134,9;243,011661287372;1,62365142;327,65;1,648673934;328,54999999999995;1,9487090699999998;330,95;7,2643009989217875;290,5419963562167;0;0;0;9,357009475367452;3,0245586756768166;1;1,62365142;7,733358055367452;3,0936776167100146;7,269122478060751;2,3202727705387183;1;1,648673934;5,620448544060752;3,132874104441184;7,255478054440451;2,2753989845625564;1;1,9487090699999998;5,306768984440452;3,1886619022269236;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;273,9659515715108;30;0;6,420323200303448;8,641081023288626;1,5294713411220866;4,957704566730889;10,638851001568431;3,8299863605646354;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;243,011661287372;3,886834296211182;0;1,7420419342949869;2,1447923619161955;0;0;0;0;3,886834296211182
2023-12-19T22:00:00;79,48;128,6;267,95202462635496;1,6799793569999997;327,45;1,677398202;328,54999999999995;1,976798192;330,75;6,713925961556495;290,74418327306586;0;0;0;9,357009475367452;3,022838005166159;1;1,6799793569999997;7,677030118367452;3,0954386107942016;7,269122478060751;2,318482278733993;1;1,677398202;5,591724276060751;3,1352935257413543;5,959867905184142;1,8432928955444798;1;1,976798192;3,9830697131841415;3,2332723245394437;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;302,43855497635366;30;0;0;0;0;6,373637916290613;13,677334584314618;4,9238404503532625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,95202462635496;2,757350652197827;0;0;2,757350652197827;0;0;0;0;2,757350652197827
2023-12-19T23:00:00;75,68;120,6;254,04379943917698;1,5918297660000005;327,34999999999997;1,6339424640000002;328,34999999999997;1,9315601279999997;330,75;2,81522330673231;287,60839994660097;0;0;0;9,357009475367452;3,0286210171644345;1;1,5918297660000005;7,765179709367452;3,089528013685915;7,269122478060751;2,322703271212533;1;1,6339424640000002;5,635180014060751;3,1295958326463342;7,107493337263081;2,2291147375302893;1;1,9315601279999997;5,175933209263082;3,1884825027614823;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;270,829363752435;0;30;0;0;0;3,9742660417795945;8,52846790081458;3,0702484442932487;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,04379943917698;1,7193391288042192;0;0;1,7193391288042192;0;0;0;0;1,7193391288042192
2023-12-20T00:00:00;59,83;112;257,147261047733;1,538992334;327,25;1,6294922450000002;328,65;1,9201526819999999;330,95;2,194302971093266;290,84081376033515;0;0;0;2,8071028426102353;0,8490315967186495;1;1,538992334;1,2681105086102353;3,306240725856576;7,269122478060751;2,320714458578584;1;1,6294922450000002;5,6396302330607515;3,1322778427954554;2,1766434163321353;0,5845510006649087;1;1,9201526819999999;0,25649073433213543;3,7236159271924443;8,36440074512711;2,7881335817090367;1;0;8,36440074512711;3;299,30228081605975;30;0;0;0;0;1,3827305178697777;2,967232870965188;1,0682038335474677;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,147261047733;0,5981941467865819;0;0;0,5981941467865819;0;0;0;0;0,5981941467865819
2023-12-20T01:00:00;57,85;109,7;242,927982358446;1,680635488;327,75;1,7158119440000004;329,34999999999997;2,0278854749999997;331,65;1,223409022;291,33;0;0;0;9,357009475367452;3,0204659010674817;1;1,680635488;7,676373987367452;3,0978695942438987;2,180736743418315;0,6136094008080528;1;1,7158119440000004;0,46492479941831455;3,5539493699844495;2,1766434163321353;0,570084059762029;1;2,0278854749999997;0,1487579413321356;3,8181095911377256;5,329892288918701;1,7766307629729001;1;0;5,329892288918701;3;267,6934032195571;0;30;0;0;0;0,6557180759634073;1,407120334685423;0,5065633204867523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,927982358446;0,28367545947258127;0;0;0,28367545947258127;0;0;0;0;0,28367545947258127
2023-12-20T02:00:00;50,48;107,5;233,218624767275;1,646382372;328,04999999999995;1,7278251569999998;330,04999999999995;2,043632619;332,45;1,005085596;291,9575;0;0;0;9,357009475367452;3,0201877046565317;1;1,646382372;7,710627103367452;3,098154946111725;2,180736743418264;0,6072239948384597;1;1,7278251569999998;0,452911586418264;3,591321755982991;2,1766434163321353;0,5613297633234265;1;2,043632619;0,1330107973321355;3,877655450594731;3,8194294048736475;1,2731431349578823;1;0;3,8194294048736475;3,0000000000000004;296,1666338792352;30;0;0;0;0;0;0;0;14,966180960008506;30,858105072182486;5,4618845977763;0;0;0;0;45;45;0;0;233,218624767275;0;0;0;0;0;0;0;0;0
2023-12-20T03:00:00;48;110,6;267,40567267579604;1,9533215730000002;328,84999999999997;1,877098457;330,84999999999997;2,237781642;333,34999999999997;1,102748838;291,7025;0;0;0;9,357009475367452;2,9945340035007435;1;1,9533215730000002;7,403687902367452;3,12469635156211;2,180736743418187;0,5899440967541065;1;1,877098457;0,303638286418187;3,6965142212909297;5,31842155476016;1,5836963466231708;1;2,237781642;3,080639912760161;3,3582331398947405;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;264,5580698474262;0;30;0;0;0;0,8517235589250826;1,8277329590667004;0,6579838652640122;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,40567267579604;0,3684709645478468;0;0;0,3684709645478468;0;0;0;0;0,3684709645478468
2023-12-20T04:00:00;39,98;113;291,116621056551;2,0137541760000004;328,84999999999997;1,902414761;330,84999999999997;2,267588736;333,34999999999997;0,9274178539999999;291,09749999999997;0;0;0;9,357009475367452;2,9906831296194945;1;2,0137541760000004;7,343255299367451;3,128719784017355;2,1807367434181826;0,5880968162678748;1;1,902414761;0,2783219824181826;3,7081254023059858;2,267588736;0,5642331306446267;1;2,267588736;0;4,018886188780369;7,626956688230744;2,5423188960769147;1;0;7,626956688230744;3;293,03161404044147;30;0;0;0;0;1,567708356983618;3,364181023569996;1,2111051684851986;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,116621056551;0,6782188943517111;0;0;0,6782188943517111;0;0;0;0;0,6782188943517111
2023-12-20T05:00:00;31,51;127,1;305,779625912545;2,0087597460000004;328,84999999999997;1,896842544;330,75;2,264191964;333,25;0,8643745220000001;289,905;0;0;0;9,357009475367452;2,991001383659267;1;2,0087597460000004;7,348249729367451;3,1283868762106186;7,269122478060751;2,2855083511139322;1;1,896842544;5,372279934060751;3,1805276382026166;7,255478054440451;2,2281942823776877;1;2,264191964;4,991286090440451;3,2562142860802026;7,397965101998614;2,465988367332871;1;0;7,397965101998614;3,0000000000000004;321,50231087903745;30;0;0;0;0;5,820424890132728;12,490182167666797;4,496465580360047;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,779625912545;2,518020725001626;0;0;2,518020725001626;0;0;0;0;2,518020725001626
2023-12-20T06:00:00;40,02;133,2;324,69515378435096;1,9528221300000002;327,65;1,836754095;329,65;2,1663095299999995;331,65;1,1556598348987628;290,13985424240343;0;0;0;9,357009475367452;3,005411488621145;1;1,9528221300000002;7,404187345367451;3,1133871387642698;7,269122478060751;2,2992035562062765;1;1,836754095;5,432368383060751;3,1615828265570896;7,255478054440451;2,2524169384301986;1;2,1663095299999995;5,089168524440452;3,2211967201317044;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;289,89121327952853;0;30;4,080653063721346;5,4921306375792005;0,9721071228515185;5,59737470331296;12,01153369809648;4,324152131314733;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;324,69515378435096;3,5287387300722175;0;1,1072135365359668;2,4215251935362505;0;0;0;0;3,5287387300722175
2023-12-20T07:00:00;46,72;147,6;326,624755744599;1,878207864;326,95;1,7909914059999998;329,04999999999995;2,1134609059999994;331,04999999999995;3,059971728971714;290,95099338428406;0;0;0;9,357009475367452;3,0158405643472603;1;1,878207864;7,478801611367452;3,1026207373109775;7,269122478060751;2,3072586286437544;1;1,7909914059999998;5,4781310720607514;3,1505451481759823;7,255478054440451;2,2623249471762583;1;2,1134609059999994;5,142017148440452;3,207089266065179;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;318,3622241582006;30;0;22,35150281598529;30,082776333762173;5,324651411075904;0;0;0;15;30,927835051546396;5,474226804123711;1,7265249510490364;1,8445779391549533;0;0;45;45;0;0;326,624755744599;6,436554621420092;0;6,064687708886454;0;0;0,37186691253363857;0;0;6,436554621420092
2023-12-20T08:00:00;67,96;153,2;356,965723605158;1,9864932619999998;326,95;1,8290749840000002;328,95;2,1571600699999998;330,84999999999997;3,2420362551294257;290,1124096566793;0;0;0;9,357009475367452;3,009892871988031;1;1,9864932619999998;7,370516213367452;3,1087516643697546;7,269122478060751;2,305642734233375;1;1,8290749840000002;5,440047494060751;3,1527531868365246;7,255478054440451;2,2610889933826046;1;2,1571600699999998;5,098317984440452;3,2088423214100064;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;346,8303879357848;30;0;22,314564631586965;30,033061415325662;5,315851870512642;0;0;0;15;30,927835051546396;5,474226804123711;7,363463135447343;7,86694779428135;0;0;45;45;0;0;356,965723605158;7,640641856656773;0;6,054665181329653;0;0;1,58597667532712;0;0;7,640641856656773
2023-12-20T09:00:00;72,93;156,7;329,98948484781397;1,7237246880000003;326,75;1,7064722199999998;328,65;1,9949446209999997;330,45;2,1516699351873276;288,78115800772474;0;0;0;9,357009475367452;3,0259228209559894;1;1,7237246880000003;7,633284787367451;3,0922829262417415;7,269122478060751;2,3158803875778347;1;1,7064722199999998;5,562650258060751;3,138816027395734;7,255478054440452;2,276612658071018;1;1,9949446209999997;5,260533433440452;3,186962010739255;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;315,2167575285702;0;30;22,489993509449217;30,26917026843771;5,357643137513474;0;0;0;15;30,927835051546396;5,474226804123711;10,688034257585091;11,41884001878749;0;0;45;45;0;0;329,98948484781397;8,4043028739046;0;6,102264726117041;0;0;2,302038147787558;0;0;8,4043028739046
2023-12-20T10:00:00;70,54;152,4;318,71344978308;1,620418331;326,84999999999997;1,6704395760000001;328,75;1,9641232519999998;330,84999999999997;13,247208360826255;292,9442360713961;0;0;0;9,357009475367452;3,030750598392184;1;1,620418331;7,736591144367452;3,087357132035659;7,269122478060751;2,317370238356104;1;1,6704395760000001;5,598682902060752;3,136798064351306;7,255478054440452;2,275174507090111;1;1,9641232519999998;5,291354802440452;3,1889765078811556;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;283,6062884843963;0;30;22,51047628676296;30,296737936423902;5,36252261474703;0;0;0;15;30,927835051546396;5,474226804123711;6,367551480271352;6,802939615674521;0;0;45;45;0;0;318,71344978308;7,479294994503042;0;6,107822367983059;0;0;1,3714726265199835;0;0;7,479294994503042
2023-12-20T11:00:00;67,93;145,6;282,409116573947;1,6414173209999998;327,04999999999995;1,6741329360000001;328,84999999999997;1,922960475;330,04999999999995;13,398877772615876;293,905805605985;0;0;0;9,357009475367452;3,0280861999991897;1;1,6414173209999998;7,715592154367452;3,0900736826349116;7,269122478060751;2,316362071888466;1;1,6741329360000001;5,594989542060751;3,1381633149149417;7,255478054440451;2,285287204591071;1;1,922960475;5,332517579440451;3,174864865940885;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;312,0779278555479;30;0;21,873165890422765;29,438985047675324;5,210700353438532;0,20486187661153604;0,43961776096896144;0,15826239394882613;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,409116573947;6,023526326222687;0;5,934899385611344;0,08862694061134262;0;0;0;0;6,023526326222687
2023-12-20T12:00:00;62,36;135,1;267,001887145741;1,236748177;326,04999999999995;1,3600952090000002;327,25;1,566482684;328,45;10,345185871413827;291,75590898951975;0;0;0;9,357009475367452;3,056231233522621;1;1,236748177;8,120261298367453;3,0616169917819125;7,269122478060751;2,346446182752305;1;1,3600952090000002;5,909027269060751;3,097928489258725;7,255478054440452;2,321572793382952;1;1,566482684;5,688995370440452;3,1252425403676045;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;280,4677726943413;0;30;6,5148128693820935;8,768254198360825;1,551980993109866;5,063214897652211;10,865268020712898;3,9114964874566436;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,001887145741;3,958118079365263;0;1,7676800463895423;2,1904380329757207;0;0;0;0;3,958118079365263
2023-12-20T13:00:00;62;135,9;251,75943844297598;1,190739264;327,25;1,288697244;327,95;1,3889216040000003;330,25;8,684031681684123;290,54230077524636;0;0;0;9,357009475367452;3,051945905002015;1;1,190739264;8,166270211367452;3,0659158997647022;7,269122478060751;2,34629008099723;1;1,288697244;5,9804252340607515;3,0981345985025;7,255478054440451;2,320996671380231;1;1,3889216040000003;5,866556450440451;3,1260182937383636;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;248,8607785486508;0;30;7,680886379721552;10,33766672910034;1,82976701105076;4,697141387312789;10,07970254788152;3,6286929172373474;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;251,75943844297598;4,116141646239543;0;2,084073612586628;2,0320680336529144;0;0;0;0;4,116141646239543
2023-12-20T14:00:00;60,59;133,4;262,84491790833;1,21403821;327,45;1,2958545279999998;328,45;1,435546077;330,45;14,986500581211299;293,8393820516159;0;0;0;9,357009475367452;3,0495093458814573;1;1,21403821;8,142971265367452;3,068365567728017;7,269122478060751;2,3428649763627107;1;1,2958545279999998;5,973267950060752;3,102663854468488;7,255478054440451;2,3163969606260597;1;1,435546077;5,819931977440452;3,132225684012075;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;277,33589247079595;30;0;4,085831975821635;5,499100909584974;0,9733408609965403;5,792195791212668;12,429604702173107;4,474657692782318;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,84491790833;3,614427051330429;0;1,1086187433723307;2,505808307958098;0;0;0;0;3,614427051330429
2023-12-20T15:00:00;66,8;129,8;289,39982011027297;1,2241152069999999;327,45;1,296058782;328,54999999999995;1,4529986019999999;330,54999999999995;9,564587722669167;292,09937855936;0;0;0;9,357009475367452;3,0489325197691795;1;1,2241152069999999;8,132894268367451;3,0689460703695164;7,269122478060751;2,3422526009691325;1;1,296058782;5,973063696060751;3,103475037258182;7,255478054440451;2,3144843018826324;1;1,4529986019999999;5,802479452440451;3,1348141132513834;9,10239612603022;3,0341320420100732;1;0;9,10239612603022;3;245,7292115131278;0;30;0;0;0;6,815993866101124;14,626596279186959;5,265574660507306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;289,39982011027297;2,948721809884091;0;0;2,948721809884091;0;0;0;0;2,948721809884091
