timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-20T16:00:00;69,98;130,4;307,632019418797;1,2212360649999998;327,45;1,2914099049999999;328,45;1,4571844099999998;330,54999999999995;4,16490431565108;287,9941400649353;0;0;0;9,357009475367452;3,0490973272298305;1;1,2212360649999998;8,135773410367452;3,068780190059887;7,149622056622126;2,303306495936618;1;1,2914099049999999;5,8582121516221255;3,104068898010379;7,255478054440451;2,3141846738439407;1;1,4571844099999998;5,798293644440451;3,1352199919243486;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;274,2046385919765;30;0;0;0;0;6,997528188472955;15,01615491088617;5,405815767919021;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,632019418797;3,027256830034652;0;0;3,027256830034652;0;0;0;0;3,027256830034652
2023-12-20T17:00:00;73,49;129,6;345,365313878313;1,255596904;327,54999999999995;1,3173543600000002;328,54999999999995;1,5330521799999999;330,54999999999995;5,227553532665452;288,89032191191365;0;0;0;9,357009475367452;3,0465490312393877;1;1,255596904;8,101412571367451;3,0713470813764854;7,269122478060751;2,3409251673897677;1;1,3173543600000002;5,951768118060751;3,105234878638233;7,255478054440452;2,308753915642654;1;1,5330521799999999;5,722425874440452;3,1425948020193615;8,971218214692644;2,9904060715642147;1;0;8,971218214692644;3;242,59827075969628;0;30;0;0;0;6,747171777438716;14,478909393645312;5,212407381712312;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,365313878313;2,918948133758895;0;0;2,918948133758895;0;0;0;0;2,918948133758895
2023-12-20T18:00:00;80,24;128,9;352,347421065411;1,228165312;327,54999999999995;1,283602086;328,25;1,4655560259999998;330,54999999999995;16,53944690740648;294,50107473965977;0;0;0;9,357009475367452;3,0481319692429665;1;1,228165312;8,128844163367452;3,069752087437132;7,269122478060751;2,344811118212169;1;1,283602086;5,985520392060751;3,1000887114537337;6,0880158379895235;1,9244313456162483;1;1,4655560259999998;4,622459811989524;3,1635401553075395;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;271,0740109326203;30;0;0;0;0;6,5454899834852425;14,04611584438893;5,056601703980015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,347421065411;2,8316969542288084;0;0;2,8316969542288084;0;0;0;0;2,8316969542288084
2023-12-20T19:00:00;81,83;127,9;336,496168342847;1,2450092720000001;327,54999999999995;1,2914588700000003;328,25;1,495903134;330,54999999999995;26,037956712213628;297,8103316080477;0;0;0;9,357009475367452;3,047159989767085;1;1,2450092720000001;8,112000203367451;3,0707312733135064;7,269122478060751;2,3443322829692734;1;1,2914588700000003;5,977663608060751;3,100721911679628;5,392715138741794;1,6904921425864903;1;1,495903134;3,8968120047417942;3,1900267400774904;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;239,46795616310598;0;30;0;0;0;6,240790682732971;13,392254683976331;4,8212116862314796;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,496168342847;2,6998785442896285;0;0;2,6998785442896285;0;0;0;0;2,6998785442896285
2023-12-20T20:00:00;81,84;123,8;296,037265697143;1,26089072;327,54999999999995;1,3191171000000002;328,15;1,5477025079999995;330,54999999999995;14,83601294158284;293,6650338487831;0;0;0;4,63523480156978;1,4723186607096488;1;1,26089072;3,3743440815697796;3,148255146977234;7,269122478060751;2,3432571742639947;1;1,3191171000000002;5,950005378060752;3,10214455241941;7,255478054440451;2,307705217507233;1;1,5477025079999995;5,707775546440452;3,1440229017975563;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;267,9440093674897;30;0;0;0;0;4,9998024408319734;10,729189787193075;3,8625083233895072;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,037265697143;2,163004661098124;0;0;2,163004661098124;0;0;0;0;2,163004661098124
2023-12-20T21:00:00;77,99;118,5;249,422636195335;1,294644393;326,45;1,3669461119999997;326,75;1,6167179760000001;328,95;6,065846540044511;289,2919751777183;0;0;0;9,357009475367452;3,050892584909618;1;1,294644393;8,062365082367451;3,066974406653734;7,269122478060751;2,3492263669393942;1;1,3669461119999997;5,902176366060751;3,0942622560171023;2,176643416332063;0,621779722123092;1;1,6167179760000001;0,5599254403320628;3,5006664561202254;6,279015088364075;2,093005029454692;1;0;6,279015088364075;3;236,33826759813186;0;30;0;0;0;3,4182095418756595;7,335213609175234;2,6406768993030845;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,422636195335;1,4787790636097273;0;0;1,4787790636097273;0;0;0;0;1,4787790636097273
2023-12-20T22:00:00;66,78;114,5;235,111117273556;1,27807044;326,25;1,3419739620000002;326,25;1,5972103199999996;328,65;10,56989342664574;292,9231009251106;0;0;0;9,357009475367452;3,052949131041335;1;1,27807044;8,078939035367451;3,0649084127306945;2,180736743418289;0,6575555190208904;1;1,3419739620000002;0,838762781418289;3,316429837993661;2,1766434163321353;0,6252486290672092;1;1,5972103199999996;0,5794330963321357;3,4812446043734764;8,564065447616235;2,854688482538745;1;0;8,564065447616235;3;204,73568640295102;0;30;0;0;0;2,221544917265894;4,767263770956855;1,7162149575444676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,111117273556;0,9610803762249019;0;0;0,9610803762249019;0;0;0;0;0,9610803762249019
2023-12-20T23:00:00;61,42;105,9;239,094271969124;1,27031998;326,34999999999997;1,338975905;326,65;1,584277964;328,75;5,967802817662789;291,0817441096336;0;0,4123727809258191;0;2,80710284261024;0,8694587558624081;1;1,27031998;1,5367828626102398;3,228563544484523;7,269122478060751;2,3513571182209345;1;1,338975905;5,930146573060751;3,091458299435459;2,1766434163322375;0,6253277281156207;1;1,584277964;0,5923654523322375;3,4808042542610305;3,647131262996788;1,2157104209989291;1;0;3,647131262996788;3,0000000000000004;233,21521283431073;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;239,094271969124;0;0;0;0;0;0;0;0;0
2023-12-21T00:00:00;48,88;94,3;230,067245248043;1,2535991320000002;326,34999999999997;1,3111483959999999;326,54999999999995;1,5588777200000001;328,75;0,8558303970000002;291,04249999999996;0;0;0;3,171913020916391;0,9919340751028896;1;1,2535991320000002;1,9183138889163907;3,197705473105539;2,180736743418383;0,657325842137104;1;1,3111483959999999;0,869588347418383;3,3175886350799035;2,1766434163321353;0,6269345259602113;1;1,5588777200000001;0,6177656963321352;3,4718831491987046;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;201,61294394460626;0;30;0;0;0;0;0;0;8,878598151803985;18,306387941863886;3,2402306657099076;0;0;0;0;45;45;0;0;230,067245248043;0;0;0;0;0;0;0;0;0
2023-12-21T01:00:00;30,16;90,2;227,567997786245;1,2671582399999999;326,45;1,354514598;327,34999999999997;1,59099876;329,15;0,825304852;290,96;0;0;0;2,8071028426102353;0,8690364063184426;1;1,2671582399999999;1,5399446026102355;3,2301326183814947;3,314304773215283;1,0278605805530037;1;1,354514598;1,9597901752152826;3,2244691896172726;2,1766434163321353;0,6219586158256581;1;1,59099876;0,5856446563321354;3,4996595608577796;0;0;0;0;0;0;230,0927826502118;30;0;0;0;0;0;0;0;6,9019489678423485;14,230822614107936;2,5188556026971045;0;0;0;0;45;45;0;0;227,567997786245;0;0;0;0;0;0;0;0;0
2023-12-21T02:00:00;25,08;88,4;223,044576237094;1,273680378;326,45;1,3683898800000003;327,34999999999997;1,6045970400000003;329,15;0,8004518230000002;290,52;0;0;0;2,8071028426103632;0,8686932800033911;1;1,273680378;1,5334224646103634;3,231408492764449;2,3764442944691675;0,7144525994808992;1;1,3683898800000003;1,0080544144691674;3,3262448708225345;2,1766434163321353;0,621073238136612;1;1,6045970400000003;0,5720463763321351;3,5046485384922645;0;0;0;0;0;0;258,5697733719468;30;0;0;0;0;0;0;0;6,0398094465883485;12,45321535379041;2,2042191176209025;0;0;0;0;45;45;0;0;223,044576237094;0;0;0;0;0;0;0;0;0
2023-12-21T03:00:00;20,9;88,1;219,22746517217;1,302737608;326,54999999999995;1,400936216;327,54999999999995;1,6373140540000002;329,34999999999997;1,011707282;290,085;0;0;0;2,8071028426102353;0,8665609265085064;1;1,302737608;1,5043652346102354;3,2393600458313303;2,180736743418225;0,6460713262548965;1;1,400936216;0,7798005274182251;3,3753807897022385;2,228337399064962;0,634659857831364;1;1,6373140540000002;0,591023345064962;3,5110734853771945;0;0;0;0;0;0;226,96496902618856;0;30;0;0;0;0;0;0;5,8838230149065645;12,131593845168176;2,147292110594767;0;0;0;0;45;45;0;0;219,22746517217;0;0;0;0;0;0;0;0;0
2023-12-21T04:00:00;3,48;91;213,616648530635;1,6151399039999998;326,75;1,6067584949999998;327,65;1,8800125740000004;329,45;0,6961971710000001;289,995;0;0;0;2,807102842610176;0,8484841382513673;1;1,6151399039999998;1,191962938610176;3,3083739766724536;2,180736743418332;0,6334503919287939;1;1,6067584949999998;0,573978248418332;3,442632242721018;3,812145198408369;1,1456998886954524;1;1,8800125740000004;1,9321326244083683;3,3273505880750815;0;0;0;0;0;0;255,44227252928593;30;0;0;0;0;0;0;0;7,2000152155631225;14,845392197037366;2,6276344188756138;0;0;0;0;45;45;0;0;213,616648530635;0;0;0;0;0;0;0;0;0
2023-12-21T05:00:00;0,07;104;245,97185431427502;1,5624423719999996;325,54999999999995;1,5744346;326,25;1,845206853;327,84999999999997;0,7695341690000002;290,2475;0;0;0;2,8071028426102353;0,8600200435531039;1;1,5624423719999994;1,2446604706102358;3,263997000596538;2,1807367434181573;0,6455413444693717;1;1,5744346;0,6063021434181572;3,3781519372871465;7,255478054440822;2,309452187224923;1;1,845206853;5,410271201440821;3,141644626624259;3,2942456505176025;1,0980818835058674;1;0;3,2942456505176025;3;223,83778093361195;0;30;0;0;0;0;0;0;13,462436709013186;27,75760146188286;4,913095458753266;0;0;0;0;45;45;0;0;245,97185431427502;0;0;0;0;0;0;0;0;0
2023-12-21T06:00:00;0,33;115,9;274,74233878873497;1,5990919749999999;325,65;1,624315945;327,45;1,8660869279999999;328,54999999999995;0,8055214870000003;290,5075;0;0;0;9,357009475367452;3,040805574776642;1;1,5990919749999999;7,757917500367451;3,077148224465077;2,18073674341811;0,6339333720889584;1;1,624315945;0,5564207984181102;3,440009375483852;2,1766434163321353;0,6092275792336472;1;1,8660869279999999;0,31055648833213545;3,572791991902524;9,58890236917923;3,19630078972641;1;0;9,58890236917923;3;252,31539715551858;30;0;0;0;0;2,5967079957030754;5,572334754727629;2,0060405117019466;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,74233878873497;1,12338268655309;0;0;1,12338268655309;0;0;0;0;1,12338268655309
2023-12-21T07:00:00;23,85;126,3;275,087700068801;1,58135965;325,65;1,6062576530000001;327,25;1,856677254;328,54999999999995;0,9170715239999999;291,505;0;0;0;9,357009475367452;3,0416727074930168;1;1,58135965;7,775649825367452;3,0762709782406574;7,269122478060751;2,332583385163298;1;1,6062576530000001;5,662864825060751;3,116339816315659;4,2984037759803435;1,3170675728685057;1;1,856677254;2,4417265219803435;3,2636167380680705;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;220,711218247382;0;30;0;0;0;5,735102045494413;12,307085934537366;4,430550936433452;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,087700068801;2,4811085244027327;0;0;2,4811085244027327;0;0;0;0;2,4811085244027327
2023-12-21T08:00:00;45,12;133;280,231399844844;1,5693688209999996;325,45;1,61479575;327,34999999999997;1,8568647200000001;328,45;1,0802019502222224;290,4942041918008;0;0;0;9,357009475367452;3,0437144856813267;1;1,5693688209999996;7,787640654367452;3,074207360574069;7,269122478060751;2,331354704331517;1;1,61479575;5,654326728060751;3,117982203461;7,255478054440451;2,3036065587798142;1;1,8568647200000001;5,398613334440451;3,149616859175626;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;249,18914712555727;30;0;3,563816697429138;4,796523145934238;0,84898459683036;5,914211069605148;12,69144006353036;4,568918422870929;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,231399844844;3,525573383028063;0;0,9669790662203422;2,5585943168077208;0;0;0;0;3,525573383028063
2023-12-21T09:00:00;48,96;137,1;282,18056814071;1,628479369;325,04999999999995;1,59776992;326,34999999999997;1,8902308700000001;327,75;2,2586470522222224;288,46139114748627;0;0;0;9,357009475367452;3,043899824701879;1;1,628479369;7,728530106367452;3,074020176167881;7,269122478060751;2,339723407607188;1;1,59776992;5,671352558060751;3,1068298305801925;7,255478054440451;2,3076666507980894;1;1,8902308700000001;5,3652471844404515;3,1440754460490203;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;277,6642282108447;30;0;9,468207595510332;12,74321345290758;2,2555487811646415;4,1098201715239835;8,819356591253184;3,174968372851146;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,18056814071;4,34701412090281;0;2,5690318321061683;1,7779822887966419;0;0;0;0;4,34701412090281
2023-12-21T10:00:00;37,24;130,9;266,392710559079;1,62499446;325,54999999999995;1,612932282;326,95;1,8727797440000002;328,34999999999997;14,748097993444441;292,5247128550495;0;0;0;9,357009475367452;3,040292383642544;1;1,62499446;7,732015015367452;3,0776676367412112;7,269122478060751;2,3344487795690196;1;1,612932282;5,656190196060751;3,1138496340891058;7,255478054440452;2,3034885495109676;1;1,8727797440000002;5,3826983104404516;3,149778216167298;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;246,0575144196026;0;30;0,5283592040338336;0,7111160215798569;0,12586753581963467;6,8496685630004785;14,698859577254245;5,291589447811528;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;266,392710559079;3,106651080724955;0;0,14336098995049915;2,9632900907744557;0;0;0;0;3,106651080724955
2023-12-21T11:00:00;34,29;121,7;262,931253137009;1,6445594749999999;325,65;1,6396755660000006;327,34999999999997;1,8893634899999998;328,54999999999995;13,53677514677777;289,0175281473189;0;0;0;9,357009475367452;3,0385821575551706;1;1,6445594749999999;7,712450000367452;3,0793998615775653;7,269122478060751;2,329942058901053;1;1,6396755660000006;5,62944691206075;3,1198726381587902;7,255478054440451;2,300721542830291;1;1,8893634899999998;5,366114564440451;3,1535663570633323;3,4768594386702953;1,1589531462234317;1;0;3,4768594386702953;3;274,53290866816064;30;0;0;0;0;4,341530553461071;9,31658917051732;3,353972101386235;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,931253137009;1,8782243767762916;0;0;1,8782243767762916;0;0;0;0;1,8782243767762916
2023-12-21T12:00:00;26,05;116;267,112011355605;1,532075678;325,34999999999997;1,558788184;325,95;1,840352323;327,84999999999997;27,86682282177778;293,55471158761503;0;0;0;9,357009475367452;3,046214069997247;1;1,532075678;7,824933797367452;3,0716848062407864;7,269122478060751;2,344646130482923;1;1,558788184;5,710334294060751;3,1003068580603;2,1766434163321353;0,6167941810402826;1;1,840352323;0,33629109333213525;3,528962307428091;4,545453329533111;1,5151511098443704;1;0;4,545453329533111;3;242,92650800887282;0;30;0;0;0;2,6517713007065513;5,690496353447535;2,0485786872411125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,112011355605;1,147204064855023;0;0;1,147204064855023;0;0;0;0;1,147204064855023
2023-12-21T13:00:00;23,51;110,8;260,950666163216;1,619097675;325,65;1,6277141160000004;327,34999999999997;1,8850965400000002;328,75;28,381866675555557;294,07301400077426;0;0;0;5,745834928015958;1,83610242208203;1;1,619097675;4,126737253015958;3,1293651481056957;2,1807367434180973;0,6344926371437888;1;1,6277141160000004;0,5530226274180969;3,4369772251965447;2,1766434163321353;0,6062982007008149;1;1,8850965400000002;0,29154687633213516;3,590054223839312;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;211,3232679896509;0;30;0;0;0;1,0564226871367595;2,2670014745424023;0,8161205308352648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,950666163216;0,4570274972677483;0;0;0,4570274972677483;0;0;0;0;0,4570274972677483
2023-12-21T14:00:00;11,56;110,3;244,543420703836;1,705483127;326,25;1,6564831519999998;327,54999999999995;1,9311166450000004;329,04999999999995;29,352832340888888;294,6624560750181;0;0;0;9,357009475367452;3,0308593240472894;1;1,705483127;7,651526348367452;3,0872463796414253;2,180736743418353;0,6313250090637073;1;1,6564831519999998;0,5242535914183533;3,454222012608872;2,1766434163321353;0,6007069336233422;1;1,9311166450000004;0,24552677133213496;3,623469772860893;5,695929026741898;1,8986430089139659;1;0;5,695929026741898;3,0000000000000004;239,80213566285192;30;0;0;0;0;0,8896813381401677;1,9091874209016473;0,687307471524593;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;244,543420703836;0,3848921840537721;0;0;0,3848921840537721;0;0;0;0;0,3848921840537721
2023-12-21T15:00:00;10,53;108,2;238,372731005347;1,69525224;326,15;1,6478289380000002;327,45;1,9270987169999998;329,04999999999995;24,61762311755555;292,986174607139;0;0;0;9,357009475367452;3,0321738009020924;1;1,69525224;7,6617572353674515;3,085908028287718;2,1807367434181613;0,6325874444936618;1;1,6478289380000002;0,5329078054181611;3,447328527305305;2,1766434163321353;0,6009666805608105;1;1,9270987169999998;0,24954469933213552;3,621903654127603;4,226352280563069;1,408784093521023;1;0;4,226352280563069;3;268,27815544928563;30;0;0;0;0;0,25925808431918407;0,5563478204274336;0,2002852153538761;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,372731005347;0,11215972059817061;0;0;0,11215972059817061;0;0;0;0;0,11215972059817061
2023-12-21T16:00:00;16,8;106,4;232,208387146159;1,7244409759999997;325,95;1,6296950999999997;326,15;1,968807104;328,34999999999997;12,119860257555553;288,31272677203475;0;0;0;2,8299623710643687;0,8565950718298339;1;1,7244409759999997;1,1055213950643692;3,3037341261129183;2,180736743418225;0,6434406704191885;1;1,6296950999999997;0,5510416434182255;3,3891807647121834;2,1766434163321353;0,6046467975714552;1;1,968807104;0,2078363123321354;3,5998593312237075;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;236,67238026531965;0;30;0;0;0;0;0;0;14,572295244088236;30,045969575439663;5,31813661485282;0;0;0;0;45;45;0;0;232,208387146159;0;0;0;0;0;0;0;0;0
2023-12-21T17:00:00;16,95;110,2;242,587581914936;1,8703175040000002;328,34999999999997;1,6945135680000003;327,25;2,0695700790000005;330,04999999999995;7,930102586666666;286,24546168737305;0;0;0;9,357009475367452;3,0041502250140724;1;1,8703175040000002;7,486691971367452;3,114694264439995;2,1807367434181444;0,6314846178910216;1;1,6945135680000003;0,4862231754181441;3,4533489520317735;2,1766434163321353;0,5821865248503129;1;2,0695700790000005;0,10707333733213487;3,7387389151471284;5,6668266456117315;1,8889422152039104;1;0;5,6668266456117315;3,0000000000000004;265,1487130272931;30;0;0;0;0;0,8187837192705338;1,757046607876682;0,6325367788356056;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,587581914936;0,3542205961479391;0;0;0,3542205961479391;0;0;0;0;0,3542205961479391
2023-12-21T18:00:00;35,08;110,9;261,46523168586697;1,878308592;326,34999999999997;1,6980474419999996;326,95;2,004764202;328,84999999999997;21,29645125844444;294,29869660868053;0;0;0;9,357009475367452;3,021056751460927;1;1,878308592;7,478700883367452;3,09726372099517;2,1807367434181573;0,6336451593257333;1;1,6980474419999996;0,4826893014181577;3,4415740597445676;2,1766434163321353;0,597800633879313;1;2,004764202;0,17187921433213527;3,6410858285767005;6,124469410604628;2,041489803534876;1;0;6,124469410604628;3;233,54325078756938;0;30;0;0;0;1,0611409542776282;2,2771265113253825;0,8197655440771376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;261,46523168586697;0,4590687046831971;0;0;0,4590687046831971;0;0;0;0;0,4590687046831971
2023-12-21T19:00:00;39,34;106,6;243,655007248974;2,20699245;325,65;1,735681941;326,04999999999995;2,177742158;327,84999999999997;9,478078545333332;288,8426993591238;0;0;0;2,9815283427919055;0,8859181090003777;1;2,20699245;0,7745358927919054;3,3654672057173562;2,180736743418225;0,6388166285566954;1;1,735681941;0,44505480241822526;3,4137131782953944;2,177742158;0,5972227419108559;1;2,177742158;0;3,646448812434975;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;262,01989646249064;30;0;0;0;0;0;0;0;14,619630530692833;30,143568104521307;5,335411554500271;0;0;0;0;45;45;0;0;243,655007248974;0;0;0;0;0;0;0;0;0
2023-12-21T20:00:00;48,49;105;234,32602540095098;2,2630000159999994;325,45;1,773884434;326,04999999999995;2,2086292800000003;327,65;8,614170439999999;288,35166666666663;0;0;0;2,8071028426102353;0,8271361121625302;1;2,2630000159999994;0,5441028266102359;3,3937616812197002;2,1807367434182976;0,6368776372022518;1;1,773884434;0,40685230941829764;3,4241063212677476;2,2086292800000003;0,6077383113683987;1;2,2086292800000003;0;3,6341781301017466;8,951058842295346;2,983686280765115;1;0;8,951058842295346;3;230,41474710442333;0;30;0;0;0;0;0;0;13,852472291676122;28,561798539538398;5,055438341498296;0;0;0;0;45;45;0;0;234,32602540095098;0;0;0;0;0;0;0;0;0
2023-12-21T21:00:00;40,97;99,1;206,24850666158602;2,302717626;325,75;1,81748287;326,65;2,260789596;328,25;14,340114589999999;294,8083333333333;0;0;0;2,8071028426102353;0,8220275536369192;1;2,302717626;0,5043852166102352;3,4148524951392356;2,180736743418127;0,6296110861519485;1;1,81748287;0,363253873418127;3,4636250717031283;2,260789596;0,6158116908567689;1;2,260789596;0;3,6712352648820286;5,846395347690485;1,9487984492301615;1;0;5,846395347690485;3;258,8917056297129;30;0;0;0;0;0;0;0;11,004975470281144;22,690671072744628;4,016248779875799;0;0;0;0;45;45;0;0;206,24850666158602;0;0;0;0;0;0;0;0;0
2023-12-21T22:00:00;33,15;92,4;261,46331629075695;1,9148728560000003;325,25;1,6952900129999997;326,45;1,989871847;327,84999999999997;9,960476280666667;295,33;0;0;0;2,8071028426102353;0,8456131923832176;1;1,9148728560000003;0,892229986610235;3,3196062548396283;4,535288353791212;1,4225744516950842;1;1,6952900129999997;2,839998340791212;3,1880850583160263;2,1766434163321353;0,6079584869446986;1;1,989871847;0,18677156933213523;3,580250071466028;0;0;0;0;0;0;287,3658164591499;30;0;0;0;0;0;0;0;7,880965387266414;16,249413169621473;2,8761461310230008;0;0;0;0;45;45;0;0;261,46331629075695;0;0;0;0;0;0;0;0;0
2023-12-21T23:00:00;28,77;85,7;274,281846581566;1,844988609;325,84999999999997;1,709730491;327,45;1,985203384;328,75;0,735729652;288,06;0;0;0;2,8071028426102353;0,8437679362587753;1;1,844988609;0,9621142336102353;3,32686598054056;2,180736743418225;0,629044084089694;1;1,709730491;0,47100625241822525;3,466747082716827;2,1766434163321353;0,5999655268425877;1;1,985203384;0,19144003233213525;3,627947471894029;0;0;0;0;0;0;255,758132509083;0;30;0;0;0;0;0;0;5,679644691455721;11,710607611248909;2,072777547191057;0;0;0;0;42,855872306183684;42,855872306183684;0;0;274,281846581566;0;0;0;0;0;0;0;0;0
2023-12-22T00:00:00;6,05;80,3;230,699222092552;1,7736717860000002;325,75;1,694983632;327,54999999999995;1,9577354179999997;329,04999999999995;4,695015145999999;288,825;0;0;0;0;0;0;0;0;0;2,180736743418225;0,629103341690221;1;1,694983632;0,4857531114182252;3,4664205368218335;2,1766434163321353;0,5989861101626147;1;1,9577354179999997;0,2189079983321356;3,6338796165761056;0;0;0;0;0;0;284,2325566958321;30;0;0;0;0;0;0;0;3,365103865246471;6,9383584850442706;1,2280894518528358;0;0;0;0;42,577515975003166;42,577515975003166;0;0;230,699222092552;0;0;0;0;0;0;0;0;0
2023-12-22T01:00:00;0,01;77,5;212,107784303334;1,74964536;325,54999999999995;1,6453918800000003;326,15;2,2257418479999997;333,54999999999995;5,909916689333333;289,21166666666664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,5395959606462246;1;2,1766434163321353;0;4,03383934476709;0;0;0;0;0;0;252,6251860717415;0;30;0;0;0;0;0;0;1,4785539034656436;3,0485647494136985;0,5395959606462246;0;0;0;0;43,84480268020222;43,84480268020222;0;0;212,107784303334;0;0;0;0;0;0;0;0;0
2023-12-22T02:00:00;-0,1;80,2;192,494852634667;1,7167352839999999;326,54999999999995;1,6305345;324,65;2,403041315;334,65;0;273,15;0;0;0;2,8071028426102353;0,8445888825232053;1;1,7167352839999999;1,0903675586102355;3,3236322436829013;0;0;0;0;0;0;2,1766434163321353;0,5285584524220565;1;2,1766434163321353;0;4,118075127467785;0;0;0;0;0;0;281,0999235531343;30;0;0;0;0;0;0;0;3,762578855640971;7,757894547713343;1,3731473349452616;0;0;0;0;41,453674885416675;41,453674885416675;0;0;192,494852634667;0;0;0;0;0;0;0;0;0
2023-12-22T03:00:00;-0,07;82,4;182,67352501507;1,939831016;328,45;1,7874183600000002;328,25;2,328864936;334,84999999999997;4,412409952666666;290,60166666666663;0;0;0;2,8071028426102353;0,8156816116164648;1;1,939831016;0,8672718266102353;3,441419792518433;0;0;0;0;0;0;2,1766434163321353;0,526552495835662;1;2,1766434163321353;0;4,133763363665586;0;0;0;0;0;0;249,49286619235795;0;30;0;0;0;0;0;0;3,6778731192897256;7,58324354492727;1,3422341074521267;0;0;0;0;43,73838062176791;43,73838062176791;0;0;182,67352501507;0;0;0;0;0;0;0;0;0
2023-12-22T04:00:00;-0,18;83,2;183,374997141898;1,764094232;325,75;1,66210993;326,95;2,055925632;331,54999999999995;4,488008853999999;290,92999999999995;0;0;0;2,8071028426102353;0,8486166362662904;1;1,764094232;1,0430086106102354;3,307857426600561;2,180736743418225;0,6356190659602601;1;1,66210993;0,5186268134182253;3,4308862968477545;2,1766434163321353;0,5688837644668967;1;2,055925632;0,1207177843321352;3,826165470501477;0;0;0;0;0;0;277,9679169057387;30;0;0;0;0;0;0;0;5,625779329640235;11,599545009567496;2,0531194666934467;0;0;0;0;40,40973766799917;40,40973766799917;0;0;183,374997141898;0;0;0;0;0;0;0;0;0
2023-12-22T05:00:00;-0,25;91,9;187,119654057833;1,51644605;325,75;1,543313845;326,65;1,978348284;332,75;2,276190724666666;290,6983333333333;0;0;0;2,8071028426102353;0,8608417606250951;1;1,51644605;1,2906567926102352;3,2608813501007137;4,305944737443455;1,3526917238976213;1;1,543313845;2,7626308924434553;3,1832417256434336;2,1766434163321353;0,5638370178271989;1;1,978348284;0,19829513233213536;3,8604124020094384;0;0;0;0;0;0;246,36117274562713;0;30;0;0;0;0;0;0;7,610309003614174;15,691358770338503;2,777370502349915;0;0;0;0;45;45;0;0;187,119654057833;0;0;0;0;0;0;0;0;0
2023-12-22T06:00:00;-0,08;93,2;202,844538740041;1,577151458;328,95;1,061814419;321,25;0,9920644759999999;326,95;0;273,15;0;0;0;5,4209194630080795;1,7057446244792713;1;1,577151458;3,8437680050080796;3,1780369612262294;2,1807367434181955;0,6966843115975971;1;1,061814419;1,1189223244181954;3,130164849582235;2,1766434163321353;0,6710575933494448;1;0,9920644759999999;1,1845789403321354;3,2436014999366463;0;0;0;0;0;0;274,8365366283526;30;0;0;0;0;0;0;0;8,421700377241594;17,364330674724936;3,0734865294263134;0;0;0;0;45;45;0;0;202,844538740041;0;0;0;0;0;0;0;0;0
2023-12-22T07:00:00;0,81;104,3;213,704901194265;1,546546934;325,75;1,1895529119999997;323,54999999999995;0,21959963100000002;325,25;0;273,15;0;0;0;8,254632629549238;2,6751990962204513;1;1,546546934;6,708085695549239;3,085614316037811;2,180736743418225;0,6803327747351122;1;1,1895529119999997;0,9911838314182255;3,205397159158319;2,176643416332937;0,7152164470320058;1;0,21959963100000002;1,957043785332937;3,0433352383960663;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;303,30905297468973;30;0;0;0;0;0;0;0;13,79587854317049;28,445110398289675;5,034784540497272;0;0;0;0;45;45;0;0;213,704901194265;0;0;0;0;0;0;0;0;0
2023-12-22T08:00:00;31,68;108;221,76306808749698;1,353640223;321,45;1,045685348;319,95;0,14051555999999998;321,04999999999995;1,6002995888888885;289,4679280742459;0;0;0;9,357009475367452;3,07920834365757;1;1,353640223;8,003369252367452;3,038771148643009;2,180736743418225;0,7034693054303798;1;1,045685348;1,1350513954182253;3,099974265521164;2,1766434163327277;0,7216783049788558;1;0,14051555999999998;2,036127856332728;3,016085423818443;3,8708529381964243;1,2902843127321413;1;0;3,8708529381964243;3,0000000000000004;271,6997747009712;0;30;0;0;0;0,41475742668516585;0,8900373963200983;0,3204134626752354;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;221,76306808749698;0,17943153909813178;0;0;0,17943153909813178;0;0;0;0;0,17943153909813178
2023-12-22T09:00:00;39,73;112,5;170,730755595522;1,2094368989999997;318,45;0,981141084;318,34999999999997;0,14222234000000003;319,15;2,7882045295555558;289,5023247311361;0;0;0;9,357009475367452;3,10033982394107;1;1,2094368989999997;8,147572576367452;3,018059311792818;2,180736743418225;0,7122291486085737;1;0,981141084;1,1995956594182253;3,0618470862622793;2,1766434163313977;0,7228892247449409;1;0,14222234000000003;2,0344210763313977;3,0110331456377555;6,986324519030191;2,32877483967673;1;0;6,986324519030191;3,0000000000000004;300,17260472350114;30;0;0;0;0;1,7992858458527312;3,8611284245766764;1,3900062328476035;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;170,730755595522;0,778403490394658;0;0;0,778403490394658;0;0;0;0;0,778403490394658
2023-12-22T10:00:00;35,64;108,6;164,91751950884;1,0975574700000001;316,15;0,9237345180000003;316,84999999999997;0,15468043499999995;317,45;1,1589752495555554;288,7770337139596;0;0;0;9,357009475367452;3,1138419556108774;1;1,0975574700000001;8,259452005367452;3,0049725094450985;2,180736743418225;0,7195503269079206;1;0,9237345180000003;1,257002225418225;3,03069384012286;2,1766434163321353;0,7238820655562835;1;0,15468043499999995;2,0219629813321354;3,0069033616124257;4,242146654352352;1,4140488847841173;1;0;4,242146654352352;3;268,56364009460776;0;30;0;0;0;0,643463710529825;1,3808234131541308;0,4970964287354871;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;164,91751950884;0,27837400009187274;0;0;0,27837400009187274;0;0;0;0;0,27837400009187274
2023-12-22T11:00:00;26,45;104,1;149,17371363686;1,0164336569999999;314,45;0,8831705130000002;315,84999999999997;0,14284069800000002;316,25;0,49204845844444434;288,4263920754071;0;0;0;5,768227232785344;1,922742410928448;1;0;5,768227232785344;3;7,269122478060751;2,420124905848752;1;0,8831705130000002;6,385951965060751;3,0036145905086777;2,1766434163321353;0,7248094182525988;1;0,14284069800000002;2,033802718332135;3,003056198662097;0;0;0;0;0;0;297,0367837305983;30;0;0;0;0;0;0;0;13,886006872821767;28,630942005818078;5,067676735029799;0;0;0;0;45;45;0;0;149,17371363686;0;0;0;0;0;0;0;0;0
2023-12-22T12:00:00;26,23;100;144,33705156439;0,951224868;312,95;0,8349791599999999;314,65;0,12255239999999999;315,04999999999995;0,1693200444444445;288,78;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;265,4281326838042;0;30;0;0;0;0;0;0;13,620048005929329;28,08257320810171;4,970615457834002;0;0;0;0;45;45;1,739589768973643;1,7571613828016597;144,33705156439;0;0;0;0;0;0;0;0;0
2023-12-22T13:00:00;26,73;102,9;110,672463340356;0,9097585079999999;311,95;0,7650739280000001;312,84999999999997;0,12400875900000001;313,25;1,9451516839999992;288,0186354813956;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,224585012821527;1,7415283376071757;1;0;5,224585012821527;3;293,9015898705359;30;0;0;0;0;0;0;0;13,318405511811026;27,46062992125985;4,860531496062993;0;0;0;0;45;45;0;0;110,672463340356;0;0;0;0;0;0;0;0;0
2023-12-22T14:00:00;25,3;98,8;115,58701115225101;0,9096284010000002;311,84999999999997;0,7772844;313,15;0,11359879999999997;313,15;1,5894021493333335;287,9122287237275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;262,2932523431278;0;30;0;0;0;0;0;0;12,738537017334442;26,26502477800916;4,648909385707621;0;0;0;0;45;45;1,4211007575685257;1,4354553106752785;115,58701115225101;0;0;0;0;0;0;0;0;0
2023-12-22T15:00:00;28,86;95,2;117,735145097298;0,6477342020000001;311,25;0,585973948;312,75;0,11246281199999997;312,95;1,054506526;287,9386379722401;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,7670230178935;30;0;0;0;0;0;0;0;10,233463748965281;21,09992525559852;3,734686770240938;0;0;0;0;45;45;0,6095267756672698;0,615683611785121;117,735145097298;0;0;0;0;0;0;0;0;0
2023-12-22T16:00:00;34,17;93,9;136,522619845683;0;310,84999999999997;0,11748801999999997;312,15;0,15492526;312,75;1,7036866060000002;287,62694906922263;0;0;0;7,70121091437653;2,5670703047921766;1;0;7,70121091437653;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;259,1589989471707;0;30;0;0;0;0;0;0;9,02214566929134;18,602362204724418;3,2926181102362215;0;0;0;0;45;45;0;0;136,522619845683;0;0;0;0;0;0;0;0;0
2023-12-22T17:00:00;42,41;92;158,39533222202002;0;310,84999999999997;0,11475297499999997;312,45;0,14958107999999998;312,95;1,5876905371111116;287,47989820316354;0;0;0;8,88484251968504;2,9616141732283467;1;0;8,88484251968504;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,633083047276;30;0;0;0;0;0;0;0;8,11515748031496;16,73228346456693;2,9616141732283463;0;0;0;0;45;45;0;0;158,39533222202002;0;0;0;0;0;0;0;0;0
2023-12-22T18:00:00;42,95;92,2;142,53932385885;0;310,75;0,10800279999999998;312,45;0,140118244;312,75;1,801336714222222;287,20781701396214;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;4,001530492711698;1,333843497570566;1;0;4,001530492711698;3;0;0;0;0;0;0;256,0253723705502;0;30;0;0;0;0;0;0;8,210629921259843;16,92913385826772;2,996456692913386;0;0;0;0;45;45;0;0;142,53932385885;0;0;0;0;0;0;0;0;0
2023-12-22T19:00:00;50,36;90,7;127,753589940368;0;310,45;0,112762198;312,25;0,14316806399999998;312,34999999999997;0,9931439502222221;287,5144929268547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;284,49976983331317;30;0;0;0;0;0;0;0;7,962122905971521;16,416748259735098;2,905764441973112;0;0;0;0;45;45;0,4823990395880318;0,4872717571596281;127,753589940368;0;0;0;0;0;0;0;0;0
2023-12-22T20:00:00;40,49;90,9;119,85788621131701;0;310,15;0,10752294300000002;311,84999999999997;0,13545117999999998;311,95;0,20763837599999999;286,63666666666666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,8923724879088;0;30;0;0;0;0;0;0;11,680020598882209;24,082516698726202;4,262605455674538;0;0;0;0;45;45;4,219979401117792;4,262605455674538;119,85788621131701;0;0;0;0;0;0;0;0;0
2023-12-22T21:00:00;24,66;90;151,24884759778402;0;309,95;0,11650312400000001;312,25;0,14649768399999996;311,95;0,3801923586666667;286,21999999999997;0;0;0;0;0;0;0;0;0;5,662923512801723;1,8876411709339076;1;0;5,662923512801723;3;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;281,36708325066;30;0;0;0;0;0;0;0;7,160433070866142;14,763779527559056;2,6131889763779528;0;0;0;0;45;45;0;0;151,24884759778402;0;0;0;0;0;0;0;0;0
2023-12-22T22:00:00;25,53;83,9;188,258748791651;0;309,45;0,11443959899999999;311,45;0,14385917000000004;311,34999999999997;1,2408062379999998;286,0533333333333;0;0;0;4,651476377952759;1,5504921259842528;1;0;4,651476377952759;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,7599991739139;0;30;0;0;0;0;0;0;4,248523622047247;8,759842519685046;1,550492125984253;0;0;0;0;45;45;0;0;188,258748791651;0;0;0;0;0;0;0;0;0
2023-12-22T23:00:00;30,41;77,1;217,930473329069;0;309,34999999999997;0,119033915;311,84999999999997;0,15022462000000006;311,34999999999997;0,49335206;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,15607580557548;0;30;0;0;0;0;0;0;1,5426442300410437;3,1807097526619463;0,5629856262211644;0;0;0;0;45;45;0,5573557699589549;0,5629856262211665;217,930473329069;0;0;0;0;0;0;0;0;0
2023-12-23T00:00:00;12;71;209,681409076517;0;309,04999999999995;0,11136739499999998;311,45;0,137211122;310,95;1,209425125333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,63426019799493;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41;41;0;0;209,681409076517;0;0;0;0;0;0;0;0;0
2023-12-23T01:00:00;0,04;68,1;195,962132140858;0;308,84999999999997;0,11496142600000002;311,25;0,14305614400000002;310,75;0,9349523439999999;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,10959677197513;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0;195,962132140858;0;0;0;0;0;0;0;0;0
2023-12-23T02:00:00;-0,01;68;186,129186353182;0;308,54999999999995;0,12186409199999998;311,45;0,148119125;310,65;1,493762469333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,5820858122979;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38;38;0;0;186,129186353182;0;0;0;0;0;0;0;0;0
2023-12-23T03:00:00;-0,01;65,9;188,30562277625302;0;308,15;0,11572528000000001;310,75;0,14555196;310,15;1,480031394666667;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,97278023529566;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,9;35,9;0;0;188,30562277625302;0;0;0;0;0;0;0;0;0
2023-12-23T04:00:00;-0,02;66,7;191,102397595101;0;308,04999999999995;0,11305039200000004;311,34999999999997;0,13523293600000003;310,34999999999997;0,8567794026666666;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,4455829572721;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;191,102397595101;0;0;0;0;0;0;0;0;0
2023-12-23T05:00:00;-0,01;73,3;186,84989513854399;0;307,75;0,10674370000000001;310,65;0,12865763600000002;309,75;1,413532345333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,8365910305553;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3;43,3;0;0;186,84989513854399;0;0;0;0;0;0;0;0;0
2023-12-23T06:00:00;0;84,5;199,396132948954;0;307,75;0,11130444;311,15;0,13240136;310,04999999999995;1,372711984;285,75333333333333;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;297,30970737145225;30;0;0;0;0;0;0;0;4,555748021137106;9,393294888942487;1,66261319534282;0;0;0;0;44,95641239283444;44,95641239283444;0;0;199,396132948954;0;0;0;0;0;0;0;0;0
2023-12-23T07:00:00;0,1;95,2;242,91440927164;0;307,45;0,105635692;310,34999999999997;0,12564838699999997;309,45;0,6565547413333334;285,71;0;0;0;3,28816098650618;1,0960536621687265;1;0;3,28816098650618;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;265,70102903229406;0;30;0;0;0;0;0;0;9,642716535433072;19,88188976377953;3,5190944881889767;0;0;0;0;45;45;0;0;242,91440927164;0;0;0;0;0;0;0;0;0
2023-12-23T08:00:00;7,43;96,7;240,795597773714;0;307,34999999999997;0,101508642;310,54999999999995;0,12063157299999999;309,45;0,5884175786666666;285,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;294,1744589293908;30;0;0;0;0;0;0;0;11,195892787293399;23,084315025347216;4,085923759486457;0;0;0;0;45;45;0,8637449876095732;0,8724696844541144;240,795597773714;0;0;0;0;0;0;0;0;0
2023-12-23T09:00:00;20;102,1;256,83463283140003;0;307,25;0,109449366;310,84999999999997;0,127107544;309,54999999999995;0,9251695999999999;285,71;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,806474776601048;1,602158258867016;1;0;4,806474776601048;3;262,56609411507685;0;30;0;0;0;0;0;0;12,936515748031491;26,673228346456682;4,721161417322833;0;0;0;0;45;45;0;0;256,83463283140003;0;0;0;0;0;0;0;0;0
2023-12-23T10:00:00;42,08;99,1;233,952910838129;0;306,95;0,11963408599999999;310,04999999999995;0,14235104799999998;308,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;291,03983750566533;30;0;0;0;0;0;0;0;12,958914764483161;26,719411885532296;4,729335903739216;0;0;0;0;45;45;1,5007230104198044;1,5158818287068732;233,952910838129;0;0;0;0;0;0;0;0;0
2023-12-23T11:00:00;41,64;90,7;230,534470748646;0,000574989;306,84999999999997;0,13563305;310,65;0,16059540700000002;309,25;0;273,15;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;3,2175737997983123;1,0725245999327706;1;0;3,2175737997983123;3,0000000000000004;0;0;0;0;0;0;259,4317861534937;0;30;0;0;0;0;0;0;7,494586614173229;15,452755905511813;2,7351377952755906;0;0;0;0;45;45;0;0;230,534470748646;0;0;0;0;0;0;0;0;0
2023-12-23T12:00:00;45,9;87,8;187,311257930598;0,0009373299999999999;306,54999999999995;0,14114511000000002;310,25;0,16539117900000005;308,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;4,513120363195423;1,5043734543984741;1;0;4,513120363195423;3,0000000000000004;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;287,90584297487834;30;0;0;0;0;0;0;0;6,110236220472439;12,59842519685039;2,229921259842519;0;0;0;0;45;45;0;0;187,311257930598;0;0;0;0;0;0;0;0;0
2023-12-23T13:00:00;47,36;86,6;169,998516842813;0;306,25;0,13550714000000003;309,84999999999997;0,157706472;308,54999999999995;0;273,15;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;3,255495582586612;1,0851651941955374;1;0;3,255495582586612;3;0;0;0;0;0;0;0;0;0;0;0;0;256,2981050221598;0;30;0;0;0;0;0;0;5,537401574803147;11,417322834645665;2,0208661417322826;0;0;0;0;45;45;0;0;169,998516842813;0;0;0;0;0;0;0;0;0
2023-12-23T14:00:00;49,81;82,7;145,117504176593;0,000183269;306,25;0,132388769;310,45;0,15155367000000003;308,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;4,0243110236220865;1,3414370078740288;1;0;4,0243110236220865;3;0;0;0;0;0;0;0;0;0;0;0;0;284,7724752116576;30;0;0;0;0;0;0;0;3,6756889763779537;7,5787401574803175;1,341437007874016;0;0;0;0;45;45;0;0;145,117504176593;0;0;0;0;0;0;0;0;0
2023-12-23T15:00:00;52,3;80,6;131,08132220763798;0;306,04999999999995;0,123416982;310,04999999999995;0,14234125499999997;308,45;0,9527304266666666;285,71;0;0;0;0;0;0;0;0;0;2,926771653543304;0,9755905511811013;1;0;2,926771653543304;3;0;0;0;0;0;0;0;0;0;0;0;0;253,16505059571537;0;30;0;0;0;0;0;0;2,6732283464566904;5,511811023622042;0,9755905511811014;0;0;0;0;45;45;0;0;131,08132220763798;0;0;0;0;0;0;0;0;0
2023-12-23T16:00:00;53,77;83,2;145,77919072193802;0;306,04999999999995;0,126580121;310,45;0,143768235;308,65;0,25975168533333326;285,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,285629921259844;1,4285433070866145;1;0;4,285629921259844;3;0;0;0;0;0;0;281,6397340906558;30;0;0;0;0;0;0;0;3,9143700787401587;8,070866141732287;1,4285433070866147;0;0;0;0;45;45;0;0;145,77919072193802;0;0;0;0;0;0;0;0;0
2023-12-23T17:00:00;58,05;85,9;151,51459749610498;0;305,75;0,11151009299999998;309,45;0,12464530399999996;307,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,69675196850394;1,8989173228346465;1;0;5,69675196850394;3,0000000000000004;250,0326227488257;0;30;0;0;0;0;0;0;5,203248031496066;10,728346456692918;1,8989173228346465;0;0;0;0;45;45;0;0;151,51459749610498;0;0;0;0;0;0;0;0;0
2023-12-23T18:00:00;68,12;83,7;162,956445874867;0;305,95;0,11956133799999999;310,45;0,13142205999999998;308,54999999999995;0;273,15;0;3,1750515463917535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,5076194865508;30;0;0;0;0;0;0;0;8,7;17,938144329896915;3,1750515463917535;0;0;0;0;45;45;0;0;162,956445874867;0;0;0;0;0;0;0;0;0
2023-12-23T19:00:00;66,45;81;143,82549913384602;0;305,65;0,11424653699999997;309,45;0,12565398300000002;307,84999999999997;0;273,15;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,9797687246022;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;45;45;0;0;143,82549913384602;0;0;0;0;0;0;0;0;0
2023-12-23T20:00:00;61,55;76,8;139,60035659584298;0;305,75;0,12632970000000002;310,34999999999997;0,13822120000000002;308,34999999999997;0,1957182933333333;285,71;0;0,6569072164948443;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,44907074772976;30;0;0;0;0;0;0;0;1,8;3,7113402061855614;0,6569072164948443;0;0;0;0;45;45;0;0;139,60035659584298;0;0;0;0;0;0;0;0;0
2023-12-23T21:00:00;53,7;74,5;119,195751910927;0;305,45;0,10991383399999999;309,45;0,12153113000000001;307,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,83657847223395;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0;119,195751910927;0;0;0;0;0;0;0;0;0
2023-12-23T22:00:00;41,56;73,1;118,254089427038;0;305,65;0,11392056999999998;310,15;0,11856525;308,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,30619481438674;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,1;43,1;0;0;118,254089427038;0;0;0;0;0;0;0;0;0
2023-12-23T23:00:00;20,29;70,6;113,98987196038401;0;305,34999999999997;0,113562426;309,45;0,12272727500000001;307,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,7729641949053;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6;40,6;0;0;113,98987196038401;0;0;0;0;0;0;0;0;0
2023-12-24T00:00:00;7,74;64,8;113,45595036131;0;305,45;0,11046503999999999;309,95;0,11739848399999998;307,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,15793953006477;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,8;34,8;0;0;113,45595036131;0;0;0;0;0;0;0;0;0
2023-12-24T01:00:00;0;62,1;114,38717494070701;0;305,25;0,10697313600000001;309,34999999999997;0,11603305999999997;307,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,62502373611176;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0;114,38717494070701;0;0;0;0;0;0;0;0;0
2023-12-24T02:00:00;-0,03;62,8;111,37664998035301;0;305,34999999999997;0,10396668500000003;309,84999999999997;0,10817347800000003;307,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,01031386531713;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,8;32,8;0;0;111,37664998035301;0;0;0;0;0;0;0;0;0
2023-12-24T03:00:00;-0,29;63,1;116,70266046589201;0;305,25;0,09972072000000001;309,34999999999997;0,105830153;307,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,39876546550954;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,1;33,1;0;0;116,70266046589201;0;0;0;0;0;0;0;0;0
2023-12-24T04:00:00;-0,97;63,3;113,050360885214;0;305,25;0,110108295;309,65;0,12009016000000002;307,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,7903782205419;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,3;33,3;0;0;113,050360885214;0;0;0;0;0;0;0;0;0
2023-12-24T05:00:00;-3,74;68,4;116,727192949514;0;304,95;0,11652690699999999;309,45;0,12237332800000003;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,26409918271986;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,4;38,4;0;0;116,727192949514;0;0;0;0;0;0;0;0;0
2023-12-24T06:00:00;-4,97;75,3;120,92619015790599;0;304,95;0,11059934400000002;309,34999999999997;0,11681090400000002;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,7349727728016;30;0;0;0;0;0;0;0;0,2203777471487294;0,4543871075231535;0,08042651803159816;0;0;0;0;45;45;0,07962225285128854;0,0804265180316046;120,92619015790599;0;0;0;0;0;0;0;0;0
2023-12-24T07:00:00;-4,22;78,1;124,45898734919;0;304,84999999999997;0,116782924;309,54999999999995;0,12336661800000004;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,1240519071033;0;30;0;0;0;0;0;0;2,2772367205367767;4,695333444405725;0,8310740196598133;0;0;0;0;45;45;0,8227632794632149;0,8310740196598131;124,45898734919;0;0;0;0;0;0;0;0;0
2023-12-24T08:00:00;-2,91;81,1;114,988696829565;0;304,75;0,118338612;309,04999999999995;0,127566416;307,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,5952395019126;30;0;0;0;0;0;0;0;4,481014192023986;9,239204519637086;1,635339199975764;0;0;0;0;45;45;1,618985807976007;1,635339199975765;114,988696829565;0;0;0;0;0;0;0;0;0
2023-12-24T09:00:00;-2,93;83,2;110,359613674743;0;304,75;0,12052944600000003;309,75;0,125750514;307,34999999999997;0;273,15;0;0;0;4,285629921259844;1,4285433070866145;1;0;4,285629921259844;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,9846326095414;0;30;0;0;0;0;0;0;3,9143700787401583;8,070866141732285;1,4285433070866145;0;0;0;0;45;45;0;0;110,359613674743;0;0;0;0;0;0;0;0;0
2023-12-24T10:00:00;-3,13;85,1;112,56076269910099;0;304,65;0,10764745399999999;308,95;0,11506495199999998;306,95;0;273,15;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;3,0979049888652366;1,032634996288412;1;0;3,0979049888652366;3,0000000000000004;0;0;0;0;0;0;313,4561341462804;30;0;0;0;0;0;0;0;4,8213582677165325;9,940944881889758;1,759547244094487;0;0;0;0;45;45;0;0;112,56076269910099;0;0;0;0;0;0;0;0;0
