timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-24T11:00:00;-5,15;85,3;110,856568731627;0;304,65;0,11380025599999999;309,54999999999995;0,1184953;307,15;0;273,15;0;0;0;0;0;0;0;0;0;5,383169291338581;1,794389763779527;1;0;5,383169291338581;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;281,8458411644448;0;30;0;0;0;0;0;0;4,916830708661416;10,137795275590548;1,794389763779527;0;0;0;0;45;45;0;0;110,856568731627;0;0;0;0;0;0;0;0;0
2023-12-24T12:00:00;-3,57;82,6;108,60210559297701;0;304,45;0,11179828700000001;308,84999999999997;0,11891500000000002;306,75;0;273,15;0;0;0;0;0;0;0;0;0;3,972047244094485;1,324015748031495;1;0;3,972047244094485;3;0;0;0;0;0;0;0;0;0;0;0;0;310,31765658032833;30;0;0;0;0;0;0;0;3,6279527559055094;7,480314960629917;1,3240157480314951;0;0;0;0;45;45;0;0;108,60210559297701;0;0;0;0;0;0;0;0;0
2023-12-24T13:00:00;-2,95;77,3;107,87182028736001;0;304,54999999999995;0,11170455400000001;309,75;0,11203192;307,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,70767744624925;0;30;0;0;0;0;0;0;1,6895627281401875;3,483634491010696;0,6166033049088931;0;0;0;0;45;45;0,6104372718598018;0,6166033049088907;107,87182028736001;0;0;0;0;0;0;0;0;0
2023-12-24T14:00:00;-3,77;76,9;108,62042351116;0;304,45;0,09974869999999998;308,65;0,10236483;306,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,17980667850463;30;0;0;0;0;0;0;0;1,3957257319419138;2,8777850143132246;0,5093679475334407;0;0;0;0;45;45;0,5042742680581063;0,5093679475334407;108,62042351116;0;0;0;0;0;0;0;0;0
2023-12-24T15:00:00;-2,19;75,8;110,563751103624;0;304,54999999999995;0,106595406;309,75;0,10730889600000003;307,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,5701413294157;0;30;0;0;0;0;0;0;0,5876739923965976;1,2116989533950466;0,21447071475092325;0;0;0;0;45;45;0,21232600760342107;0,21447071475093038;110,563751103624;0;0;0;0;0;0;0;0;0
2023-12-24T16:00:00;-2,26;77,7;112,913172035933;0;304,34999999999997;0,10039783599999998;308,54999999999995;0,10456965399999997;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,0425843152828;30;0;0;0;0;0;0;0;1,9833997243385009;4,089483967708249;0,7238386622843601;0;0;0;0;45;45;0,7166002756615165;0,7238386622843601;112,913172035933;0;0;0;0;0;0;0;0;0
2023-12-24T17:00:00;-2,05;79,7;112,619514138073;0;304,54999999999995;0,10396668500000003;309,84999999999997;0,10592808300000002;307,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,4332326884302;0;30;0;0;0;0;0;0;3,4525847053299703;7,118731351195816;1,2600154491616593;0;0;0;0;45;45;1,247415294670048;1,2600154491616649;112,619514138073;0;0;0;0;0;0;0;0;0
2023-12-24T18:00:00;-2,36;80,1;115,059725655569;0;304,15;0,10745159399999996;308,45;0,11412482400000001;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,90598936516136;30;0;0;0;0;0;0;0;3,7464217015282486;7,724580827893297;1,3672508065371134;0;0;0;0;45;45;1,353578298471742;1,3672508065371132;115,059725655569;0;0;0;0;0;0;0;0;0
2023-12-24T19:00:00;-5,58;78,6;121,80392048873;0;304,25;0,12192285000000001;309,75;0,128538721;307,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,2969513978038;0;30;0;0;0;0;0;0;2,644532965784644;5,4526452902776175;0,9651182163791382;0;0;0;0;45;45;0,955467034215345;0,9651182163791364;121,80392048873;0;0;0;0;0;0;0;0;0
2023-12-24T20:00:00;-9,07;77,9;129,166529505926;0;303,95;0,11686966199999999;308,45;0,12425638200000001;306,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,77002170266405;30;0;0;0;0;0;0;0;2,130318222437638;4,392408706056986;0,7774563409720865;0;0;0;0;45;45;0,7696817775623636;0,7774563409720845;129,166529505926;0;0;0;0;0;0;0;0;0
2023-12-24T21:00:00;-6,49;75,6;130,444964920149;0;304,25;0,11845193100000002;309,84999999999997;0,122121508;307,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,16129733207276;0;30;0;0;0;0;0;0;0,4407554942974364;0,9087742150462607;0,16085303606318813;0;0;0;0;45;45;0,15924450570255455;0,16085303606318643;130,444964920149;0;0;0;0;0;0;0;0;0
2023-12-24T22:00:00;-3,18;75,2;130,841600144789;0;303,84999999999997;0,1124796;308,15;0,119291331;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,5557338339185;0;30;0;0;0;0;0;0;0,14691849809915045;0,3029247383487638;0,05361767868773119;0;0;0;0;45;45;0,053081501900854616;0,053617678687731936;130,841600144789;0;0;0;0;0;0;0;0;0
2023-12-24T23:00:00;-3;71,7;144,438736150524;0;304,04999999999995;0,116571675;309,65;0,11748941900000001;306,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,0322782605351;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,7;41,7;0;0;144,438736150524;0;0;0;0;0;0;0;0;0
2023-12-25T00:00:00;-6,09;66,7;144,14567616016;0;303,84999999999997;0,10568605600000001;308,34999999999997;0,10810212899999999;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,50597503270905;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;144,14567616016;0;0;0;0;0;0;0;0;0
2023-12-25T01:00:00;-3,98;64,7;147,398826576842;0;304,04999999999995;0,116110005;309,65;0,11872473600000001;306,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,89787706678476;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0;147,398826576842;0;0;0;0;0;0;0;0;0
2023-12-25T02:00:00;-10,12;67;149,39777349394402;0;303,75;0,092289232;308,34999999999997;0,09384492;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,37188727907807;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0;149,39777349394402;0;0;0;0;0;0;0;0;0
2023-12-25T03:00:00;-10,81;67,4;145,403452579484;0;304,15;0,09292157999999999;309,54999999999995;0,08969828400000002;306,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,8430500903502;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,4;37,4;0;0;145,403452579484;0;0;0;0;0;0;0;0;0
2023-12-25T04:00:00;-12,49;68,9;142,655208622053;0;303,84999999999997;0,08289075;308,15;0,08165683199999997;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,2324184169201;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,9;38,9;0;0;142,655208622053;0;0;0;0;0;0;0;0;0
2023-12-25T05:00:00;-13,37;72,4;145,258047308312;0;304,15;0,092462708;309,54999999999995;0,090565664;306,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,62494780665736;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,4;42,4;0;0;145,258047308312;0;0;0;0;0;0;0;0;0
2023-12-25T06:00:00;-10,14;79,3;147,98814646809;0;303,84999999999997;0,08238711;308,25;0,07968703999999997;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,0995853118767;30;0;0;0;0;0;0;0;3,1587477091316636;6,512881874498276;1,1527800917861948;0;0;0;0;45;45;1,1412522908683318;1,152780091786194;147,98814646809;0;0;0;0;0;0;0;0;0
2023-12-25T07:00:00;-7,6;80,2;157,502660007735;0;304,04999999999995;0,091898911;309,45;0,09027747;306,65;0;273,15;0;0;0;0;0;0;0;0;0;2,7177165354330906;0,9059055118110302;1;0;2,7177165354330906;3;0;0;0;0;0;0;0;0;0;0;0;0;250,49242798492446;0;30;0;0;0;0;0;0;2,482283464566947;5,1181102362205095;0,9059055118110302;0;0;0;0;45;45;0;0;157,502660007735;0;0;0;0;0;0;0;0;0
2023-12-25T08:00:00;-5,48;82,3;148,299497991587;0;303,75;0,086973032;308,34999999999997;0,08470105599999998;305,95;0,16388995555555558;288,66999999999996;0;0;0;0;0;0;0;0;0;3,815255905511809;1,2717519685039362;1;0;3,815255905511809;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;278,96737874212596;30;0;0;0;0;0;0;0;3,484744094488188;7,185039370078739;1,2717519685039367;0;0;0;0;45;45;0;0;148,299497991587;0;0;0;0;0;0;0;0;0
2023-12-25T09:00:00;-0,11;84,1;143,546132509306;0;304,04999999999995;0,09224166600000003;309,34999999999997;0,08979621399999999;306,54999999999995;0,19548320000000002;289,31;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;2,575267193589646;0,8584223978632153;1;0;2,575267193589646;3;0;0;0;0;0;0;247,36053463583073;0;30;0;0;0;0;0;0;4,343996062992123;8,95669291338582;1,5853346456692903;0;0;0;0;45;45;0;0;143,546132509306;0;0;0;0;0;0;0;0;0
2023-12-25T10:00:00;-0,97;82,9;155,25065155931;0;303,75;0,086973032;308,34999999999997;0,08452198399999997;305,95;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,128838582677169;1,3762795275590562;1;0;4,128838582677169;3;0;0;0;0;0;0;275,83579858236715;30;0;0;0;0;0;0;0;3,771161417322837;7,775590551181108;1,376279527559056;0;0;0;0;45;45;0;0;155,25065155931;0;0;0;0;0;0;0;0;0
2023-12-25T11:00:00;-0,97;78,8;158,938216197403;0;303,95;0,09178839000000001;309,34999999999997;0,08529702999999998;306,54999999999995;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,22926763408788;0;30;0;0;0;0;0;0;2,791451463883799;5,755570028626391;1,018735895066871;0;0;0;0;45;45;1,0085485361162023;1,018735895066871;158,938216197403;0;0;0;0;0;0;0;0;0
2023-12-25T12:00:00;-0,08;73,5;148,32926977942202;0;303,54999999999995;0,09107489999999999;308,15;0,089723466;305,75;0,1963470777777778;289,3275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,70484470732447;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,5;43,5;0;0;148,32926977942202;0;0;0;0;0;0;0;0;0
2023-12-25T13:00:00;-0,02;68;139,92777047034699;0;303,75;0,09580352;309,15;0,09210316499999999;306,45;0,16586453333333342;288,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,17757422285376;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38;38;0;0;139,92777047034699;0;0;0;0;0;0;0;0;0
2023-12-25T14:00:00;0;64,1;144,405750438039;0;303,45;0,09781808000000002;308,34999999999997;0,09612109300000003;305,84999999999997;0,16586453333333342;288,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,6474564654315;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0;144,405750438039;0;0;0;0;0;0;0;0;0
2023-12-25T15:00:00;0,01;62,1;141,713469972448;0;303,75;0,08796912000000001;309,15;0,07977657600000002;306,34999999999997;0,1879551222222223;289,15749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,0355443513639;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0;141,713469972448;0;0;0;0;0;0;0;0;0
2023-12-25T16:00:00;2,48;62,9;135,919559499967;0;303,54999999999995;0,0831006;308,15;0,07642037499999998;305,65;0,1824016222222223;289,04499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,50574079692876;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,9;32,9;0;0;135,919559499967;0;0;0;0;0;0;0;0;0
2023-12-25T17:00:00;11,9;67,2;137,223175009241;0;303,84999999999997;0,08317614600000002;309,34999999999997;0,07070545999999998;306,45;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,97309022284907;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;137,223175009241;0;0;0;0;0;0;0;0;0
2023-12-25T18:00:00;20,02;71,8;151,157010424903;0;303,54999999999995;0,07743465;308,15;0,067689216;305,75;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,35864554540575;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,8;41,8;0;0;151,157010424903;0;0;0;0;0;0;0;0;0
2023-12-25T19:00:00;18,68;74,5;132,004992057643;0;303,95;0,08226959400000002;309,34999999999997;0,06884478999999999;306,45;0,1984450666666667;289,37;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,82630968085124;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0;132,004992057643;0;0;0;0;0;0;0;0;0
2023-12-25T20:00:00;14,31;76,6;132,035587726394;0;303,54999999999995;0,07647213800000001;308,25;0,06345864000000001;305,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,2121796814621;0;30;0;0;0;0;0;0;1,175347984793174;2,4233979067900497;0,4289414295018388;0;0;0;0;45;45;0,4246520152068204;0,4289414295018388;132,035587726394;0;0;0;0;0;0;0;0;0
2023-12-25T21:00:00;9,92;76;120,3607704903;0;303,95;0,08118117199999998;309,45;0,06493738299999999;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,6012110950729;0;30;0;0;0;0;0;0;0,7345924904957404;1,5146236917437947;0,26808839343865165;0;0;0;0;45;45;0,26540750950426784;0,26808839343865437;120,3607704903;0;0;0;0;0;0;0;0;0
2023-12-25T22:00:00;3,51;75,3;120,220761344536;0;303,54999999999995;0,075667713;308,04999999999995;0,06349221599999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,99340360554237;0;30;0;0;0;0;0;0;0,22037774714872868;0,454387107523152;0,0804265180315979;0;0;0;0;45;45;0,07962225285128854;0,0804265180316046;120,220761344536;0;0;0;0;0;0;0;0;0
2023-12-25T23:00:00;5;72,5;123,458187662291;0;303,84999999999997;0,080725098;309,45;0,06493738299999999;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,4677042651818;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0;123,458187662291;0;0;0;0;0;0;0;0;0
2023-12-26T00:00:00;0,08;69,7;128,26559681110498;0;303,45;0,07391756399999998;307,95;0,06331873999999998;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,9391574947553;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,7;39,7;0;0;128,26559681110498;0;0;0;0;0;0;0;0;0
2023-12-26T01:00:00;0;68,3;153,330861880669;0;303,75;0,08589580200000002;309,34999999999997;0,07460587200000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,3288162105848;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,3;38,3;0;0;153,330861880669;0;0;0;0;0;0;0;0;0
2023-12-26T02:00:00;-0,02;66,5;144,132069449332;0;303,45;0,07308935599999998;307,95;0,06227788399999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,7216359605427;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,5;36,5;0;0;144,132069449332;0;0;0;0;0;0;0;0;0
2023-12-26T03:00:00;-0,11;68,3;133,647923790105;0;303,65;0,08770890600000002;309,34999999999997;0,07626788400000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,19656379694663;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,3;38,3;0;0;133,647923790105;0;0;0;0;0;0;0;0;0
2023-12-26T04:00:00;-2,67;73;127,09673918771;0;303,34999999999997;0,07629726300000002;307,84999999999997;0,06573341399999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,58969677214586;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43;43;0;0;127,09673918771;0;0;0;0;0;0;0;0;0
2023-12-26T05:00:00;-3,69;79,2;130,83371432514;0;303,65;0,08612244000000002;309,34999999999997;0,07294386000000001;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;2,195078740157482;0,7316929133858273;1;0;2,195078740157482;3;0;0;0;0;0;0;0;0;0;0;0;0;276,06493780246865;30;0;0;0;0;0;0;0;2,004921259842521;4,133858267716538;0,7316929133858272;0;0;0;0;45;45;0;0;130,83371432514;0;0;0;0;0;0;0;0;0
2023-12-26T06:00:00;-1,85;84,6;138,49894800726102;0;303,25;0,07753118100000003;307,84999999999997;0,06521718299999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,01732283464567;1,67244094488189;1;0;5,01732283464567;3;244,45838394026734;0;30;0;0;0;0;0;0;4,582677165354331;9,448818897637796;1,6724409448818898;0;0;0;0;45;45;0;0;138,49894800726102;0;0;0;0;0;0;0;0;0
2023-12-26T07:00:00;-1,34;84,3;147,102227104988;0;303,54999999999995;0,085365581;309,25;0,070741834;306,25;0;273,15;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;272,9339381018733;30;0;0;0;0;0;0;0;4,555748021137106;9,393294888942487;1,66261319534282;0;0;0;0;44,756412392834434;44,756412392834434;0;0;147,102227104988;0;0;0;0;0;0;0;0;0
2023-12-26T08:00:00;-0,92;83,9;147,824066836029;0;303,25;0,08033617599999998;307,95;0,06973735199999999;305,54999999999995;0,16487724444444438;288,69;0;0;0;4,651476377952759;1,5504921259842528;1;0;4,651476377952759;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,3276973396421;0;30;0;0;0;0;0;0;4,248523622047247;8,759842519685046;1,550492125984253;0;0;0;0;45;45;0;0;147,824066836029;0;0;0;0;0;0;0;0;0
2023-12-26T09:00:00;-1,05;84,7;140,405711645712;0;303,34999999999997;0,08796912000000001;309,15;0,07602166;306,15;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;2,888849870755005;0,962949956918335;1;0;2,888849870755005;3;0;0;0;0;0;0;269,80356456990813;30;0;0;0;0;0;0;0;4,630413385826773;9,547244094488192;1,68986220472441;0;0;0;0;45;45;0;0;140,405711645712;0;0;0;0;0;0;0;0;0
2023-12-26T10:00:00;-0,08;82;140,07060463425998;0;303,15;0,08530542399999999;307,95;0,07829503499999997;305,45;0,20362833333333338;289,47499999999997;0;0;0;0;0;0;0;0;0;3,658464566929137;1,219488188976379;1;0;3,658464566929137;3;0;0;0;0;0;0;0;0;0;0;0;0;238,1976368450301;0;30;0;0;0;0;0;0;3,3415354330708658;6,889763779527558;1,2194881889763778;0;0;0;0;45;45;0;0;140,07060463425998;0;0;0;0;0;0;0;0;0
2023-12-26T11:00:00;-0,06;79,2;136,885886145836;0;303,25;0,09164569199999999;309,04999999999995;0,08409948599999999;306,04999999999995;0,4214332908888889;287,7645330340138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,6738170813456;30;0;0;0;0;0;0;0;3,0852884600820896;6,361419505323896;1,1259712524423295;0;0;0;0;45;45;1,1147115399179062;1,1259712524423295;136,885886145836;0;0;0;0;0;0;0;0;0
2023-12-26T12:00:00;-0,05;76,1;144,097433369294;0;303,15;0,08468426799999997;307,95;0,07623011099999998;305,45;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,06820233121638;0;30;0;0;0;0;0;0;0,8080517395453102;1,6660860609181656;0,2948972327825153;0;0;0;0;45;45;0,29194826045469285;0,29489723278251806;144,097433369294;0;0;0;0;0;0;0;0;0
2023-12-26T13:00:00;-0,04;78,3;138,76107819746;0;303,15;0,09290898900000003;308,84999999999997;0,083150964;305,84999999999997;0,1862273666666667;289,1225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,5446955109833;30;0;0;0;0;0;0;0;2,424155218635933;4,998258182754502;0,8846916983475468;0;0;0;0;45;45;0,8758447813640713;0,8846916983475468;138,76107819746;0;0;0;0;0;0;0;0;0
2023-12-26T14:00:00;0;81,2;148,45802651303399;0;303,15;0,08358885099999998;308,04999999999995;0,07528858399999998;305,54999999999995;0,16833275555555552;288,76;0;0;0;3,2403543307086697;1,0801181102362232;1;0;3,2403543307086697;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,9393936730111;0;30;0;0;0;0;0;0;2,9596456692913393;6,102362204724411;1,0801181102362207;0;0;0;0;45;45;0;0;148,45802651303399;0;0;0;0;0;0;0;0;0
2023-12-26T15:00:00;0,56;82,1;153,761327002864;0;303,25;0,08573072;309,15;0,073090755;306,04999999999995;0,16833275555555552;288,76;0;0;0;0;0;0;0;0;0;3,710728346456691;1,236909448818897;1;0;3,710728346456691;3;0;0;0;0;0;0;0;0;0;0;0;0;260,4161997336438;30;0;0;0;0;0;0;0;3,389271653543304;6,988188976377947;1,2369094488188965;0;0;0;0;45;45;0;0;153,761327002864;0;0;0;0;0;0;0;0;0
2023-12-26T16:00:00;10,03;83,3;151,096930822593;0;303,25;0,08100769599999999;308,54999999999995;0,07089152700000001;305,84999999999997;0,18425278888888888;289,0825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,89015811367045;30;0;0;0;0;0;0;0;6,09711767111461;12,571376641473423;2,225133665540796;0;0;0;0;45;45;2,2028823288853876;2,225133665540796;151,096930822593;0;0;0;0;0;0;0;0;0
2023-12-26T17:00:00;47,34;85,5;166,498377137757;0;303,15;0,07932329999999999;308,15;0,06917495399999997;305,45;0,1698136888888889;288,78999999999996;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,6805940077834656;0,8935313359278219;1;0;2,6805940077834656;3;0;0;0;0;0;0;0;0;0;0;0;0;317,36126909785906;30;0;0;0;0;0;0;0;5,012303149606299;10,334645669291339;1,829232283464567;0;0;0;0;45;45;0;0;166,498377137757;0;0;0;0;0;0;0;0;0
2023-12-26T18:00:00;52,99;84,7;191,88664765333698;0;303,34999999999997;0,080169695;308,84999999999997;0,06840550399999998;305,95;0,1698136888888889;288,78999999999996;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;2,888849870755005;0,962949956918335;1;0;2,888849870755005;3;0;0;0;0;0;0;285,75058560252825;0;30;0;0;0;0;0;0;4,630413385826773;9,547244094488192;1,68986220472441;0;0;0;0;45;45;0;0;191,88664765333698;0;0;0;0;0;0;0;0;0
2023-12-26T19:00:00;53,66;84;203,892220454599;0;303,15;0,07562714200000001;308,25;0,06160356599999998;305,45;0,1698136888888889;288,78999999999996;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;314,222010543968;30;0;0;0;0;0;0;0;4,555748021137106;9,393294888942487;1,66261319534282;0;0;0;0;44,45641239283444;44,45641239283444;0;0;203,892220454599;0;0;0;0;0;0;0;0;0
2023-12-26T20:00:00;53,05;81,4;199,845578449752;0;303,34999999999997;0,08038933800000002;308,84999999999997;0,06643571199999998;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,61164097449256;0;30;0;0;0;0;0;0;4,701391939172711;9,693591627160231;1,7157657180073607;0;0;0;0;45;45;1,698608060827283;1,7157657180073569;199,845578449752;0;0;0;0;0;0;0;0;0
2023-12-26T21:00:00;49,32;79,9;205,486017226705;0;303,04999999999995;0,079743;308,15;0,06831456899999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,0833798103951;30;0;0;0;0;0;0;0;3,5995032034291126;7,421656089544563;1,3136331278493876;0;0;0;0;45;45;1,3004967965708931;1,3136331278493871;205,486017226705;0;0;0;0;0;0;0;0;0
2023-12-26T22:00:00;43,95;81,9;225,144795316975;0;303,25;0,08038933800000002;308,84999999999997;0,066094356;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;3,6062007874015785;1,2020669291338595;1;0;3,6062007874015785;3;0;0;0;0;0;0;0;0;0;0;0;0;279,47332410399304;0;30;0;0;0;0;0;0;3,2937992125984272;6,79133858267717;1,202066929133859;0;0;0;0;45;45;0;0;225,144795316975;0;0;0;0;0;0;0;0;0
2023-12-26T23:00:00;46,63;81,3;248,66548029555898;0;303,04999999999995;0,0772248;308,15;0,06349641299999997;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,86642940316156;0;30;0;0;0;0;0;0;4,627932690123137;9,54212925798585;1,6889568786634954;0;0;0;0;45;45;1,6720673098768604;1,6889568786634954;248,66548029555898;0;0;0;0;0;0;0;0;0
2023-12-27T00:00:00;53,28;74,3;252,21080432523502;0;303,25;0,08045928799999999;308,95;0,06467297200000001;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,34164276022125;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,3;44,3;0;0;252,21080432523502;0;0;0;0;0;0;0;0;0
2023-12-27T01:00:00;41,35;72,5;259,05649448248505;0;303,75;0,08589580200000002;309,34999999999997;0,07460587200000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,8140085959452;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0;259,05649448248505;0;0;0;0;0;0;0;0;0
2023-12-27T02:00:00;52,07;73,4;237,238840660802;0;303,45;0,07308935599999998;307,95;0,06227788399999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,28352719508564;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,4;43,4;0;0;237,238840660802;0;0;0;0;0;0;0;0;0
2023-12-27T03:00:00;57,63;74,5;220,355075974133;0;303,65;0,08770890600000002;309,34999999999997;0,07626788400000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,6712514739451;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0;220,355075974133;0;0;0;0;0;0;0;0;0
2023-12-27T04:00:00;51,65;80,5;207,97865625938599;0;303,34999999999997;0,07629726300000002;307,84999999999997;0,06573341399999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;2,874507874015748;0,9581692913385826;1;0;2,874507874015748;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;330,14108434879773;30;0;0;0;0;0;0;0;2,625492125984252;5,413385826771654;0,9581692913385826;0;0;0;0;45;45;0;0;207,97865625938599;0;0;0;0;0;0;0;0;0
2023-12-27T05:00:00;49,77;91,9;193,073495245055;0;303,65;0,08612244000000002;309,34999999999997;0,07294386000000001;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;6,651841996739258;2,217280665579753;1;0;6,651841996739258;3;0;0;0;0;0;0;298,5291228719418;0;30;0;0;0;0;0;0;8,067421259842522;16,63385826771654;2,9441929133858276;0;0;0;0;45;45;0;0;193,073495245055;0;0;0;0;0;0;0;0;0
2023-12-27T06:00:00;55,98;108,6;162,72722536153898;0;303,25;0,07753118100000003;307,84999999999997;0,06521718299999998;305,45;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,586696263419705;2,8622320878065683;1;0;8,586696263419705;3;326,9992699596546;30;0;0;0;0;0,6562942612128392;1,408356783718539;0,507008442138674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;162,72722536153898;0,2839247275976574;0;0;0,2839247275976574;0;0;0;0;0,2839247275976574
2023-12-27T07:00:00;65,06;110,3;167,502483063781;0;303,54999999999995;0,085365581;309,25;0,070741834;306,25;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;295,3876226642376;0;30;0,27716532155737167;0,3730354260529901;0,06602727041137925;1,0254629779781395;2,2005643304251916;0,792203158953069;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,502483063781;0,5188377109060014;0;0,0752039418922828;0,4436337690137186;0;0;0;0;0,5188377109060014
2023-12-27T08:00:00;77,44;117,4;176,161481107882;0;303,25;0,08033617599999998;307,95;0,06973735199999999;305,54999999999995;0,1625324333333334;288,6425;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;323,85808390197116;30;0;0,4337560406058685;0,5837900950280868;0,10333084681997136;3,0846339515254857;6,619386162071857;2,3829790183458686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;176,161481107882;1,4521603334313486;0;0,11769208315766228;1,3344682502736864;0;0;0;0;1,4521603334313486
2023-12-27T09:00:00;82,73;117,5;172,066592797487;0;303,34999999999997;0,08796912000000001;309,15;0,07602166;306,15;0,1594471555555556;288,58;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;292,2467507251599;0;30;0,578341387474475;0,7783867933707606;0,1377744624266246;3,0400486046568735;6,523709452053375;2,3485354027392153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;172,066592797487;1,4721026030775057;0;0,15692277754354533;1,3151798255339604;0;0;0;0;1,4721026030775057
2023-12-27T10:00:00;80,56;114,3;155,566925507246;0;303,15;0,08530542399999999;307,95;0,07829503499999997;305,45;0,18141433333333332;289,025;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;320,71752605008743;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,709355997304597;7,16811538173568;0;0;45;45;0;0;155,566925507246;1,6299126730531814;0;0,18482061209526837;0;0;1,445092060957913;0;0;1,6299126730531814
2023-12-27T11:00:00;75,19;113;136,133260885337;0;303,25;0,09164569199999999;309,04999999999995;0,08409948599999999;306,04999999999995;0,1599408;288,59;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;289,10650692906137;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,4093559973045995;5,779226492846794;0;0;45;45;0;0;136,133260885337;1,349912673053182;0;0,18482061209526837;0;0;1,1650920609579136;0;0;1,349912673053182
2023-12-27T12:00:00;74,71;103,7;126,217313771515;0;303,15;0,08468426799999997;307,95;0,07623011099999998;305,45;0,1599408;288,59;0;0,9075601374570441;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,342990524632551;1,4476635082108502;1;0;4,342990524632551;3,0000000000000004;317,57759627836845;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;126,217313771515;0;0;0;0;0;0;0;0;0
2023-12-27T13:00:00;73,79;100;127,980091202651;0;303,15;0,09290898900000003;308,84999999999997;0,083150964;305,84999999999997;0,1788227;288,97249999999997;0;1,8975022493913978;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;346,0458385187406;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,35963777490297133;0,36327047969997106;127,980091202651;0;0;0;0;0;0;0;0;0
2023-12-27T14:00:00;71,88;97,4;134,862138381629;0;303,15;0,08358885099999998;308,04999999999995;0,07528858399999998;305,54999999999995;0,160928088888889;288,60999999999996;0;3,007560137457043;0;7,4;2,466666666666667;1;0;7,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,43228656646767;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;134,862138381629;0;0;0;0;0;0;0;0;0
2023-12-27T15:00:00;73,64;93,3;134,515018795476;0;303,25;0,08573072;309,15;0,073090755;306,04999999999995;0,160928088888889;288,60999999999996;0;2,1408934707903806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,82189596938997;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;3,3;3,3333333333333335;134,515018795476;0;0;0;0;0;0;0;0;0
2023-12-27T16:00:00;79,95;95,3;138,44525591742902;0;303,25;0,08100769599999999;308,54999999999995;0,07089152700000001;305,84999999999997;0,5151708093333334;287,73818909959783;0;3,7075601374570457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;1,7666666666666666;1;0;5,3;3;311,293613779793;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;138,44525591742902;0;0;0;0;0;0;0;0;0
2023-12-27T17:00:00;79,77;99,6;142,51326457409;0;303,15;0,07932329999999999;308,15;0,06917495399999997;305,45;0,1775885888888889;288,9475;0;2,2742268041237135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,6;3,1999999999999997;1;0;9,6;3;339,76248441841506;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;142,51326457409;0;0;0;0;0;0;0;0;0
2023-12-27T18:00:00;80,32;104,6;147,351089192371;0;303,34999999999997;0,080169695;308,84999999999997;0,06840550399999998;305,95;0,16191537777777779;288,63;0;0,607560137457047;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;7,330877521939243;2,443625840646414;1;0;7,330877521939243;3;308,1495608015522;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;147,351089192371;0;0;0;0;0;0;0;0;0
2023-12-27T19:00:00;74,35;104,5;134,099766064655;0;303,15;0,07562714200000001;308,25;0,06160356599999998;305,45;0,16191537777777779;288,63;0;0,6408934707903788;0;5,0637852021413226;1,687928400713774;1;0;5,0637852021413226;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;336,618745845472;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;134,099766064655;0;0;0;0;0;0;0;0;0
2023-12-27T20:00:00;64,85;103,6;121,19719271244401;0;303,34999999999997;0,08038933800000002;308,84999999999997;0,06643571199999998;305,95;0;273,15;0;0,9408934707903802;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,242990524632543;1,4143301748775141;1;0;4,242990524632543;3;305,0061366024664;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;121,19719271244401;0;0;0;0;0;0;0;0;0
2023-12-27T21:00:00;54,73;101,6;131,277312449053;0;303,04999999999995;0,079743;308,15;0,06831456899999998;305,45;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,545155878963254;1,5150519596544179;1;0;4,545155878963254;3;273,39668862038513;0;30;0;0;0;0;0;0;12,697834645669287;26,181102362204715;4,6340551181102345;0;0;0;0;45;45;0;0;131,277312449053;0;0;0;0;0;0;0;0;0
2023-12-27T22:00:00;24,74;101,3;134,584954169458;0;303,25;0,08038933800000002;308,84999999999997;0,066094356;305,84999999999997;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,388364540380578;1,4627881801268592;1;0;4,388364540380578;3;301,8693489515231;30;0;0;0;0;0;0;0;12,554625984251967;25,88582677165354;4,5817913385826765;0;0;0;0;45;45;0;0;134,584954169458;0;0;0;0;0;0;0;0;0
2023-12-27T23:00:00;16,99;97,7;146,668770959194;0;303,04999999999995;0,0772248;308,15;0,06349641299999997;305,45;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,2602146482069;0;30;0;0;0;0;0;0;12,06994497520462;24,886484484957982;4,404907753837563;0;0;0;0;45;45;1,273045549427928;1,2859045953817456;146,668770959194;0;0;0;0;0;0;0;0;0
2023-12-28T00:00:00;0,01;91,1;178,73102150717497;0;303,25;0,08045928799999999;308,95;0,06467297200000001;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,7331886267421;30;0;0;0;0;0;0;0;11,82693909698135;24,385441437074952;4,316223134362266;0;0;0;0;45;45;4,273060903018643;4,316223134362266;178,73102150717497;0;0;0;0;0;0;0;0;0
2023-12-28T01:00:00;-0,02;86,7;168,64167274867302;0;302,95;0,07525081099999999;308,04999999999995;0,060263324000000014;305,25;0;273,15;0;0;0;0;0;0;0;0;0;6,114862204724411;2,0382874015748036;1;0;6,114862204724411;3;0;0;0;0;0;0;0;0;0;0;0;0;327,20331530787945;30;0;0;0;0;0;0;0;5,585137795275592;11,515748031496067;2,0382874015748036;0;0;0;0;45;45;0;0;168,64167274867302;0;0;0;0;0;0;0;0;0
2023-12-28T02:00:00;-0,78;88,8;172,036100778124;0;303,25;0,08023824599999997;308,95;0,06413995300000001;305,84999999999997;0;273,15;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;4,405298732192913;1,4684329107309708;1;0;4,405298732192913;3;0;0;0;0;0;0;295,5916476079276;0;30;0;0;0;0;0;0;6,587598425196848;13,582677165354328;2,404133858267716;0;0;0;0;45;45;0;0;172,036100778124;0;0;0;0;0;0;0;0;0
2023-12-28T03:00:00;-1,43;90,5;178,06540370612;0;302,95;0,07515987599999997;307,95;0,05992476600000001;305,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,100885826771663;2,700295275590554;1;0;8,100885826771663;3;324,06208844316683;30;0;0;0;0;0;0;0;7,399114173228354;15,25590551181104;2,700295275590554;0;0;0;0;45;45;0;0;178,06540370612;0;0;0;0;0;0;0;0;0
2023-12-28T04:00:00;-1,39;93,6;171,40549881228802;0;303,25;0,07935407799999998;308,95;0,06147485800000001;305,84999999999997;0;273,15;0;0;0;7,544419575793846;2,514806525264615;1;0;7,544419575793846;3,0000000000000004;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;292,4507348659015;0;30;0;0;0;0;0;0;8,878937007874011;18,307086614173222;3,24035433070866;0;0;0;0;45;45;0;0;171,40549881228802;0;0;0;0;0;0;0;0;0
2023-12-28T05:00:00;-1,42;98,1;187,80858339502802;0;302,95;0,07525081099999999;308,04999999999995;0,05992476600000001;305,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;320,9214897924149;30;0;0;0;0;0;0;0;12,224322273987426;25,204788193788506;4,4612475103005655;0;0;0;0;45;45;1,2353155009155405;1,247793435268223;187,80858339502802;0;0;0;0;0;0;0;0;0
2023-12-28T06:00:00;-0,27;106,4;192,600455490117;0;303,25;0,08007875999999998;309,04999999999995;0,06200787700000002;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,155348717213096;3,0517829057376984;1;0;9,155348717213096;3,0000000000000004;289,3104502750146;0;30;0;0;0;0;0;0;14,98917322834646;30,90551181102363;5,470275590551182;0;0;0;0;45;45;0;0;192,600455490117;0;0;0;0;0;0;0;0;0
2023-12-28T07:00:00;0,02;113,5;218,66827612690602;0;302,95;0,07412461599999999;307,95;0,058590120000000016;305,15;0;273,15;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,7815192299871;30;0;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;5,9093559973045995;6,313414527034828;0;0;45;45;0;0;218,66827612690602;1,4576049807454898;0;0,18482061209526837;0;0;1,2727843686502214;0;0;1,4576049807454898
2023-12-28T08:00:00;16,06;113,9;230,742226987139;0;303,25;0,078690952;308,95;0,061872174;305,75;0,1579662222222223;288,54999999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;286,1707937096431;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;6,309355997304605;6,740764954385262;0;0;45;45;0;0;230,742226987139;1,5437588268993372;0;0,18482061209526837;0;0;1,3589382148040687;0;0;1,5437588268993372
2023-12-28T09:00:00;38,2;118,1;232,322171236096;0;302,95;0,075459262;308,04999999999995;0,06094044000000001;305,25;0,1579662222222223;288,54999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;314,6421766302721;30;0;1,4458534686861555;1,945966983426858;0,34443615606655387;2,772536523445187;5,94964919194246;2,141873709099286;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;232,322171236096;1,5917562209544545;0;0,3923069438588546;1,1994492770955998;0;0;0;0;1,5917562209544545
2023-12-28T10:00:00;38,75;115,6;247,104797527809;0;303,15;0,07965905999999999;308,75;0,064692558;305,75;0,1841293777777778;289,08;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,309144016117777;2,769714672039259;1;0;8,309144016117777;3;283,03176504418803;0;30;0;0;0;2,7662554513810145;5,936170496525782;2,1370213787492816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;247,104797527809;1,1967319720995977;0;0;1,1967319720995977;0;0;0;0;1,1967319720995977
2023-12-28T11:00:00;29,27;105,2;254,46320547240902;0;302,84999999999997;0,0747066;308,15;0,0595974;305,15;0,1599408;288,59;0;0;0;0;0;0;0;0;0;6,143299192225808;2,0477663974086022;1;0;6,143299192225808;3,0000000000000004;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;311,5034618676836;30;0;0;0;0;0;0;0;14,416338582677165;29,7244094488189;5,261220472440945;0;0;0;0;45;45;0;0;254,46320547240902;0;0;0;0;0;0;0;0;0
2023-12-28T12:00:00;13,95;101;257,74337176333603;0;303,04999999999995;0,076821888;308,75;0,06036964799999999;305,54999999999995;0,1599408;288,59;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;279,89336415307577;0;30;0;0;0;0;0;0;14,354640496425064;29,597196899845496;5,2387038512726525;0;0;0;0;45;45;2,004997278477907;2,02524977624031;257,74337176333603;0;0;0;0;0;0;0;0;0
2023-12-28T13:00:00;9,27;94,8;269,966428803356;0;302,84999999999997;0,072124046;308,04999999999995;0,05527169199999999;305,04999999999995;0,2006664666666667;289,41499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;308,36537481666045;30;0;0;0;0;0;0;0;9,800167055351498;20,206530011034015;3,5765558119530207;0;0;0;0;45;45;0,35947071955147136;0,36310173692067815;269,966428803356;0;0;0;0;0;0;0;0;0
2023-12-28T14:00:00;5,76;90;284,291979137822;0;303,04999999999995;0,072561933;308,45;0,05427560400000001;305,34999999999997;0,1604344444444444;288,59999999999997;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;2,8517273431053973;0,9505757810351324;1;0;2,8517273431053973;3;0;0;0;0;0;0;276,75559091075775;0;30;0;0;0;0;0;0;7,160433070866141;14,763779527559054;2,6131889763779523;0;0;0;0;45;45;0;0;284,291979137822;0;0;0;0;0;0;0;0;0
2023-12-28T15:00:00;14,38;88,6;275,614417401078;0;302,95;0,072643075;308,65;0,052568824000000014;305,34999999999997;0,1604344444444444;288,59999999999997;0;0;0;7,1078740157480285;2,369291338582676;1;0;7,1078740157480285;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,2279153516667;30;0;0;0;0;0;0;0;6,492125984251966;13,385826771653539;2,369291338582676;0;0;0;0;45;45;0;0;275,614417401078;0;0;0;0;0;0;0;0;0
2023-12-28T16:00:00;15,66;86,4;248,507860738634;0;303,04999999999995;0,07217440999999998;308,54999999999995;0,05342221400000001;305,34999999999997;0,17623106666666669;288,91999999999996;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;3,77733412272351;1,25911137424117;1;0;3,77733412272351;3,0000000000000004;0;0;0;0;0;0;273,61844519171046;0;30;0;0;0;0;0;0;5,44192913385827;11,220472440944887;1,986023622047245;0;0;0;0;45;45;0;0;248,507860738634;0;0;0;0;0;0;0;0;0
2023-12-28T17:00:00;40,34;89,5;267,44539041765404;0;302,75;0,07336356000000001;308,34999999999997;0,056200628;305,25;0,160928088888889;288,60999999999996;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;2,5904084454676024;0,8634694818225341;1;0;2,5904084454676024;3;0;0;0;0;0;0;302,0910833471913;30;0;0;0;0;0;0;0;6,921751968503936;14,271653543307087;2,526082677165354;0;0;0;0;45;45;0;0;267,44539041765404;0;0;0;0;0;0;0;0;0
2023-12-28T18:00:00;46,83;97,1;254,5628014936;0;302,84999999999997;0,07676313;308,65;0,05953864199999998;305,45;0,160928088888889;288,60999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;270,48192687043553;0;30;0;0;0;0;0;0;11,489729783491688;23,69016450204472;4,193159116861915;0;0;0;0;45;45;0,9699079914112769;0,9797050418295727;254,5628014936;0;0;0;0;0;0;0;0;0
2023-12-28T19:00:00;45,9;97,3;252,40954073501499;0;302,65;0,07441700699999998;308,04999999999995;0,057768906999999994;305,04999999999995;0,2019005777777778;289,44;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,95487867774847;30;0;0;0;0;0;0;0;11,776107979006325;24,280635008260465;4,297672396462102;0;0;0;0;45;45;1,1668825456262217;1,1786692380062846;252,40954073501499;0;0;0;0;0;0;0;0;0
2023-12-28T20:00:00;38,55;98,7;261,439190067857;0;302,84999999999997;0,08052364199999999;309,04999999999995;0,061695900000000005;305,75;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,029506272664045;1,0098354242213483;1;0;3,029506272664045;3;267,3460358214597;0;30;0;0;0;0;0;0;11,313484251968504;23,326771653543307;4,128838582677165;0;0;0;0;45;45;0;0;261,439190067857;0;0;0;0;0;0;0;0;0
2023-12-28T21:00:00;19,98;97,7;261,19904030414096;0;302,45;0,07342091899999999;307,45;0,058434831;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;295,8193012178775;30;0;0;0;0;0;0;0;11,930485277789135;24,598938717091002;4,354012152925107;0;0;0;0;45;45;1,129152497113837;1,1405580778927646;261,19904030414096;0;0;0;0;0;0;0;0;0
2023-12-28T22:00:00;13,75;91;268,173944359903;0;302,75;0,08355387599999999;308,95;0,0650535;305,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,362204724409464;2,7874015748031544;1;0;8,362204724409464;3,0000000000000004;264,2107719193347;0;30;0;0;0;0;0;0;7,637795275590551;15,748031496062993;2,7874015748031495;0;0;0;0;45;45;0;0;268,173944359903;0;0;0;0;0;0;0;0;0
2023-12-28T23:00:00;17,72;85,2;254,451668374639;0;302,65;0,07971501999999998;307,95;0,06362652;305,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,330905511811025;1,7769685039370082;1;0;5,330905511811025;3,0000000000000004;292,6843508421428;30;0;0;0;0;0;0;0;4,869094488188977;10,03937007874016;1,7769685039370082;0;0;0;0;45;45;0;0;254,451668374639;0;0;0;0;0;0;0;0;0
2023-12-29T00:00:00;1;78,5;236,26476206348502;0;302,65;0,08273126399999998;308,54999999999995;0,06451628400000001;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,0761350386376;0;30;0;0;0;0;0;0;2,5710737167350817;5,301182921103261;0,9383093770352772;0;0;0;0;45;45;0,9289262832649277;0,9383093770352805;236,26476206348502;0;0;0;0;0;0;0;0;0
2023-12-29T01:00:00;0;75,9;222,068701501389;0;302,54999999999995;0,08314536800000003;308,34999999999997;0,06673509800000002;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,5500274251337;30;0;0;0;0;0;0;0;0,6611332414461735;1,3631613225694301;0,2412795540947891;0;0;0;0;45;45;0,23886675855384495;0,2412795540947929;222,068701501389;0;0;0;0;0;0;0;0;0
2023-12-29T02:00:00;-0,08;77,4;234,29176912029502;0;302,45;0,08178553999999999;307,95;0,06859017199999998;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,94212505397013;0;30;0;0;0;0;0;0;1,763021977189782;3,6350968601851177;0,6434121442527658;0;0;0;0;45;45;0,6369780228102381;0,6434121442527658;234,29176912029502;0;0;0;0;0;0;0;0;0
2023-12-29T03:00:00;-0,28;81,4;233,582335329197;0;302,54999999999995;0,083587452;308,75;0,06678825999999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;3,344881889763783;1,1149606299212609;1;0;3,344881889763783;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;286,41633084146474;30;0;0;0;0;0;0;0;3,0551181102362226;6,299212598425202;1,1149606299212607;0;0;0;0;45;45;0;0;233,582335329197;0;0;0;0;0;0;0;0;0
2023-12-29T04:00:00;-0,93;81,8;232,344334381312;0;302,25;0,074563902;307,25;0,062262495;304,65;0;273,15;0;0;0;0;0;0;0;0;0;3,5539370078740142;1,184645669291338;1;0;3,5539370078740142;3;0;0;0;0;0;0;0;0;0;0;0;0;254,80874183995957;0;30;0;0;0;0;0;0;3,246062992125983;6,6929133858267695;1,184645669291338;0;0;0;0;45;45;0;0;232,344334381312;0;0;0;0;0;0;0;0;0
2023-12-29T05:00:00;-0,95;85,4;226,150349582188;0;302,65;0,08488012799999997;308,95;0,06956387599999998;305,54999999999995;0;273,15;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,6283302282559093;0,8761100760853031;1;0;2,6283302282559093;3;0;0;0;0;0;0;0;0;0;0;0;0;283,2832609657756;30;0;0;0;0;0;0;0;4,964566929133861;10,23622047244095;1,8118110236220482;0;0;0;0;45;45;0;0;226,150349582188;0;0;0;0;0;0;0;0;0
2023-12-29T06:00:00;-0,26;90,3;222,273850064309;0;302,45;0,076799504;307,75;0,063061324;304,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,99635826771655;2,6654527559055166;1;0;7,99635826771655;3;251,67598527125793;0;30;0;0;0;0;0;0;7,303641732283477;15,059055118110264;2,6654527559055166;0;0;0;0;45;45;0;0;222,273850064309;0;0;0;0;0;0;0;0;0
2023-12-29T07:00:00;-0,07;93,5;236,45999442458702;0;302,54999999999995;0,082496232;308,75;0,06693795299999998;305,45;0;273,15;0;0;0;7,49215579626629;2,4973852654220963;1;0;7,49215579626629;3,0000000000000004;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;280,1508176727308;30;0;0;0;0;0;0;0;8,831200787401574;18,208661417322833;3,2229330708661412;0;0;0;0;45;45;0;0;236,45999442458702;0;0;0;0;0;0;0;0;0
2023-12-29T08:00:00;-0,01;93,5;252,38609510558103;0;302,45;0,083865853;308,25;0,07168476;305,15;0,165370888888889;288,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,5438552225425;0;30;0;0;0;0;0;0;13,589961074171123;28,02053829726005;4,959635278615028;0;0;0;0;45;45;4,910038925828878;4,959635278615028;252,38609510558103;0;0;0;0;0;0;0;0;0
2023-12-29T09:00:00;4,44;94,5;250,948961321175;0;302,34999999999997;0,07681629199999998;307,95;0,061708491;304,84999999999997;0,165370888888889;288,7;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,01900083702026;30;0;0;0;0;0;0;0;9,719249005618265;20,039688671377867;3,547024894833882;0;0;0;0;45;45;0,42374151901428425;0,42802173637806495;250,948961321175;0;0;0;0;0;0;0;0;0
2023-12-29T10:00:00;1,09;90,2;238,64900887291702;0;302,54999999999995;0,080532036;308,75;0,06418472099999999;305,45;0,2033815111111111;289,46999999999997;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;245,41235156851553;0;30;0;0;0;0;0;0;7,58811118966748;15,64559008178862;2,7692694444765857;0;0;0;0;45;45;0,34276633227177206;0,34622861845633546;238,64900887291702;0;0;0;0;0;0;0;0;0
