timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-29T11:00:00;0,05;87,7;220,932984313192;0;302,15;0,07476116100000002;307,25;0,06172108199999999;304,54999999999995;0,1663581777777778;288,71999999999997;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;4,456763256581777;1,4855877521939256;1;0;4,456763256581777;3;0;0;0;0;0;0;273,8878103333587;30;0;0;0;0;0;0;0;6,062500000000001;12,5;2,2125000000000004;0;0;0;0;45;45;0;0;220,932984313192;0;0;0;0;0;0;0;0;0
2023-12-29T12:00:00;-0,01;86,5;203,240904919689;0;302,54999999999995;0,081487553;308,84999999999997;0,06384056699999999;305,45;0,15710234444444449;288,53249999999997;0;0;0;0;0;0;0;0;0;3,8336912293371563;1,2778970764457187;1;0;3,8336912293371563;3;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;242,28147418390432;0;30;0;0;0;0;0;0;5,489665354330709;11,318897637795278;2,003444881889764;0;0;0;0;45;45;0;0;203,240904919689;0;0;0;0;0;0;0;0;0
2023-12-29T13:00:00;0,6;81,3;200,872212336834;0;302,34999999999997;0,07594891200000001;307,54999999999995;0,061779839999999996;304,65;0,19202768888888888;289,23999999999995;0;0;0;0;0;0;0;0;0;3,2926181102362198;1,09753937007874;1;0;3,2926181102362198;3;0;0;0;0;0;0;0;0;0;0;0;0;270,7572460364859;30;0;0;0;0;0;0;0;3,0073818897637774;6,200787401574799;1,0975393700787395;0;0;0;0;45;45;0;0;200,872212336834;0;0;0;0;0;0;0;0;0
2023-12-29T14:00:00;0,99;80;196,738971158156;0;302,54999999999995;0,08559082;309,25;0,068026375;305,65;0,1550043555555556;288,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,15122294346122;0;30;0;0;0;0;0;0;3,6729624524786826;7,573118458718934;1,3404419671932513;0;0;0;0;45;45;1,3270375475213199;1,3404419671932524;196,738971158156;0;0;0;0;0;0;0;0;0
2023-12-29T15:00:00;2,23;80,6;204,782962713454;0;302,54999999999995;0,079284128;308,54999999999995;0,061956114000000014;305,34999999999997;0,1550043555555556;288,48999999999995;0;0;0;0;0;0;0;0;0;2,926771653543304;0,9755905511811013;1;0;2,926771653543304;3;0;0;0;0;0;0;0;0;0;0;0;0;267,6273078211669;30;0;0;0;0;0;0;0;2,6732283464566904;5,511811023622042;0,9755905511811014;0;0;0;0;45;45;0;0;204,782962713454;0;0;0;0;0;0;0;0;0
2023-12-29T16:00:00;9,99;81,7;207,07144635865498;0;302,04999999999995;0,07292287499999998;307,04999999999995;0,059698127999999996;304,34999999999997;0,1643836;288,67999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,02159772196367;0;30;0;0;0;0;0;0;4,9217696863214355;10,147978734683372;1,7961922360389568;0;0;0;0;45;45;1,7782303136785673;1,796192236038957;207,07144635865498;0;0;0;0;0;0;0;0;0
2023-12-29T17:00:00;10,02;81,2;225,219497511584;0;302,54999999999995;0,08430513899999999;309,04999999999995;0,06765563999999999;305,54999999999995;0,1747501333333333;288,89;0;0;0;0;0;0;0;0;0;3,2403543307086635;1,0801181102362212;1;0;3,2403543307086635;3;0;0;0;0;0;0;0;0;0;0;0;0;264,4979955621915;30;0;0;0;0;0;0;0;2,9596456692913393;6,102362204724411;1,0801181102362207;0;0;0;0;45;45;0;0;225,219497511584;0;0;0;0;0;0;0;0;0
2023-12-29T18:00:00;25,12;82,6;245,558754285622;0;302,65;0,076034251;307,04999999999995;0,064589032;304,75;0,1559916444444444;288,51;0;0;0;0;0;0;0;0;0;3,97204724409448;1,3240157480314934;1;0;3,97204724409448;3;0;0;0;0;0;0;0;0;0;0;0;0;232,89259839421425;0;30;0;0;0;0;0;0;3,6279527559055094;7,480314960629917;1,3240157480314951;0;0;0;0;45;45;0;0;245,558754285622;0;0;0;0;0;0;0;0;0
2023-12-29T19:00:00;26,59;80,7;217,563031691933;0;302,45;0,08532221199999998;308,95;0,06782911599999998;305,54999999999995;0,1559916444444444;288,51;0;0;0;0;0;0;0;0;0;2,9790354330708553;0,9930118110236184;1;0;2,9790354330708553;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;261,3693091343748;30;0;0;0;0;0;0;0;2,720964566929135;5,610236220472443;0,9930118110236225;0;0;0;0;45;45;0;0;217,563031691933;0;0;0;0;0;0;0;0;0
2023-12-29T20:00:00;17,17;80,1;208,189478007752;0;302,04999999999995;0,07655327999999999;307,54999999999995;0,06329076;304,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,76422483504035;0;30;0;0;0;0;0;0;3,7464217015282437;7,724580827893287;1,3672508065371116;0;0;0;0;45;45;1,3535782984717366;1,3672508065371078;208,189478007752;0;0;0;0;0;0;0;0;0
2023-12-29T21:00:00;10,1;77,9;208,485677937262;0;302,15;0,084846552;308,34999999999997;0,06950231999999999;305,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,24124841255684;30;0;0;0;0;0;0;0;2,130318222437634;4,392408706056978;0,777456340972085;0;0;0;0;45;45;0,7696817775623609;0,7774563409720817;208,485677937262;0;0;0;0;0;0;0;0;0
2023-12-29T22:00:00;5,04;75;217,26131890247498;0;302,15;0,083171949;308,04999999999995;0,06759128599999997;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,63647691929452;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;217,26131890247498;0;0;0;0;0;0;0;0;0
2023-12-29T23:00:00;22,9;70,6;205,524099573661;0;302,04999999999995;0,08116438399999998;307,95;0,065145834;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,1138132716026;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6;40,6;0;0;205,524099573661;0;0;0;0;0;0;0;0;0
2023-12-30T00:00:00;18,89;67,9;187,859276533871;0;302,15;0,08365460400000001;308,25;0,06825720999999998;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,58830189027543;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,9;37,9;0;0;187,859276533871;0;0;0;0;0;0;0;0;0
2023-12-30T01:00:00;5,89;68,4;190,489617151418;0;302,04999999999995;0,08296349799999998;308,04999999999995;0,068255811;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,98099569166536;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,4;38,4;0;0;190,489617151418;0;0;0;0;0;0;0;0;0
2023-12-30T02:00:00;2,77;73;186,807872426518;0;302,25;0,08873577200000002;308,84999999999997;0,07399310999999997;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,4557975920962;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43;43;0;0;186,807872426518;0;0;0;0;0;0;0;0;0
2023-12-30T03:00:00;8,88;73,3;179,868740966403;0;301,65;0,07648333000000002;307,34999999999997;0,062359026;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,84880464391597;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3;43,3;0;0;179,868740966403;0;0;0;0;0;0;0;0;0
2023-12-30T04:00:00;5,6;75,1;175,297179749001;0;302,04999999999995;0,08205135;308,15;0,066362964;304,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,24497239503054;0;30;0;0;0;0;0;0;0,07345924904957057;0,15146236917437234;0,0268088393438639;0;0;0;0;45;45;0,02654075095042601;0,02680883934386466;175,297179749001;0;0;0;0;0;0;0;0;0
2023-12-30T05:00:00;5,74;82,2;189,401997936921;0;301,95;0,08498925;308,15;0,071420349;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;3,7629921259842765;1,2543307086614255;1;0;3,7629921259842765;3;0;0;0;0;0;0;0;0;0;0;0;0;245,72324789779105;30;0;0;0;0;0;0;0;3,437007874015749;7,086614173228349;1,2543307086614177;0;0;0;0;45;45;0;0;189,401997936921;0;0;0;0;0;0;0;0;0
2023-12-30T06:00:00;7,51;90,9;196,957943857749;0;301,75;0,082395504;307,54999999999995;0,06953589599999999;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,309940944881893;2,769980314960631;1;0;8,309940944881893;3;214,11972820458027;0;30;0;0;0;0;0;0;7,590059055118113;15,649606299212603;2,769980314960631;0;0;0;0;45;45;0;0;196,957943857749;0;0;0;0;0;0;0;0;0
2023-12-30T07:00:00;5,77;99,3;163,631391305025;0;301,95;0,08893582900000002;308,25;0,07591533599999997;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;242,5983162317598;30;0;0;0;0;0;0;0;13,105833262582312;27,022336623881056;4,782953582426947;0;0;0;0;45;45;1,5538045123206579;1,569499507394604;163,631391305025;0;0;0;0;0;0;0;0;0
2023-12-30T08:00:00;20,86;104;160,980565312347;0;301,75;0,08621337500000001;307,65;0,07497241;304,65;0;273,15;0;0;0;0;0;0;0;0;0;5,516133837895097;1,8387112792983658;1;0;5,516133837895097;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;210,9951090317156;0;30;0;0;0;0;0;0;13,843503937007872;28,543307086614174;5,052165354330708;0;0;0;0;45;45;0;0;160,980565312347;0;0;0;0;0;0;0;0;0
2023-12-30T09:00:00;27,53;104;161,234631742874;0;301,95;0,09264177999999998;308,54999999999995;0,08158408400000002;305,34999999999997;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;5,799486587624673;1,933162195874891;1;0;5,799486587624673;3;0;0;0;0;0;0;239,47400952081244;30;0;0;0;0;0;0;0;13,843503937007872;28,543307086614174;5,052165354330708;0;0;0;0;45;45;0;0;161,234631742874;0;0;0;0;0;0;0;0;0
2023-12-30T10:00:00;27,92;103,5;144,397287933475;0;301,75;0,08359584599999999;306,95;0,077936891;304,45;0;273,15;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,538167689986878;1,8460558966622926;1;0;5,538167689986878;3;207,87111475143934;0;30;0;0;0;0;0;0;13,604822834645667;28,0511811023622;4,965059055118109;0;0;0;0;45;45;0;0;144,397287933475;0;0;0;0;0;0;0;0;0
2023-12-30T11:00:00;23,91;97,9;137,810894616237;0;302,04999999999995;0,095809116;308,75;0,08672680799999997;305,45;0;273,15;0;0;0;9,076296844281918;3,025432281427306;1;0;9,076296844281918;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;236,35032763996423;30;0;0;0;0;0;0;0;10,931594488188978;22,539370078740163;3,9894685039370086;0;0;0;0;45;45;0;0;137,810894616237;0;0;0;0;0;0;0;0;0
2023-12-30T12:00:00;19,89;90,2;136,291824672063;0;302,04999999999995;0,08743190399999999;307,54999999999995;0,079356876;304,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9440944881889815;2,648031496062994;1;0;7,9440944881889815;3;204,74774523877923;0;30;0;0;0;0;0;0;7,2559055118110285;14,960629921259853;2,648031496062994;0;0;0;0;45;45;0;0;136,291824672063;0;0;0;0;0;0;0;0;0
2023-12-30T13:00:00;20,02;86,1;127,67117151115501;0;302,25;0,10117567999999999;309,15;0,08937091800000001;305,75;0;273,15;0;0;0;0;0;0;0;0;0;3,624636111226917;1,208212037075639;1;0;3,624636111226917;3;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;233,22727046425538;30;0;0;0;0;0;0;0;5,298720472440942;10,925196850393696;1,933759842519684;0;0;0;0;45;45;0;0;127,67117151115501;0;0;0;0;0;0;0;0;0
2023-12-30T14:00:00;23,84;81,4;122,072572192367;0;302,04999999999995;0,09204020999999997;308,45;0,08018788199999999;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,62500036878794;0;30;0;0;0;0;0;0;4,701391939172712;9,693591627160231;1,7157657180073609;0;0;0;0;45;45;1,6986080608272844;1,7157657180073582;122,072572192367;0;0;0;0;0;0;0;0;0
2023-12-30T15:00:00;42,04;78,6;136,679578265585;0;301,65;0,08184010100000001;306,84999999999997;0,07129304;304,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,10483786875105;30;0;0;0;0;0;0;0;2,6445329657846415;5,452645290277611;0,9651182163791372;0;0;0;0;45;45;0,9554670342153457;0,9651182163791372;136,679578265585;0;0;0;0;0;0;0;0;0
2023-12-30T16:00:00;56,25;80,2;163,902699820892;0;302,34999999999997;0,09173242999999998;308,95;0,07799424999999999;305,65;0;273,15;0;0;0;0;0;0;0;0;0;2,7177165354330834;0,9059055118110277;1;0;2,7177165354330834;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;198,50288001654317;0;30;0;0;0;0;0;0;2,4822834645669305;5,118110236220475;0,9059055118110241;0;0;0;0;45;45;0;0;163,902699820892;0;0;0;0;0;0;0;0;0
2023-12-30T17:00:00;69,99;81,5;182,262214913913;0;301,95;0,07873572;307,15;0,06634617599999999;304,54999999999995;0;273,15;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,98302972854154;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;45;45;0;0;182,262214913913;0;0;0;0;0;0;0;0;0
2023-12-30T18:00:00;80,14;83,8;181,244527399636;0;302,25;0,084896916;308,75;0,06797041499999998;305,45;0;273,15;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,46033142556868;30;0;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;45;45;0;0;181,244527399636;0;0;0;0;0;0;0;0;0
2023-12-30T19:00:00;79,99;84,5;180,877683563933;0;302,04999999999995;0,07937366400000001;307,54999999999995;0,06572502000000001;304,75;0;273,15;0;3,46701030927835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,8558380240051;0;30;0;0;0;0;0;0;9,5;19,587628865979383;3,4670103092783506;0;0;0;0;45;45;0;0;180,877683563933;0;0;0;0;0;0;0;0;0
2023-12-30T20:00:00;71,09;83,5;175,41474687688;0;302,15;0,08797471599999998;308,95;0,07123987799999998;305,45;0;273,15;0;3,1020618556701027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,3334524402027;30;0;0;0;0;0;0;0;8,5;17,52577319587629;3,102061855670103;0;0;0;0;45;45;0;0;175,41474687688;0;0;0;0;0;0;0;0;0
2023-12-30T21:00:00;62,01;80,8;162,47886914197602;0;302,45;0,08513334700000001;308,25;0,07219679400000002;305,34999999999997;0;273,15;0;2,116701030927834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,72927172653766;0;30;0;0;0;0;0;0;5,8;11,958762886597933;2,116701030927834;0;0;0;0;45;45;0;0;162,47886914197602;0;0;0;0;0;0;0;0;0
2023-12-30T22:00:00;56,36;77,2;144,89827773816899;0;302,15;0,08245146399999999;307,04999999999995;0,072885102;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,12825143094398;0;30;0;0;0;0;0;0;1,6161034790906144;3,3321721218363187;0,5897944655650283;0;0;0;0;45;45;0,583896520909378;0,5897944655650283;144,89827773816899;0;0;0;0;0;0;0;0;0
2023-12-30T23:00:00;50,1;71,6;132,96065545899899;0;302,04999999999995;0,088979198;308,54999999999995;0,075498434;305,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,6093386058009;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0;132,96065545899899;0;0;0;0;0;0;0;0;0
2023-12-31T00:00:00;43,23;63,6;129,88055384042198;0;301,75;0,079661858;307,34999999999997;0,06698412;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,08757767194035;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,6;33,6;0;0;129,88055384042198;0;0;0;0;0;0;0;0;0
2023-12-31T01:00:00;36,54;58,3;141,931497254859;0;302,15;0,08456955;308,65;0,06912459000000001;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,4840215457521;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0;141,931497254859;0;0;0;0;0;0;0;0;0
2023-12-31T02:00:00;13,27;55,7;151,45968874251102;0;302,34999999999997;0,09511661099999999;310,45;0,07605663500000001;306,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,96257314359755;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0;151,45968874251102;0;0;0;0;0;0;0;0;0
2023-12-31T03:00:00;4;56,7;137,511583555277;0;304,04999999999995;0,13494614100000002;316,84999999999997;0,10298038999999999;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,35932951786216;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;137,511583555277;0;0;0;0;0;0;0;0;0
2023-12-31T04:00:00;0,31;58,5;131,62889521657002;0;304,25;0,14257209;316,84999999999997;0,11399471699999997;310,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,83819358491039;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0;131,62889521657002;0;0;0;0;0;0;0;0;0
2023-12-31T05:00:00;0,58;65,6;127,467578875578;0;303,95;0,146300425;316,65;0,11650452300000003;310,25;0,18349691999999998;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,2352623971309;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0;127,467578875578;0;0;0;0;0;0;0;0;0
2023-12-31T06:00:00;1,28;64,7;123,333274238523;0;304,15;0,14511267399999997;317,04999999999995;0,112706238;310,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,71443887089117;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0;123,333274238523;0;0;0;0;0;0;0;0;0
2023-12-31T07:00:00;0,36;64,4;120,140459758089;0;303,95;0,14016580999999997;316,45;0,11035311999999999;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,11182005858308;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;120,140459758089;0;0;0;0;0;0;0;0;0
2023-12-31T08:00:00;-0,03;67,1;124,740394986978;0;304,15;0,134046584;316,34999999999997;0,10179124000000002;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,59130887657724;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,1;37,1;0;0;124,740394986978;0;0;0;0;0;0;0;0;0
2023-12-31T09:00:00;2,98;68,2;119,286167470774;0;303,54999999999995;0,123347032;314,54999999999995;0,093870102;309,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,98900237726855;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,2;38,2;0;0;119,286167470774;0;0;0;0;0;0;0;0;0
2023-12-31T10:00:00;9,1;70,2;128,54480408751502;0;303,25;0,11943402899999998;313,04999999999995;0,09464234999999997;308,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,46880347703083;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,2;40,2;0;0;128,54480408751502;0;0;0;0;0;0;0;0;0
2023-12-31T11:00:00;14;71,2;117,335601416133;0;301,95;0,08560481;307,65;0,07156724400000002;304,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,86680922826213;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,2;41,2;0;0;117,335601416133;0;0;0;0;0;0;0;0;0
2023-12-31T12:00:00;10,51;69,8;110,099765898917;0;301,34999999999997;0,07511231;306,15;0,06346983200000002;303,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,26797517891825;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,8;39,8;0;0;110,099765898917;0;0;0;0;0;0;0;0;0
2023-12-31T13:00:00;10,73;64,3;102,26030427275;0;301,25;0,07449395199999997;305,95;0,064193115;303,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,67230101297935;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,3;34,3;0;0;102,26030427275;0;0;0;0;0;0;0;0;0
2023-12-31T14:00:00;5,75;59;113,559370852743;0;301,25;0,07337894900000001;305,84999999999997;0,06241778399999999;303,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,15873378287807;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0;113,559370852743;0;0;0;0;0;0;0;0;0
2023-12-31T15:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,56337054107877;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;135,247187776734;0;0;0;0;0;0;0;0;0
2023-12-31T16:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,05011420402465;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;135,247187776734;0;0;0;0;0;0;0;0;0
2023-12-31T17:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,45506182418322;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;135,247187776734;0;0;0;0;0;0;0;0;0
2023-12-31T18:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,9421163180008;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0;161,441097187139;0;0;0;0;0;0;0;0;0
2023-12-31T19:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,34737473794796;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0;161,441097187139;0;0;0;0;0;0;0;0;0
2023-12-31T20:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,75579263205313;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0;161,441097187139;0;0;0;0;0;0;0;0;0
2023-12-31T21:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436887;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;129,46588771132699;0;0;0;0;0;0;0;0;0
2023-12-31T22:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578979167;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;129,46588771132699;0;0;0;0;0;0;0;0;0
2023-12-31T23:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;129,46588771132699;0;0;0;0;0;0;0;0;0
