timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-01T00:00:00;-5,17;72,3;192,281483779071;0;310,15;0;316,15;0;311,65;0,09278694999999999;285,0333333333333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0;192,281483779071;0;0;0;0;0;0;0;0;0
2023-01-01T01:00:00;-1,07;74,6;192,331850982904;0;310,25;0;316,34999999999997;0;311,75;0,1094112;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,6;44,6;0;0;192,331850982904;0;0;0;0;0;0;0;0;0
2023-01-01T02:00:00;-1,47;75,2;193,129596165323;0;310,15;0;316,15;0;311,54999999999995;0,117305725;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;0,14691849809914936;0,3029247383487616;0,0536176786877308;0;0;0;0;45;45;0,05308150190085349;0,0536176786877308;193,129596165323;0;0;0;0;0;0;0;0;0
2023-01-01T03:00:00;-5,08;76,6;199,926837573661;0;310,04999999999995;0;316,15;0;311,54999999999995;0,10635315;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;1,175347984793174;2,4233979067900497;0,4289414295018388;0;0;0;0;45;45;0,4246520152068204;0,4289414295018388;199,926837573661;0;0;0;0;0;0;0;0;0
2023-01-01T04:00:00;-4,49;83,1;196,49135635468602;0;310,15;0;316,25;0;311,65;0,10678235;284,95;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;3,995249001153377;8,23762680650181;1,4580599447508202;0;0;0;0;45;45;0,13270375475213186;0,1340441967193251;196,49135635468602;0;0;0;0;0;0;0;0;0
2023-01-01T05:00:00;-5,4;90,6;196,307888076285;0;310,04999999999995;0;316,25;0;311,54999999999995;0,117775525;285,0125;0;0;0;0;0;0;0;0;0;3,7407608345783236;1,2469202781927744;1;0;3,7407608345783236;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;110,89633021305366;30;0;0;0;0;0;0;0;7,446850393700784;15,354330708661411;2,7177165354330697;0;0;0;0;45;45;0;0;196,307888076285;0;0;0;0;0;0;0;0;0
2023-01-01T06:00:00;-5,02;96,4;195,05014641664602;0;310,04999999999995;0;316,15;0;311,54999999999995;0,11032325;284,95;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,664881889763784;1,5549606299212613;1;0;4,664881889763784;3;0;0;0;0;0;0;79,3062932116113;0;30;0;0;0;0;0;0;10,215551181102363;21,062992125984255;3,728149606299213;0;0;0;0;45;45;0;0;195,05014641664602;0;0;0;0;0;0;0;0;0
2023-01-01T07:00:00;-1,3;100,7;204,267560049023;0;310,15;0;316,34999999999997;0;311,75;0,10173925;284,95;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,912224409448822;2,304074803149607;1;0;6,912224409448822;3;0;0;0;0;0;0;47,719415213869084;0;30;0;0;0;0;0;0;12,268208661417322;25,29527559055118;4,477263779527559;0;0;0;0;45;45;0;0;204,267560049023;0;0;0;0;0;0;0;0;0
2023-01-01T08:00:00;-1,44;105,1;195,38230767169;0;310,04999999999995;0;316,04999999999995;0;311,54999999999995;0,10420135;284,95;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;11,759350393700785;3,9197834645669283;1;0;11,759350393700785;3;0;0;0;0;0;0;76,2146432723477;30;0;0;0;0;0;0;0;14,368602362204722;29,6259842519685;5,243799212598424;0;0;0;0;45;45;0;0;195,38230767169;0;0;0;0;0;0;0;0;0
2023-01-01T09:00:00;-1,09;101,3;184,117974340659;0;310,04999999999995;0;316,15;0;311,45;0,11824315;285,0125;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,2258070866141715;2,4086023622047237;1;0;7,2258070866141715;3;0;0;0;0;0;0;44,628074439599416;0;30;0;0;0;0;0;0;12,554625984251967;25,88582677165354;4,5817913385826765;0;0;0;0;45;45;0;0;184,117974340659;0;0;0;0;0;0;0;0;0
2023-01-01T10:00:00;-1,07;91,4;178,506404473512;0;308,65;0;313,65;0;310,15;0,10458415;284,95;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,379645669291343;2,459881889763781;1;0;7,379645669291343;3;0;0;0;0;0;0;73,12361163215546;30;0;0;0;0;0;0;0;7,8287401574803175;16,141732283464574;2,8570866141732294;0;0;0;0;45;45;0;0;178,506404473512;0;0;0;0;0;0;0;0;0
2023-01-01T11:00:00;-1,07;84,7;182,891652360396;0;306,75;0;311,04999999999995;0;308,15;0,1047016;284,95;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,61629927099224;30;0;0;0;0;0;0;0;5,1705969859465615;10,66102471329188;1,8870013742526628;0;0;0;0;45;45;0,557355769958956;0,5629856262211677;182,891652360396;0;0;0;0;0;0;0;0;0
2023-01-01T12:00:00;-0,79;78,4;184,75673070697601;0;306,45;0;310,45;0;307,65;0,10541500000000001;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,02719027264409;0;30;0;0;0;0;0;0;2,4976144676855108;5,149720551928888;0,9115005376914131;0;0;0;0;45;45;0,902385532314499;0,9115005376914131;184,75673070697601;0;0;0;0;0;0;0;0;0
2023-01-01T13:00:00;-0,27;77,5;166,482607495619;0;306,15;0;310,04999999999995;0;307,25;0,09899005;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,52018755361682;30;0;0;0;0;0;0;0;1,836481226239341;3,7865592293594665;0,6702209835966255;0;0;0;0;45;45;0,6635187737606593;0,6702209835966255;166,482607495619;0;0;0;0;0;0;0;0;0
2023-01-01T14:00:00;0,85;74,9;162,68211043997798;0;306,84999999999997;0;311,04999999999995;0;307,65;0,10589205;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,9313881664404;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,9;44,9;0;0;162,68211043997798;0;0;0;0;0;0;0;0;0
2023-01-01T15:00:00;23,53;75,5;206,593952905852;0;307,54999999999995;0;312,04999999999995;0;308,34999999999997;0,10058215;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,42469502762376;30;0;0;0;0;0;0;0;0,3672962452478682;0,7573118458718933;0,1340441967193251;0;0;0;0;45;45;0,13270375475213186;0,1340441967193251;206,593952905852;0;0;0;0;0;0;0;0;0
2023-01-01T16:00:00;36,54;80,2;179,505459590122;0;307,65;0;312,15;0;308,45;0,1323821;285,075;0;0;0;2,7177165354330723;0,9059055118110241;1;0;2,7177165354330723;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,915152558121;30;0;0;0;0;0;0;0;2,4822834645669305;5,118110236220475;0,9059055118110241;0;0;0;0;45;45;0;0;179,505459590122;0;0;0;0;0;0;0;0;0
2023-01-01T17:00:00;46,03;86,7;206,925873559283;0;307,54999999999995;0;312,15;0;308,45;0,12229648;285,015;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,32381367444412;0;30;0;0;0;0;0;0;6,639781966938036;13,690272096779456;2,4231781611299636;0;0;0;0;45;45;1,0881707889674839;1,0991624130984685;206,925873559283;0;0;0;0;0;0;0;0;0
2023-01-01T18:00:00;55,57;90,8;212,01363892734602;0;307,45;0;312,04999999999995;0;308,54999999999995;0,1005227;284,95;0;4,666145996042906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,81458129307669;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,8;0,8080808080808052;212,01363892734602;0;0;0;0;0;0;0;0;0
2023-01-01T19:00:00;54,95;92,5;178,1971338565;0;304,65;0;307,04999999999995;0;305,45;0,12201262800000001;285,015;0;2,948974278871186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,30249983494738;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;2,5;2,525252525252525;178,1971338565;0;0;0;0;0;0;0;0;0
2023-01-01T20:00:00;49,23;92;129,77527630639;0;304,34999999999997;0;306,95;0;305,15;0,1007025;284,95;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,693228346456696;2,5644094488188984;1;0;7,693228346456696;3;0;0;0;0;0;0;177,7875695849639;30;0;0;0;0;0;0;0;8,11515748031496;16,73228346456693;2,9616141732283463;0;0;0;0;45;45;0;0;129,77527630639;0;0;0;0;0;0;0;0;0
2023-01-01T21:00:00;44,99;91,5;134,05886425595102;0;304,65;0;307,65;0;305,54999999999995;0,10833095;285,0125;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;146,19084345958436;0;30;0;0;0;0;0;0;9,498480456762803;19,584495787139797;3,466455754323744;0;0;0;0;45;45;1,6735667873316877;1,6904715023552401;134,05886425595102;0;0;0;0;0;0;0;0;0
2023-01-01T22:00:00;45,96;90,1;130,446348416527;0;305,25;0;308,65;0;306,25;0,118243875;285,0125;0;0;0;0;0;0;0;0;0;3,4794419369405283;1,159813978980176;1;0;3,4794419369405283;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;114,59727700681735;0;30;0;0;0;0;0;0;7,20816929133858;14,862204724409445;2,6306102362204715;0;0;0;0;45;45;0;0;130,446348416527;0;0;0;0;0;0;0;0;0
2023-01-01T23:00:00;35;83,8;120,287097851137;0;305,34999999999997;0;308,84999999999997;0;306,45;0,11798650000000001;285,0125;0;0;0;0;0;0;0;0;0;4,599212598425195;1,5330708661417316;1;0;4,599212598425195;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;83,00686991069561;0;30;0;0;0;0;0;0;4,200787401574802;8,661417322834643;1,5330708661417318;0;0;0;0;45;45;0;0;120,287097851137;0;0;0;0;0;0;0;0;0
2023-01-02T00:00:00;57,91;82,7;122,984264830657;0;304,15;0;306,34999999999997;0;304,84999999999997;0,1032545;284,95;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,49856922370455;30;0;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;45;45;0;0;122,984264830657;0;0;0;0;0;0;0;0;0
2023-01-02T01:00:00;51,67;85,8;127,159356273504;0;303,54999999999995;0;305,54999999999995;0;304,15;0,13588472;285,0825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;1,6724409448818918;0,5574803149606306;1;0;1,6724409448818918;3;0;0;0;0;0;0;0;0;0;0;0;0;139,98741936678218;30;0;0;0;0;0;0;0;5,15551181102362;10,629921259842519;1,8814960629921256;0;0;0;0;45;45;0;0;127,159356273504;0;0;0;0;0;0;0;0;0
2023-01-02T02:00:00;52,93;89;120,658823107628;0;303,54999999999995;0;305,54999999999995;0;304,15;0,10665512699999999;284,96;0;0;0;0;0;0;0;0;0;2,904540362137382;0,9681801207124607;1;0;2,904540362137382;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;108,39447325642443;0;30;0;0;0;0;0;0;6,6830708661417315;13,779527559055117;2,4389763779527556;0;0;0;0;45;45;0;0;120,658823107628;0;0;0;0;0;0;0;0;0
2023-01-02T03:00:00;44,09;88,3;122,17456957149001;0;303,45;0;305,45;0;304,04999999999995;0,10434492899999999;284,96;0;0;0;0;0;0;0;0;0;2,5386939054444673;0,8462313018148224;1;0;2,5386939054444673;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;136,8836338090988;30;0;0;0;0;0;0;0;6,348917322834644;13,090551181102358;2,3170275590551173;0;0;0;0;45;45;0;0;122,17456957149001;0;0;0;0;0;0;0;0;0
2023-01-02T04:00:00;50,08;95,3;125,632939851442;0;303,34999999999997;0;305,25;0;303,95;0,102991644;284,96;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;105,29099807729683;0;30;0;0;0;0;0;0;10,334981748784514;21,309240719143332;3,7717356072883694;0;0;0;0;45;45;0,6650182512154865;0,6717356072883702;125,632939851442;0;0;0;0;0;0;0;0;0
2023-01-02T05:00:00;69,72;103,8;138,109007006969;0;303,34999999999997;0;305,25;0;303,95;0,1252468819999999;285,03;0;0,8742268041237127;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;4,6;1;0;13,8;3,0000000000000004;0;0;0;0;0;0;133,7804689774891;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;138,109007006969;0;0;0;0;0;0;0;0;0
2023-01-02T06:00:00;105,08;108,2;150,083908938418;0;304,75;0;308,15;0;305,65;0,1088006919999999;284,96999999999997;0;0;0;0;0;0;0;0;0;2,956312377250959;0,985437459083653;1;0;2,956312377250959;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;102,18814356217031;0;30;0;0;0;0,5357250503460882;1,149624571558129;0,41386484576092647;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;150,083908938418;0,2317643136261188;0;0;0,2317643136261188;0;0;0;0;0,2317643136261188
2023-01-02T07:00:00;140,64;107,2;159,798829453859;0;307,54999999999995;0;312,04999999999995;0;308,15;0,1275338219999999;285,09999999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,637745220915285;3,8792484069717617;1;0;11,637745220915285;3;0;0;0;0;0;0;130,67792474781407;30;0;0;0;0;0,23430202317920618;0,5027940411570948;0,18100585481655412;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;159,798829453859;0,1013632786972703;0;0;0,1013632786972703;0;0;0;0;0,1013632786972703
2023-01-02T08:00:00;145,98;108,8;173,392128352252;0;306,54999999999995;0;309,95;0;307,15;0,1259718819999999;285,04249999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,563854204219924;3,8546180680733078;1;0;11,563854204219924;3;0;0;0;0;0;0;159,1648569553393;30;0;0;0;0;0,7165788666462162;1,537722889798747;0,5535802403275489;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;173,392128352252;0,31000493458342737;0;0;0,31000493458342737;0;0;0;0;0,31000493458342737
2023-01-02T09:00:00;147,05;106,8;193,726858766257;0;303,95;0;306,15;0;304,34999999999997;0,09601969599999988;284,97749999999996;0;18,452767576655898;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,56999310122272;0;30;0;0;0;16,8;36,05150214592274;12,978540772532186;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;193,726858766257;7,267982832618024;0;0;7,267982832618024;0;0;0;0;7,267982832618024
2023-01-02T10:00:00;145,61;96,4;198,083823060577;0;305,54999999999995;0;307,95;0;305,54999999999995;0,1018031949999999;284,97999999999996;0;6,025882713014935;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,0572361019126;30;0;0;0;0;2,4279527559055203;5,210199047007554;1,8756716569227194;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;198,083823060577;1,050376127876723;0;0;1,050376127876723;0;0;0;0;1,050376127876723
2023-01-02T11:00:00;143,35;91,2;190,060714920085;0;305,84999999999997;0;307,54999999999995;0;305,45;0,13212779899999982;285,10999999999996;0;6,401265430733155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,46268300988136;0;30;0;0;0;1,2;2,575107296137345;0,9270386266094442;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;190,060714920085;0,5191416309012887;0;0;0,5191416309012887;0;0;0;0;0,5191416309012887
2023-01-02T12:00:00;144,38;81,7;184,555233933712;0;306,15;0;307,65;0;305,65;0,13155287399999988;285,17749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,87128937315931;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;184,555233933712;0;0;0;0;0;0;0;0;0
2023-01-02T13:00:00;143,76;77,3;185,77508797707102;0;306,84999999999997;0;309,25;0;306,95;0,1380330689999999;285,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,362002244222;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0;185,77508797707102;0;0;0;0;0;0;0;0;0
2023-01-02T14:00:00;148,2;77,1;193,889697170972;0;309,65;0;313,45;0;310,84999999999997;0,1106492389999999;285,04249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,84986604399757;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,1;32,1;0;0;193,889697170972;0;0;0;0;0;0;0;0;0
2023-01-02T15:00:00;155,34;79,5;200,96752874225803;0;312,45;0;315,04999999999995;0;314,75;0,10648997199999989;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,33488105739318;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0;200,96752874225803;0;0;0;0;0;0;0;0;0
2023-01-02T16:00:00;162,89;83,5;250,59023646858503;0;315,84999999999997;0;316,04999999999995;0;318,15;0,1149530999999998;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,7381002008664;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0;250,59023646858503;0;0;0;0;0;0;0;0;0
2023-01-02T17:00:00;170;85;281,828180065074;0;318,95;0;317,75;0;320,65;0,1133127439999998;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,2234263908463;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;281,828180065074;0;0;0;0;0;0;0;0;0
2023-01-02T18:00:00;174,74;83,6;281,659621788268;0;321,84999999999997;0;319,95;0;323,45;0,1007395909999999;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,6269566797862;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;281,659621788268;0;0;0;0;0;0;0;0;0
2023-01-02T19:00:00;164,46;86;276,394449176509;0;314,34999999999997;0;307,34999999999997;0;313,75;0,1026470079999999;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,03364661569715;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0;276,394449176509;0;0;0;0;0;0;0;0;0
2023-01-02T20:00:00;153;86,6;273,909845097351;0;319,34999999999997;0;312,95;0;319,75;0,09340656399999987;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,52244325103558;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;273,909845097351;0;0;0;0;0;0;0;0;0
2023-01-02T21:00:00;141,67;84,2;287,747076499769;0;318,65;0;312,45;0;318,95;0,1102328569999998;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,00839100671047;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;287,747076499769;0;0;0;0;0;0;0;0;0
2023-01-02T22:00:00;134,91;79,2;317,58278243872303;0;318,45;0;312,04999999999995;0;318,75;0,08633253599999985;284,92499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,41254279918877;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0;317,58278243872303;0;0;0;0;0;0;0;0;0
2023-01-02T23:00:00;124,22;74,6;317,391151812424;0;320,15;0;315,04999999999995;0;320,84999999999997;0,09986147099999985;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,8198541764878;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0;317,391151812424;0;0;0;0;0;0;0;0;0
2023-01-03T00:00:00;130,01;72;353,22048865901303;0;314,34999999999997;0;307,75;0;314,25;0,1119610249999998;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,30927219107014;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27;27;0;0;353,22048865901303;0;0;0;0;0;0;0;0;0
2023-01-03T01:00:00;120;71,1;310,291936767358;0;318,04999999999995;0;312,65;0;318,34999999999997;0,09473203799999985;284,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,79584126385103;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0;310,291936767358;0;0;0;0;0;0;0;0;0
2023-01-03T02:00:00;118,76;73,2;292,746626596969;0;318,95;0;313,84999999999997;0;319,45;0,09724859999999984;284,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,2006143113036;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,2;28,2;0;0;292,746626596969;0;0;0;0;0;0;0;0;0
2023-01-03T03:00:00;115;76,3;273,551603843402;0;319,45;0;313,65;0;319,25;0,1095370309999998;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,6874942498725;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,3;31,3;0;0;273,551603843402;0;0;0;0;0;0;0;0;0
2023-01-03T04:00:00;113,63;84,9;310,022727593638;0;321,95;0;316,54999999999995;0;321,25;0,1017855339999999;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,09257813202646;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;310,022727593638;0;0;0;0;0;0;0;0;0
2023-01-03T05:00:00;116,27;95;338,95865021778496;0;323,34999999999997;0;318,45;0;320,54999999999995;0,09835262999999983;284,98999999999995;0;3,4706352712928648;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;96,50082150579222;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,98922540150746;43,98922540150746;0;0;338,95865021778496;0;0;0;0;0;0;0;0;0
2023-01-03T06:00:00;138,92;104,1;374,330773759095;0;329,25;0;321,04999999999995;0;325,65;0,09483852599999984;284,98999999999995;0;6,082381310561478;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;124,99117142364165;30;0;0;0;0;4,8;10,30042918454935;3,708154506437766;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,330773759095;2,0765665236051487;0;0;2,0765665236051487;0;0;0;0;2,0765665236051487
2023-01-03T07:00:00;159,92;104,2;394,203620682573;0;326,25;0;316,54999999999995;0;323,84999999999997;0,09727174199999986;285,05249999999995;0;16,444183885668778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,47867230649928;30;0;0;0;0;14,2;30,47210300429185;10,969957081545067;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,203620682573;6,143175965665237;0;0;6,143175965665237;0;0;0;0;6,143175965665237
2023-01-03T08:00:00;169,17;104,9;411,332796342178;0;329,45;0;324,15;0;328,65;0,2544251557567556;285,47397355887665;0;16,98495641785762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,88437707084758;0;30;0;0;0;14,9;31,974248927038637;11,51072961373391;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,332796342178;6,44600858369099;0;0;6,44600858369099;0;0;0;0;6,44600858369099
2023-01-03T09:00:00;171,18;106,6;394,893986996276;0;327,84999999999997;0;327,54999999999995;0;329,75;0,1019992639999998;285,1225;0;18,298261138887653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,3721886331405;30;0;0;0;0;16,6;35,62231759656651;12,824034334763944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,893986996276;7,181459227467808;0;0;7,181459227467808;0;0;0;0;7,181459227467808
2023-01-03T10:00:00;168,57;105;391,487121524337;0;327,65;0;327,54999999999995;0;329,45;0,23716773997627746;285,3485197071069;0;17,062209636741734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,77820404585613;0;30;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,487121524337;6,489270386266094;0;0;6,489270386266094;0;0;0;0;6,489270386266094
2023-01-03T11:00:00;169,49;99,4;371,211572016793;0;328,34999999999997;0;329,95;0;331,15;0,08481455999999986;284,98999999999995;0;12,736029379231011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,26632622545156;30;0;0;0;0;9,4;20,171673819742498;7,2618025751073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,211572016793;4,066609442060088;0;0;4,066609442060088;0;0;0;0;4,066609442060088
2023-01-03T12:00:00;164,5;96,2;374,63630014883;0;328,45;0;329,95;0;330,25;0,08276481099999984;284,9975;0;10,263926374939164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,75159959282902;30;0;0;0;0;6,2;13,304721030042924;4,789699570815452;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,63630014883;2,682231759656653;0;0;2,682231759656653;0;0;0;0;2,682231759656653
2023-01-03T13:00:00;160,91;96,5;385,38346071059595;0;327,45;0;328,54999999999995;0;328,54999999999995;0,1016763199999998;285,0625;0;10,495686031591521;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,23402443286975;30;0;0;0;0;6,5;13,948497854077251;5,021459227467811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,38346071059595;2,8120171673819736;0;0;2,8120171673819736;0;0;0;0;2,8120171673819736
2023-01-03T14:00:00;163,06;95,1;392,518688670536;0;327,45;0;327,65;0;328,15;0,08179478999999984;285;0;9,414140967213836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,63465366200543;0;30;0;0;0;5,1;10,944206008583677;3,939914163090124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,518688670536;2,2063519313304694;0;0;2,2063519313304694;0;0;0;0;2,2063519313304694
2023-01-03T15:00:00;167,73;94,5;392,474989208308;0;328,25;0;329,25;0;329,54999999999995;0,054693564999999826;284,8125;0;8,950621653909119;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,0384428282182;0;30;0;0;0;4,5;9,65665236051502;3,4763948497854074;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,474989208308;1,9467811158798278;0;0;1,9467811158798278;0;0;0;0;1,9467811158798278
2023-01-03T16:00:00;166,61;96,4;402,427345631515;0;328,45;0;329,45;0;330,04999999999995;0,05869162099999984;284,8075;0;10,418432812707406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,44539161551431;0;30;0;0;0;6,4;13,733905579399153;4,944206008583695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,427345631515;2,7687553648068692;0;0;2,7687553648068692;0;0;0;0;2,7687553648068692
2023-01-03T17:00:00;170,72;96,7;398,380303933315;0;328,54999999999995;0;329,65;0;330,15;0,060155279999999846;284,80499999999995;0;10,650192469359766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,93444707635274;30;0;0;0;0;6,7;14,377682403433482;5,1759656652360535;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,380303933315;2,89854077253219;0;0;2,89854077253219;0;0;0;0;2,89854077253219
2023-01-03T18:00:00;168,93;95;389,146529914771;0;328,45;0;329,54999999999995;0;330,04999999999995;0,08338369999999981;284,9375;0;9,336887748329719;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,4206536316451;30;0;0;0;0;5;10,729613733905579;3,8626609442060085;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,146529914771;2,1630901287553645;0;0;2,1630901287553645;0;0;0;0;2,1630901287553645
2023-01-03T19:00:00;160,99;94,1;404,06926081736697;0;328,45;0;329,34999999999997;0;329,84999999999997;0,09928410999999981;285,0625;0;8,641608778372634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,90401156628195;30;0;0;0;0;4,1;8,798283261802563;3,1673819742489226;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,06926081736697;1,7737339055793966;0;0;1,7737339055793966;0;0;0;0;1,7737339055793966
2023-01-03T20:00:00;149,62;90;354,44921013817196;0;328,65;0;329,75;0;330,34999999999997;0,1025644449999998;285,0625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,3055737967043;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,44921013817196;0;0;0;0;0;0;0;0;0
2023-01-03T21:00:00;130,99;88,6;315,15074731245903;0;329,15;0;330,04999999999995;0;330,34999999999997;0,09775641899999978;285,075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,7102958709036;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;315,15074731245903;0;0;0;0;0;0;0;0;0
2023-01-03T22:00:00;114,27;81,2;327,09715400227503;0;329,04999999999995;0;329,84999999999997;0;330,25;0,08160060599999978;284,95;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,1971248413165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,2;36,2;0;0;327,09715400227503;0;0;0;0;0;0;0;0;0
2023-01-03T23:00:00;93,66;76,8;315,394021831386;0;329,25;0;329,75;0;330,45;0,08545789599999974;284,9575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,68110512883237;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;315,394021831386;0;0;0;0;0;0;0;0;0
2023-01-04T00:00:00;80,89;73,6;303,495303699533;0;328,95;0;329,25;0;329,95;0,07464901599999989;284,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,08328964989846;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,6;43,6;0;0;303,495303699533;0;0;0;0;0;0;0;0;0
2023-01-04T01:00:00;70,67;74,8;306,73685103686597;0;328,95;0;329,65;0;330,25;0,071436802;284,905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,48863395251242;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,8;44,8;0;0;306,73685103686597;0;0;0;0;0;0;0;0;0
2023-01-04T02:00:00;40;74,1;296,269035321984;0;328,45;0;329,34999999999997;0;329,65;0,058120524000000014;284,78;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,89713772069611;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,1;44,1;0;0;296,269035321984;0;0;0;0;0;0;0;0;0
2023-01-04T03:00:00;8,68;75,5;276,710499828861;0;327,04999999999995;0;327,84999999999997;0;328,54999999999995;0,064944862;284,8425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,30880063850299;0;30;0;0;0;0;0;0;0,36729624524787113;0,7573118458718993;0,13404419671932616;0;0;0;0;45;45;0,1327037547521349;0,13404419671932818;276,710499828861;0;0;0;0;0;0;0;0;0
2023-01-04T04:00:00;0,85;86,9;289,193705087472;0;327,04999999999995;0;327,65;0;328,25;0,07785931599999987;284,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,21938976377953;2,0731299212598433;1;0;6,21938976377953;3;0;0;0;0;0;0;90,80256975843915;30;0;0;0;0;0;0;0;5,680610236220476;11,712598425196859;2,0731299212598437;0;0;0;0;45;45;0;0;289,193705087472;0;0;0;0;0;0;0;0;0
2023-01-04T05:00:00;11,02;94,2;315,23645182710203;0;327,04999999999995;0;327,15;0;327,95;0,08028713799999994;284,9025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,034645669291342;3,3448818897637804;1;0;10,034645669291342;3;0;0;0;0;0;0;119,2934895014633;30;0;0;0;0;0;0;0;9,165354330708661;18,897637795275593;3,3448818897637795;0;0;0;0;45;45;0;0;315,23645182710203;0;0;0;0;0;0;0;0;0
2023-01-04T06:00:00;61,02;98,7;334,72937373000997;0;326,95;0;327,34999999999997;0;328,04999999999995;0,06776592400000002;284,8425;0;2,574226804123711;0;0;0;0;0;0;0;4,287611228279117;1,4292037427597055;1;0;4,287611228279117;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;147,78156015251315;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;334,72937373000997;0;0;0;0;0;0;0;0;0
2023-01-04T07:00:00;79,2;102,2;380,192476951521;0;326,95;0;327,45;0;328,04999999999995;0,09074047800000001;284,9675;0;1,407560137457044;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,680433070866146;1,8934776902887152;1;0;5,680433070866146;3;0;0;0;0;0;0;116,18783462807686;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,192476951521;0;0;0;0;0;0;0;0;0
2023-01-04T08:00:00;84,2;104,8;381,71760098810995;0;327,04999999999995;0;327,75;0;328,25;0,06648409499999998;284,84749999999997;0;0,5408934707903792;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,28043307086614;2,76014435695538;1;0;8,28043307086614;3;0;0;0;0;0;0;144,67621584461403;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,71760098810995;0;0;0;0;0;0;0;0;0
2023-01-04T09:00:00;83,32;103,3;347,317546926654;0;325,84999999999997;0;325,65;0;326,65;0,1139422469999999;285,15;0;1,0408934707903792;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,78043307086614;2,26014435695538;1;0;6,78043307086614;3;0;0;0;0;0;0;173,16174822302958;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,317546926654;0;0;0;0;0;0;0;0;0
2023-01-04T10:00:00;70,07;94,9;344,678982268649;0;326,65;0;326,54999999999995;0;327,75;0,15067422699999988;285,505;0;3,8408934707903764;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;1,6333333333333333;1;0;4,9;3,0000000000000004;0;0;0;0;0;0;141,56548467978624;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,678982268649;0;0;0;0;0;0;0;0;0
2023-01-04T11:00:00;79,74;90,5;316,566902255414;0;327,15;0;326,84999999999997;0;327,75;0,25332677399999987;286,10999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,9723807628972;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,5;0,5341880341880342;0;0;45;45;0;0;316,566902255414;0,1076923076923077;0;0;0;0;0,1076923076923077;0;0;0,1076923076923077
2023-01-04T12:00:00;80,89;81,5;275,50894344530803;0;327,54999999999995;0;327,65;0;328,04999999999995;0,30288867299999994;286,3175;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,46138352482092;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;45;45;0;0;275,50894344530803;0;0;0;0;0;0;0;0;0
2023-01-04T13:00:00;79,72;75;257,873398467147;0;327,65;0;327,95;0;328,34999999999997;0,1728938529999999;285,4575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,86859001804739;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;257,873398467147;0;0;0;0;0;0;0;0;0
2023-01-04T14:00:00;80,22;78,3;261,960697355417;0;328,45;0;329,25;0;329,65;0,2654717419999999;286,085;0;1,2043298969072154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,35790315904558;30;0;0;0;0;0;0;0;3,3;6,804123711340201;1,2043298969072154;0;0;0;0;45;45;0;0;261,960697355417;0;0;0;0;0;0;0;0;0
2023-01-04T15:00:00;79,74;88,2;323,195950714353;0;328,25;0;329,34999999999997;0;330,04999999999995;0,2213581309999999;285,745;0;4,817319587628867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,76542000030862;0;30;0;0;0;0;0;0;13,2;27,21649484536083;4,817319587628867;0;0;0;0;45;45;0;0;323,195950714353;0;0;0;0;0;0;0;0;0
2023-01-04T16:00:00;80,82;94,9;394,163007674513;0;327,95;0;328,84999999999997;0;330,04999999999995;0,1278234739999999;285,23249999999996;0;3,8408934707903764;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;1,6333333333333333;1;0;4,9;3,0000000000000004;0;0;0;0;0;0;132,2550434583086;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,163007674513;0;0;0;0;0;0;0;0;0
2023-01-04T17:00:00;86,16;94,5;379,982918949282;0;327,84999999999997;0;328,65;0;329,84999999999997;0,2728632329999998;286,03499999999997;0;3,9742268041237114;0;0;0;0;0;0;0;4,5;1,5;1;0;4,5;3;0;0;0;0;0;0;0;0;0;0;0;0;100,66287058554171;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,982918949282;0;0;0;0;0;0;0;0;0
2023-01-04T18:00:00;72,28;94,6;383,484930945053;0;327,25;0;321,25;0;326,15;0,16818489099999992;285,4575;0;3,94089347079038;0;0;0;0;0;0;0;4,6;1,5333333333333332;1;0;4,6;3;0;0;0;0;0;0;0;0;0;0;0;0;129,15280429848315;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,484930945053;0;0;0;0;0;0;0;0;0
2023-01-04T19:00:00;66,61;97,6;381,073258221791;0;328,04999999999995;0;322,95;0;328,84999999999997;0,1599257199999999;285,375;0;2,9408934707903804;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,4083858267716485;2,1361286089238827;1;0;6,4083858267716485;3;0;0;0;0;0;0;157,6398890180533;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,073258221791;0;0;0;0;0;0;0;0;0
2023-01-04T20:00:00;43,2;93,6;381,53688227904496;0;325,45;0;318,84999999999997;0;325,25;0,17382167899999978;285,4675;0;4,274226804123714;0;0;0;0;0;0;0;3,6;1,2;1;0;3,6;3;0;0;0;0;0;0;0;0;0;0;0;0;126,04517766073046;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,53688227904496;0;0;0;0;0;0;0;0;0
2023-01-04T21:00:00;31,25;96,7;371,03517111051696;0;327,34999999999997;0;321,95;0;326,34999999999997;0,16790147399999988;285,4425;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,821673228346459;1,6072244094488195;1;0;4,821673228346459;3;0;0;0;0;0;0;94,45362577454333;0;30;0;0;0;0;0;0;10,358759842519685;21,358267716535433;3,7804133858267717;0;0;0;0;45;45;0;0;371,03517111051696;0;0;0;0;0;0;0;0;0
2023-01-04T22:00:00;34,96;94,9;346,655569077463;0;325,15;0;325,54999999999995;0;327,84999999999997;0,11734049599999981;285,1875;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,072539370078744;1,6908464566929144;1;0;5,072539370078744;3;0;0;0;0;0;0;62,86523304354482;0;30;0;0;0;0;0;0;9,49950787401575;19,58661417322835;3,466830708661418;0;0;0;0;45;45;0;0;346,655569077463;0;0;0;0;0;0;0;0;0
2023-01-04T23:00:00;9,09;90,8;384,04418679478096;0;326,84999999999997;0;326,54999999999995;0;327,75;0,2716976069999999;286,005;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,0660629921259845;2,3553543307086615;1;0;7,0660629921259845;3;0;0;0;0;0;0;91,35894652024047;30;0;0;0;0;0;0;0;7,542322834645668;15,551181102362204;2,75255905511811;0;0;0;0;45;45;0;0;384,04418679478096;0;0;0;0;0;0;0;0;0
2023-01-05T00:00:00;0,05;85,3;405,824826428897;0;327,15;0;326,54999999999995;0;328,15;0,1749523019999999;285,4675;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;59,77086325716739;0;30;0;0;0;0;0;0;4,944007015689233;10,193828898328317;1,804307715004112;0;0;0;0;45;45;0,028040228405251874;0,028323463035607954;405,824826428897;0;0;0;0;0;0;0;0;0
2023-01-05T01:00:00;0,07;89,4;385,503695262282;0;324,04999999999995;0;325,15;0;326,54999999999995;0,2214444929999999;285,67499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;3,553937007874022;1,1846456692913405;1;0;3,553937007874022;3;0;0;0;0;0;0;0;0;0;0;0;0;88,26488617084168;30;0;0;0;0;0;0;0;6,874015748031499;14,173228346456701;2,508661417322836;0;0;0;0;45;45;0;0;385,503695262282;0;0;0;0;0;0;0;0;0
2023-01-05T02:00:00;0,07;94,4;382,424567785798;0;329,65;0;324,45;0;326,84999999999997;0,2015373559999999;285,5675;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,535170283397228;1,511723427799076;1;0;4,535170283397228;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;116,75605968222459;30;0;0;0;0;0;0;0;9,260826771653546;19,094488188976385;3,37972440944882;0;0;0;0;45;45;0;0;382,424567785798;0;0;0;0;0;0;0;0;0
2023-01-05T03:00:00;0,12;95,5;403,028138651304;0;332,75;0;328,34999999999997;0;331,04999999999995;0,1798876379999999;285,53499999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;85,16543670783531;0;30;0;0;0;0;0;0;12,436850418745745;25,64299055411494;4,538809328078345;0;0;0;0;45;45;2,735196825348742;2,7628250761098405;403,028138651304;0;0;0;0;0;0;0;0;0
2023-01-05T04:00:00;2,23;105,4;428,34379320364303;0;328,54999999999995;0;325,65;0;329,15;0,10797546799999991;285,0625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;113,65692016416453;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1261805404075509;0,13480826966618684;0;0;45;45;0,5658568871894993;0,5715726133227266;428,34379320364303;0,027177347164703266;0;0;0;0;0,027177347164703266;0;0;0,027177347164703266
2023-01-05T05:00:00;10,07;116,2;468,253639058062;0;325,65;0;320,65;0;325,75;0,1319062679999999;285,23999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,952890732318856;4,650963577439619;1;0;13,952890732318856;3;0;0;0;0;0;0;82,06660710372707;0;30;0;0;0;2,947109267681145;6,3242688147664055;2,276736773315906;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,253639058062;1,2749725930569074;0;0;1,2749725930569074;0;0;0;0;1,2749725930569074
2023-01-05T06:00:00;61,04;123,6;446,616877384925;0;322,84999999999997;0;317,75;0;323,45;0,1555877549999999;285,37;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;110,5584004430167;30;0;9,136534068613122;12,296815704728292;2,1765363797369077;0,4555033589839165;0,9774750192787905;0,3518910069403646;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,616877384925;2,6760970099598276;0;2,4790380460732235;0,19705896388660418;0;0;0;0;2,6760970099598276
2023-01-05T07:00:00;87,19;124,8;455,539496474061;0;321,95;0;317,54999999999995;0;322,54999999999995;0,2858266099999998;286,0825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;78,96839723455133;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;0,17835636374837804;0,19055167067134407;0;0;45;45;0;0;455,539496474061;2,918251155531288;0;2,879835938723945;0;0;0,038415216807342965;0;0;2,918251155531288
2023-01-05T08:00:00;95,84;129,9;447,471786359316;0;320,04999999999995;0;315,34999999999997;0;320,34999999999997;0,1583665059999998;285,42999999999995;0;1,2574280974205445;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;107,46050039482787;30;0;15,892037427597053;21,38901403445095;3,7858554840978176;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,471786359316;4,312025229345311;0;4,312025229345311;0;0;0;0;0;4,312025229345311
2023-01-05T09:00:00;125,55;130,8;430,7789325846;0;319,15;0;314,84999999999997;0;319,34999999999997;0,1247630459999999;285,1875;0;10,443962042367666;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;135,9497543447884;30;0;0;0;0;16,79203742759706;36,03441508068038;12,972389429044938;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,7789325846;7,264538080265165;0;0;7,264538080265165;0;0;0;0;7,264538080265165
2023-01-05T10:00:00;131,92;132,8;416,680999898726;0;318,54999999999995;0;314,45;0;318,45;0,23526742999999978;286,05499999999995;0;11,989026420050067;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;104,35721200093288;0;30;0;0;0;18,79203742759706;40,32626057424261;14,51745380672734;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,680999898726;8,12977413176731;0;0;8,12977413176731;0;0;0;0;8,12977413176731
2023-01-05T11:00:00;143,07;133,2;403,08537830853504;0;314,45;0;308,34999999999997;0;314,04999999999995;0,3247525659690437;285,75490456099163;0;36,746472869932006;0;0;0;0;0;0;0;1,9;0,6333333333333333;1;0;1,9;3;0;0;0;0;0;0;0;0;0;0;0;0;132,84677627973278;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,08537830853504;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-05T12:00:00;140,91;129,7;420,606709986924;0;313,84999999999997;0;308,04999999999995;0;313,15;0,25696842672991127;285,54149003797954;0;36,143754701119406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,25454423368375;0;30;0;0;0;39,7;85,19313304721027;30,6695278969957;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,606709986924;17,17493562231759;0;0;17,17493562231759;0;0;0;0;17,17493562231759
2023-01-05T13:00:00;142,58;128,9;436,056433456697;0;321,34999999999997;0;319,95;0;324,25;0,1329895339999999;285,385;0;35,525728950046464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,74441877926037;30;0;0;0;0;38,9;83,47639484978542;30,05150214592275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,056433456697;16,828841201716738;0;0;16,828841201716738;0;0;0;0;16,828841201716738
2023-01-05T14:00:00;151,03;135,3;431,382924831806;0;324,84999999999997;0;324,25;0;326,45;0,1755959279999998;285,6325;0;35,590426345553986;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;158,23144433738244;30;0;0;0;0;40,88761122827913;87,74165499630713;31,586995798670568;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,382924831806;17,68871764725552;0;0;17,68871764725552;0;0;0;0;17,68871764725552
2023-01-05T15:00:00;159,48;142,9;428,083292654774;0;326,04999999999995;0;324,25;0;326,45;0,14153309948753565;285,19276288942945;0;33,51313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;3,8666666666666663;1;0;11,6;3,0000000000000004;0;0;0;0;0;0;186,7156211929487;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,083292654774;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-05T16:00:00;172,73;144,9;450,890065325289;0;326,54999999999995;0;324,95;0;327,15;0,17091480599999992;285,585;0;40,61964469586292;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,11800226240837;0;30;13,6;18,304172274562596;3,2398384925975794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,890065325289;21,55724559407113;0;3,690121130551819;17,86712446351931;0;0;0;0;21,55724559407113
2023-01-05T17:00:00;194,7;137,9;459,36955924824304;0;326,54999999999995;0;323,65;0;325,65;0,1483047819999999;285,385;0;38,95208076584946;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,60249046218212;30;0;6,6;8,882907133243618;1,5722745625841203;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,36955924824304;19,657918541581225;0;1,7907940780619134;17,86712446351931;0;0;0;0;19,657918541581225
2023-01-05T18:00:00;194,67;133,9;472,716555319665;0;327,54999999999995;0;326,45;0;328,15;0,179893061;285,585;0;37,99918709155605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,0841302131359;30;0;2,6;3,4993270524899174;0,6193808882907154;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,716555319665;18,57258879730128;0;0,7054643337819673;17,86712446351931;0;0;0;0;18,57258879730128
2023-01-05T19:00:00;177,98;129,6;493,960891737853;0;327,84999999999997;0;328,15;0;329,34999999999997;0,07490088099999995;284,905;0;36,066501482235296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,48397443169355;0;30;0;0;0;39,6;84,97854077253217;30,592274678111583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;493,960891737853;17,131673819742485;0;0;17,131673819742485;0;0;0;0;17,131673819742485
2023-01-05T20:00:00;163,99;124,9;492,067941465202;0;328,54999999999995;0;329,04999999999995;0;330,54999999999995;0,1519345379999999;285,375;0;32,435600194681655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,88697866582933;0;30;0;0;0;34,9;74,89270386266095;26,96137339055794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;492,067941465202;15,098369098712448;0;0;15,098369098712448;0;0;0;0;15,098369098712448
2023-01-05T21:00:00;152;118,1;458,12215704423;0;329,15;0;329,04999999999995;0;330,45;0,2672913179999999;286,0575;0;27,182381310561475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,37208996796275;30;0;0;0;0;28,1;60,30042918454934;21,70815450643776;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,12215704423;12,156566523605147;0;0;12,156566523605147;0;0;0;0;12,156566523605147
2023-01-05T22:00:00;144,64;111,3;360,012372917025;0;329,25;0;329,25;0;330,65;0,07572796099999989;284,91999999999996;0;21,9291624264413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,7754053905449;0;30;0;0;0;21,3;45,70815450643775;16,454935622317592;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,012372917025;9,21476394849785;0;0;9,21476394849785;0;0;0;0;9,21476394849785
2023-01-05T23:00:00;127;108,6;325,53838090385;0;329,25;0;329,15;0;330,54999999999995;0,05712704199999989;284,79249999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,424138809653298;3,8080462698844326;1;0;11,424138809653298;3;0;0;0;0;0;0;174,26082785000585;30;0;0;0;0;0,6562942612128382;1,4083567837185367;0,5070084421386732;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,53838090385;0,283924727597657;0;0;0,283924727597657;0;0;0;0;0,283924727597657
