timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-06T00:00:00;107,21;106,1;329,206338803417;0;329,15;0;328,95;0;330,45;0,1333631989999999;285,245;0;0,10756013745704696;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,580433070866137;3,193477690288712;1;0;9,580433070866137;3,0000000000000004;0;0;0;0;0;0;202,74340176722086;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,206338803417;0;0;0;0;0;0;0;0;0
2023-01-06T01:00:00;101,1;108;311,200900699061;0;329,25;0;329,25;0;330,54999999999995;0,1716340929999999;285,47249999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,004992625953431;3,6683308753178103;1;0;11,004992625953431;3;0;0;0;0;0;0;171,1441800586231;0;30;0;0;0;0,47544044491271115;1,0202584654779208;0,3672930475720515;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,200900699061;0,20568410664034883;0;0;0,20568410664034883;0;0;0;0;0,20568410664034883
2023-01-06T02:00:00;96,73;107,5;268,272845268494;0;329,25;0;329,15;0;330,54999999999995;0,1596959239999998;285,395;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,655704139536873;3,5519013798456243;1;0;10,655704139536873;3;0;0;0;0;0;0;199,62706564061725;30;0;0;0;0;0,3247289313292697;0,6968432002774028;0,250863552099865;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;268,272845268494;0,14048358917592438;0;0;0,14048358917592438;0;0;0;0;0,14048358917592438
2023-01-06T03:00:00;82,34;108,8;256,80593051939996;0;329,25;0;328,95;0;330,45;0,3052205629999999;286,27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;168,02815556563215;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,5261805404075424;3,7672869021448103;0;0;45;45;0,5658568871894993;0,5715726133227266;256,80593051939996;0,7594850394723938;0;0;0;0;0,7594850394723938;0;0;0,7594850394723938
2023-01-06T04:00:00;81,93;119,6;256,657984736257;0;329,34999999999997;0;328,84999999999997;0;330,34999999999997;0,17678518899999981;285,53499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;136,43240538165455;0;30;3,3531201938685293;4,512947771020901;0,7987917554706995;2,238917233728509;4,804543420018259;1,7296356312065733;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;256,657984736257;1,8784062241134944;0;0,9098102706378136;0,968595953475681;0;0;0;0;1,8784062241134944
2023-01-06T05:00:00;84,03;123,3;288,72030426918;0;329,45;0;329,84999999999997;0;330,84999999999997;0,2599341339999998;286,0025;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;104,83981477269533;0;30;8,702778028007282;11,713025609700244;2,073205532916943;0,5892593995897595;1,2645051493342476;0,4552218537603292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,72030426918;2,6162702010213534;0;2,361345962915569;0,25492423810578435;0;0;0;0;2,6162702010213534
2023-01-06T06:00:00;97,25;131,6;341,49767354947704;0;329,45;0;329,75;0;330,84999999999997;0,13835047399999978;285,24249999999995;0;1,662407908995239;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;73,25038342279701;0;30;17,59203742759704;23,677035568771256;4,190835295672512;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,49767354947704;4,773290370664284;0;4,773290370664284;0;0;0;0;0;4,773290370664284
2023-01-06T07:00:00;106,51;139,3;398,345302445468;0;329,15;0;329,75;0;330,54999999999995;0,33995099199999995;286,38;0;3,4967282320100477;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;101,74305838445474;30;0;25,29203742759706;34,04042722422216;6,025155618687321;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,345302445468;6,8625501284031865;0;6,8625501284031865;0;0;0;0;0;6,8625501284031865
2023-01-06T08:00:00;120,7;140,8;380,35081728389804;0;329,15;0;329,84999999999997;0;330,84999999999997;0,2092595919999998;285,72999999999996;0;18,16928393077968;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;130,23288407861628;30;0;0;0;0;26,79203742759706;57,493642548491536;20,697711317456953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,35081728389804;11,590718337775893;0;0;11,590718337775893;0;0;0;0;11,590718337775893
2023-01-06T09:00:00;116,86;139,8;355,597582614511;0;329,04999999999995;0;329,95;0;331,25;0,3563234059999999;286,53;0;3,6158399412967235;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;158,71986079020843;30;0;25,79203742759706;34,71337473431637;6,1442673279739966;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,597582614511;6,998216346438179;0;6,998216346438179;0;0;0;0;0;6,998216346438179
2023-01-06T10:00:00;112,85;136,1;304,213812367607;0;329,25;0;330,25;0;331,75;0,16007881099999988;285,36249999999995;0;2,7344132925753195;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;127,12504143570835;0;30;22,09203742759704;29,73356315961917;5,262840679252593;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,213812367607;5,994286332979224;0;5,994286332979224;0;0;0;0;0;5,994286332979224
2023-01-06T11:00:00;113,37;138,3;270,87582493267996;0;329,15;0;329,25;0;330,84999999999997;0,1847642199999999;285,585;0;3,258504813436696;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;95,53338156314373;0;30;24,29203742759706;32,69453220403373;5,786932200113969;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,87582493267996;6,591217692333199;0;6,591217692333199;0;0;0;0;0;6,591217692333199
2023-01-06T12:00:00;115;133,1;267,930230638498;0;328,84999999999997;0;329,65;0;331,15;0,1822146269999998;285,55249999999995;0;2,0197430368552656;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;124,02382822498743;30;0;19,09203742759704;25,695878099053893;4,548170423532539;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,930230638498;5,180289024769265;0;5,180289024769265;0;0;0;0;0;5,180289024769265
2023-01-06T13:00:00;109,78;124,1;311,773240720152;0;328,84999999999997;0;329,95;0;331,25;0,1780548669999999;285,55249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;152,51142584216493;30;0;9,859460802956196;13,269799196441719;2,348754457770184;0,23257662464084294;0,4990914691863582;0,17967292890708897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,773240720152;2,7758083581906203;0;2,6751915180026504;0,10061684018796982;0;0;0;0;2,7758083581906203
2023-01-06T14:00:00;119,71;129,1;378,82615337999897;0;328,54999999999995;0;329,45;0;331,25;0,1832257119999999;285,515;0;9,130657321337608;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;180,9961746995807;30;0;0;0;0;15,092037427597043;32,38634641115245;11,659084708014882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,82615337999897;6,529087436488334;0;0;6,529087436488334;0;0;0;0;6,529087436488334
2023-01-06T15:00:00;125,83;125,9;438,103465451674;0;329,04999999999995;0;330,25;0;331,84999999999997;0,126177144;285,16749999999996;0;6,658554317045772;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;209,47807508211076;30;0;0;0;0;11,892037427597053;25,519393621452902;9,186981703723045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;438,103465451674;5,144709754084905;0;0;5,144709754084905;0;0;0;0;5,144709754084905
2023-01-06T16:00:00;139,57;127;460,94704284485397;0;329,04999999999995;0;330,25;0;331,84999999999997;0,2205709259999999;285,705;0;34,05791779124817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,87817990618151;0;30;0;0;0;37;79,39914163090128;28,583690987124463;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,94704284485397;16,006866952789697;0;0;16,006866952789697;0;0;0;0;16,006866952789697
2023-01-06T17:00:00;155,93;130,6;418,305037357158;0;328,95;0;330,25;0;331,95;0,1208836289999998;285,16749999999996;0;36,83903367107649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,28144471976987;0;30;0;0;0;40,6;87,12446351931328;31,364806866952783;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,305037357158;17,564291845493557;0;0;17,564291845493557;0;0;0;0;17,564291845493557
2023-01-06T18:00:00;163,5;131,2;360,456373322575;0;330,95;0;326,34999999999997;0;326,65;0,11308750099999991;285,10499999999996;0;37,30255298438121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,7668165752979;30;0;0;0;0;41,2;88,41201716738195;31,828326180257502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,456373322575;17,8238626609442;0;0;17,8238626609442;0;0;0;0;17,8238626609442
2023-01-06T19:00:00;146,74;129,9;262,380727048554;0;329,54999999999995;0;326,95;0;326,95;0,1279645009999999;285,19;0;36,29826113888766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,1703925252193;0;30;0;0;0;39,9;85,62231759656653;30,82403433476395;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,380727048554;17,26145922746781;0;0;17,26145922746781;0;0;0;0;17,26145922746781
2023-01-06T20:00:00;139,38;127,3;207,354094176922;0;325,34999999999997;0;324,45;0;324,84999999999997;0,1935665899999999;285,53499999999997;0;7,740099381423447;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;111,57712811754574;0;30;0;0;0;13,292037427597045;28,523685466946443;10,26852676810072;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;207,354094176922;5,750374990136403;0;0;5,750374990136403;0;0;0;0;5,750374990136403
2023-01-06T21:00:00;131,8;127,8;207,02863755417;0;322,34999999999997;0;319,45;0;322,84999999999997;0,1591118639999999;285,4375;0;8,126365475844047;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;140,065970404734;30;0;0;0;0;13,792037427597043;29,596646840337;10,65479286252132;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;207,02863755417;5,966684003011939;0;0;5,966684003011939;0;0;0;0;5,966684003011939
2023-01-06T22:00:00;129,94;120;200,95293460756798;0;326,15;0;328,15;0;332,34999999999997;0,1154041659999999;285,1325;0;2,1006144028826776;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;168,55196380769354;30;0;0;0;0;5,992037427597047;12,858449415444307;4,629041789559951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;200,95293460756798;2,592263402153572;0;0;2,592263402153572;0;0;0;0;2,592263402153572
2023-01-06T23:00:00;121,3;115,7;182,728091777266;0;328,25;0;329,75;0;331,15;0,18694267099999978;285,53249999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;197,03510861131278;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,6082776235908964;0,6498692559731799;0;0;45;45;0;0;182,728091777266;1,5028180846651464;0;1,3718044426609535;0;0;0,13101364200419305;0;0;1,5028180846651464
2023-01-07T00:00:00;97,15;117,2;174,391980532769;0;328,54999999999995;0;329,65;0;331,04999999999995;0,07908662499999994;284,92249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,271457888654532;1,7571526295515105;1;0;5,271457888654532;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;165,43645773203062;0;30;0;0;0;3,2485322948480286;6,971099345167443;2,5095957642602795;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;174,391980532769;1,4053736279857565;0;0;1,4053736279857565;0;0;0;0;1,4053736279857565
2023-01-07T01:00:00;98,43;118,4;155,443727004172;0;327,84999999999997;0;328,15;0;329,65;0,14069396399999992;285,25;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;193,91991408625742;30;0;1,6180960314451684;2,1777873909087058;0,3854683681908409;2,7739413961518813;5,952663940240088;2,1429590184864318;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;155,443727004172;1,6390989883595966;0;0,4390419380071951;1,2000570503524015;0;0;0;0;1,6390989883595966
2023-01-07T02:00:00;96,05;121,8;136,67937057387599;0;327,95;0;328,34999999999997;0;329,34999999999997;0,09036028799999991;284,92999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;222,4005220948488;30;0;6,533997824978059;8,794075134559971;1,5565512988171148;1,2580396026189822;2,6996557996115493;0,9718760878601578;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,67937057387599;2,3171361563289787;0;1,7728855471272902;0,5442506092016883;0;0;0;0;2,3171361563289787
2023-01-07T03:00:00;87,97;126,2;122,699455422968;0;327,95;0;328,75;0;329,65;0,08014532799999985;284,92499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;190,7993346742183;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;1,5783563637483837;1,686278166397846;0;0;45;45;0;0;122,699455422968;3,219789617069751;0;2,879835938723945;0;0;0,3399536783458057;0;0;3,219789617069751
2023-01-07T04:00:00;82,99;136,6;122,066840406628;0;327,95;0;328,84999999999997;0;329,75;0,1272551899999998;285,16499999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;159,20130737232984;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;11,978356363748375;12,797389277508948;0;0;45;45;0;0;122,066840406628;5,459789617069749;0;2,879835938723945;0;0;2,5799536783458037;0;0;5,459789617069749
2023-01-07T05:00:00;83,59;147,2;129,800820655511;0;327,75;0;328,54999999999995;0;329,65;0,1257226849999998;285,135;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;187,6853872415926;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;22,57835636374837;24,122175602295265;0;0;45;45;0;0;129,800820655511;7,74286654014667;0;2,879835938723945;0;0;4,863030601422725;0;0;7,74286654014667
2023-01-07T06:00:00;90,76;157,1;142,130052088908;0;327,75;0;328,54999999999995;0;329,65;0,11893607599999981;285,1425;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;216,16661870286845;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;32,478356363748375;34,69909867921835;0;0;45;45;0;0;142,130052088908;9,875174232454365;0;2,879835938723945;0;0;6,99533829373042;0;0;9,875174232454365
2023-01-07T07:00:00;103,21;162,3;145,430997939318;0;327,75;0;328,75;0;329,75;0,1701265859999998;285,34999999999997;0;8,975866859197126;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;244,64500204099815;30;0;48,29203742759706;64,99601268855594;11,5042942458744;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;145,430997939318;13,103196158012876;0;13,103196158012876;0;0;0;0;0;13,103196158012876
2023-01-07T08:00:00;111,86;172;140,407089298894;0;327,84999999999997;0;328,75;0;329,75;0,08566237499999986;284,92749999999995;0;11,286634019358633;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;213,04159017237302;0;30;57,99203742759705;78,05119438438365;13,815061406035905;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;140,407089298894;15,735120787891743;0;15,735120787891743;0;0;0;0;0;15,735120787891743
2023-01-07T09:00:00;112;167;141,730190446361;0;327,15;0;327,15;0;327,84999999999997;0,16863943699999978;285,4325;0;10,095516926491875;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;181,44133864493475;0;30;52,99203742759705;71,32171928344152;12,623944313169149;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;141,730190446361;14,37845860754181;0;14,37845860754181;0;0;0;0;0;14,37845860754181
2023-01-07T10:00:00;100;163,8;124,001978508985;0;327,84999999999997;0;328,54999999999995;0;329,45;0,20892452599999978;285,55499999999995;0;9,333201987057155;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;209,92319451107025;30;0;49,79203742759706;67,01485521883858;11,861629373734427;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;124,001978508985;13,510194812117858;0;13,510194812117858;0;0;0;0;0;13,510194812117858
2023-01-07T11:00:00;88,32;159,9;118,568856211417;0;327,84999999999997;0;328,04999999999995;0;329,34999999999997;0,1422537579999998;285,23749999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;238,40220219161915;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;35,27835636374839;37,690551670671354;0;0;45;45;0;0;118,568856211417;10,478251155531291;0;2,879835938723945;0;0;7,5984152168073456;0;0;10,478251155531291
2023-01-07T12:00:00;87,9;155,2;118,646513706136;0;327,95;0;328,84999999999997;0;329,75;0,1945117579999999;285,49249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;206,79941460297894;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;30,57835636374837;32,66918414930381;0;0;45;45;0;0;118,646513706136;9,465943463223594;0;2,879835938723945;0;0;6,586107524499648;0;0;9,465943463223594
2023-01-07T13:00:00;94,05;153,2;124,999225706763;0;329,25;0;323,84999999999997;0;328,04999999999995;0,1115028829999998;285,09749999999997;0;6,808033750179624;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;235,27873466151866;30;0;39,192037427597036;52,74836800484123;9,336461136856897;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;124,999225706763;10,634070989775992;0;10,634070989775992;0;0;0;0;0;10,634070989775992
2023-01-07T14:00:00;88,98;151;135,162392650951;0;325,25;0;323,04999999999995;0;326,65;0,09326017199999997;284,91249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;203,67625941963146;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;26,37835636374838;28,18200466212434;0;0;45;45;0;0;135,162392650951;8,561328078608211;0;2,879835938723945;0;0;5,681492139884266;0;0;8,561328078608211
2023-01-07T15:00:00;85,56;159,1;157,842720484972;0;320,54999999999995;0;319,04999999999995;0;322,15;0,0988717299999999;284,97249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;232,1558917936895;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;34,478356363748375;36,83585081597049;0;0;45;45;0;0;157,842720484972;10,305943463223596;0;2,879835938723945;0;0;7,42610752449965;0;0;10,305943463223596
2023-01-07T16:00:00;94,1;156,1;164,573704549908;0;320,15;0;318,54999999999995;0;321,45;0,1620535079999999;285,35999999999996;0;7,498881664042345;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;200,5537288360891;0;30;42,09203742759704;56,65146356338767;10,027309050719618;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;164,573704549908;11,420935054378955;0;11,420935054378955;0;0;0;0;0;11,420935054378955
2023-01-07T17:00:00;96,81;150,7;162,40816229011202;0;320,04999999999995;0;316,25;0;320,04999999999995;0,035319998999999866;284,65;0;6,212475203746247;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;168,95472609478446;0;30;36,692037427597036;49,38363045437017;8,74090259042352;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;162,40816229011202;9,955739899601026;0;9,955739899601026;0;0;0;0;0;9,955739899601026
2023-01-07T18:00:00;99,52;146,4;143,480067271286;0;320,95;0;325,54999999999995;0;328,65;0,29565035999999995;286,0925;0;5,188114503880841;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;197,437830622175;30;0;32,39203742759705;43,596281867559966;7,716541890558114;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;143,480067271286;8,78901042450009;0;8,78901042450009;0;0;0;0;0;8,78901042450009
2023-01-07T19:00:00;94,58;144,7;129,139050456333;0;328,84999999999997;0;330,54999999999995;0;332,25;0,08788449999999988;284,91999999999996;0;4,783134692306139;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;225,9180868391128;30;0;30,692037427597036;41,308260333239616;7,311562078983412;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;129,139050456333;8,327745283181105;0;8,327745283181105;0;0;0;0;0;8,327745283181105
2023-01-07T20:00:00;87,86;132,9;129,65006836113298;0;329,65;0;330,84999999999997;0;333,15;0,06106616999999979;284,75;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;194,31654766200785;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;8,278356363748387;8,844397824517507;0;0;45;45;0;0;129,65006836113298;4,662866540146675;0;2,879835938723945;0;0;1,7830306014227295;0;0;4,662866540146675
2023-01-07T21:00:00;61,47;130,8;138,01148705684298;0;329,75;0;331,25;0;333,45;0,0489946009999999;284,7475;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;162,7181686388206;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;6,178356363748392;6,600808080927769;0;0;45;45;0;0;138,01148705684298;4,210558847838984;0;2,879835938723945;0;0;1,330722909115038;0;0;4,210558847838984
2023-01-07T22:00:00;50;127;134,731575572227;0;329,45;0;330,75;0;332,65;0,1044200099999998;284,98999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;191,20189682195672;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,378356363748381;2,5409790210986976;0;0;45;45;0;0;134,731575572227;3,3920973093774425;0;2,879835938723945;0;0;0,5122613706534974;0;0;3,3920973093774425
2023-01-07T23:00:00;38,25;117,3;121,547978305505;0;328,75;0;330,04999999999995;0;331,34999999999997;0,0571904649999999;284,74249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;159,6038292638535;0;30;0,02765721589039316;0,03722370913915634;0,006588596517630672;3,264380211706648;7,005107750443449;2,521838790159642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;121,547978305505;1,4197340222518533;0;0,0075042997624539184;1,4122297224893994;0;0;0;0;1,4197340222518533
2023-01-08T00:00:00;10,93;116,1;120,055152255783;0;328,84999999999997;0;329,95;0;330,75;0,3085751379999998;286,09749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,883033035035538;4,627677678345179;1;0;13,883033035035538;3;0;0;0;0;0;0;188,08786888092712;30;0;0;0;0;2,916966964964455;6,2595857617262975;2,253450874221467;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;120,055152255783;1,2619324895640216;0;0;1,2619324895640216;0;0;0;0;1,2619324895640216
2023-01-08T01:00:00;9,07;118,3;117,897952593986;0;328,84999999999997;0;329,95;0;330,65;0,03726856699999982;284,6375;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;156,490112725618;0;30;1,4735106845765413;1,9831906925660048;0,3510247525841828;2,8185267430204997;6,048340650258583;2,17740263409309;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;117,897952593986;1,6191567187134368;0;0,3998112436213066;1,2193454750921302;0;0;0;0;1,6191567187134368
2023-01-08T02:00:00;9,1;120,8;114,88553953146;0;328,34999999999997;0;328,84999999999997;0;330,04999999999995;0,01520348199999991;284,53499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;184,97446371434543;30;0;5,088144356291911;6,8481081511331245;1,212115142750563;1,70389307130513;3,6564228997964157;1,3163122439267096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;114,88553953146;2,1177134598673955;0;1,380578603268438;0,7371348565989574;0;0;0;0;2,1177134598673955
2023-01-08T03:00:00;4,16;124,3;113,38830524857;0;328,45;0;329,25;0;330,34999999999997;0,1042118189999999;285,01;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;153,37701889955295;0;30;10,14863149669343;13,658992593127094;2,4176416889834953;0,14340593090361176;0,3077380491493814;0,11078569769377732;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;113,38830524857;2,815692897482937;0;2,753652906774422;0,06203999070851529;0;0;0;0;2,815692897482937
2023-01-08T04:00:00;5,58;126,6;113,77793177797301;0;328,45;0;329,54999999999995;0;330,45;0,03631814999999989;284,645;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;121,78273382924193;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;1,9783563637483752;2,113628593748264;0;0;45;45;0;0;113,77793177797301;3,305943463223595;0;2,879835938723945;0;0;0,42610752449965;0;0;3,305943463223595
2023-01-08T05:00:00;9,92;134,6;117,995625695725;0;328,34999999999997;0;329,04999999999995;0;330,34999999999997;0,04077211499999977;284,67499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;150,270555555859;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;9,978356363748375;10,66063714075681;0;0;45;45;0;0;117,995625695725;5,029020386300518;0;2,879835938723945;0;0;2,1491844475765727;0;0;5,029020386300518
2023-01-08T06:00:00;9,02;135,9;116,740663773656;0;328,65;0;328,25;0;330,04999999999995;0,03089268499999985;284,60999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;178,75552850030343;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;11,278356363748387;12,049526029645712;0;0;45;45;0;0;116,740663773656;5,309020386300521;0;2,879835938723945;0;0;2,4291844475765756;0;0;5,309020386300521
2023-01-08T07:00:00;16,47;143,2;111,22504944706101;0;328,45;0;327,54999999999995;0;329,84999999999997;0,0210984859999998;284,565;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;207,2376529474534;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;18,57835636374837;19,848671328790992;0;0;45;45;0;0;111,22504944706101;6,88132807860821;0;2,879835938723945;0;0;4,001492139884264;0;0;6,88132807860821
2023-01-08T08:00:00;49,42;146,3;115,762402125536;0;328,54999999999995;0;326,75;0;329,75;0,009072069999999807;284,5;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;175,6379818137376;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;21,678356363748392;23,16063714075683;0;0;45;45;0;0;115,762402125536;7,549020386300521;0;2,879835938723945;0;0;4,669184447576576;0;0;7,549020386300521
2023-01-08T09:00:00;82,8;147,8;125,750745213185;0;329,15;0;327,25;0;329,95;0,009679184999999792;284,5;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;204,12041801555623;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;23,178356363748392;24,763201243320932;0;0;45;45;0;0;125,750745213185;7,872097309377445;0;2,879835938723945;0;0;4,992261370653499;0;0;7,872097309377445
2023-01-08T10:00:00;93,7;149,1;151,288213995633;0;328,95;0;327,34999999999997;0;330,04999999999995;0,008688544999999813;284,5;0;5,831317734028887;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;172,52105860533362;0;30;35,09203742759704;47,2301984220687;8,35974512070616;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;151,288213995633;9,52160800188905;0;9,52160800188905;0;0;0;0;0;9,52160800188905
2023-01-08T11:00:00;103,87;144,5;145,92041062226798;0;329,25;0;327,25;0;330,04999999999995;0,02240771999999978;284,5625;0;4,735490008591472;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,0038064994731;30;0;30,492037427597047;41,03908132920195;7,263917395268745;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;145,92041062226798;8,273478795967112;0;8,273478795967112;0;0;0;0;0;8,273478795967112
2023-01-08T12:00:00;101,69;137,3;130,502098762309;0;329,34999999999997;0;327,75;0;330,34999999999997;0,009508229999999796;284,5;0;3,0202813948633453;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;229,48370611882314;30;0;23,29203742759706;31,348637183845305;5,548708781540618;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;130,502098762309;6,3198852562632135;0;6,3198852562632135;0;0;0;0;0;6,3198852562632135
2023-01-08T13:00:00;99;134,8;133,415354791759;0;329,15;0;328,45;0;329,84999999999997;0,01948263499999981;284,5625;0;2,424722848429967;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;197,8818103797902;0;30;20,79203742759706;27,98389963337424;4,95315023510724;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;133,415354791759;5,6415541660882464;0;5,6415541660882464;0;0;0;0;0;5,6415541660882464
2023-01-08T14:00:00;104,29;137,5;159,966166492263;0;328,34999999999997;0;327,84999999999997;0;329,34999999999997;0,01079997699999977;284,505;0;3,0679260785780125;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;226,36202219875224;30;0;23,492037427597047;31,617816187882973;5,5963534652552855;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;159,966166492263;6,374151743477206;0;6,374151743477206;0;0;0;0;0;6,374151743477206
2023-01-08T15:00:00;103,64;134,7;178,616307004906;0;327,95;0;326,45;0;328,34999999999997;0,02280441099999976;284,5725;0;2,4009005065726265;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;194,76043862811133;0;30;20,692037427597036;27,849310131355367;4,9293278932499;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;178,616307004906;5,6144209224812425;0;5,6144209224812425;0;0;0;0;0;5,6144209224812425
2023-01-08T16:00:00;109,11;137,8;209,313315168277;0;327,45;0;326,65;0;328,25;0,03429840736849896;284,6112671548117;0;3,139393104150021;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;163,1620152158275;0;30;23,79203742759706;32,021584693939516;5,667820490827294;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;209,313315168277;6,455551474298206;0;6,455551474298206;0;0;0;0;0;6,455551474298206
2023-01-08T17:00:00;118,04;143,2;202,264549272685;0;328,04999999999995;0;328,34999999999997;0;329,34999999999997;0,035344573605576406;284,59656373873304;0;20,02336118399855;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;191,6456990143059;30;0;0;0;0;29,192037427597036;62,643857140766166;22,55178857067582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;202,264549272685;12,629001599578459;0;0;12,629001599578459;0;0;0;0;12,629001599578459
2023-01-08T18:00:00;122,61;142;195,379817240757;0;328,04999999999995;0;327,95;0;329,25;0,010812881999999769;284,51;0;19,096322557389115;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;220,12653444440448;30;0;0;0;0;27,992037427597047;60,068749844628854;21,624749944066387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;195,379817240757;12,109859968677176;0;0;12,109859968677176;0;0;0;0;12,109859968677176
2023-01-08T19:00:00;109,11;132,7;179,64480008789198;0;328,04999999999995;0;328,45;0;329,45;0,03574305099999976;284,635;0;1,9244536694259242;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;248,60452179096004;30;0;18,692037427597036;25,15752009097852;4,452881056103197;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;179,64480008789198;5,0717560503412695;0;5,0717560503412695;0;0;0;0;0;5,0717560503412695
2023-01-08T20:00:00;103,93;128,7;167,973129764384;0;328,04999999999995;0;328,34999999999997;0;329,45;0,01105160999999976;284,51;0;0,9715599951325187;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;217,0007139703599;0;30;14,692037427597036;19,773940010224813;3,4999873818097917;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,973129764384;3,986426306061322;0;3,986426306061322;0;0;0;0;0;3,986426306061322
2023-01-08T21:00:00;98,43;127,7;152,97431395507598;0;327,95;0;327,95;0;329,15;0,05639499499999977;284,76;0;0,7333365765591711;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;185,40006653054184;0;30;13,69203742759705;18,42804499003641;3,261763963236444;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;152,97431395507598;3,71509386999134;0;3,71509386999134;0;0;0;0;0;3,71509386999134
2023-01-08T22:00:00;99,37;124,7;131,860105510505;0;328,15;0;328,45;0;329,45;0,058988783999999746;284,76;0;0,018666320839117123;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;153,80257915546775;0;30;10,69203742759705;14,390359929471131;2,54709370751639;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;131,860105510505;2,90109656178138;0;2,90109656178138;0;0;0;0;0;2,90109656178138
2023-01-08T23:00:00;81,34;117,8;114,701067646981;0;328,04999999999995;0;328,75;0;329,65;0,05580452599999977;284,76;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;182,2871988975522;30;0;0,7505839502334672;1,0102072008525804;0,17880667455090674;3,0414534773635737;6,5267242003510155;2,3496207121263657;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;114,701067646981;1,5194453704826447;0;0,2036577716918802;1,3157875987907646;0;0;0;0;1,5194453704826447
2023-01-09T00:00:00;75,13;114,9;111,23556513002;0;328,25;0;329,15;0;329,95;0,08501152799999973;284,8875;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;150,6900228092414;0;30;4,778604585144787;6,431500114595945;1,1383755202834822;0,08548008654674868;0,18343366211748643;0,06603611836229512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;111,23556513002;1,3335706493854278;0;1,2965904231025425;0,03698022628288526;0;0;0;0;1,3335706493854278
2023-01-09T01:00:00;64,38;114,7;111,877822550355;0;328,15;0;328,95;0;329,84999999999997;0,09000468999999975;284,9475;0;0;0;2,169109944760711;0,7230366482535704;1;0;2,169109944760711;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;179,1749538069605;30;0;0;0;0;2,4949747269308222;5,354023019164854;1,9274482868993477;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;111,877822550355;1,0793710406636345;0;0;1,0793710406636345;0;0;0;0;1,0793710406636345
2023-01-09T02:00:00;60,28;115,9;111,123855835964;0;328,15;0;328,75;0;329,65;0,05638168399999977;284,76;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,743317640468923;4,581105880156308;1;0;13,743317640468923;3;0;0;0;0;0;0;147,57808894315878;0;30;0;0;0;2,8566823595310815;6,130219655646098;2,206879076032595;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;111,123855835964;1,2358522825782532;0;0;1,2358522825782532;0;0;0;0;1,2358522825782532
2023-01-09T03:00:00;39,41;115,4;121,577866956774;0;328,15;0;328,75;0;329,75;0,07077931399999976;284,8225;0;0;0;2,6581138257438957;0,8860379419146318;1;0;2,6581138257438957;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;176,06333113426447;30;0;0;0;0;2,7059708459476406;5,80680439044558;2,090449580560409;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;121,577866956774;1,170651765113829;0;0;1,170651765113829;0;0;0;0;1,170651765113829
2023-01-09T04:00:00;47,25;119,9;147,50008298077898;0;328,15;0;328,65;0;329,65;0,06655508699999976;284,8225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;144,46677743273;0;30;3,7868762344743905;5,096737866048978;0,9021226022906691;2,105161193122659;4,517513289962787;1,6263047843866034;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;147,50008298077898;1,9382330330519717;0;1,027502353795474;0,9107306792564979;0;0;0;0;1,9382330330519717
2023-01-09T05:00:00;69,07;123,9;171,49714534486802;0;328,34999999999997;0;329,04999999999995;0;329,84999999999997;0,057021771999999755;284,76;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;112,87338338656566;0;30;9,570290109218982;12,880605799756369;2,279867226556877;0,3217473183780675;0,6904448892233208;0,2485601601203955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,49714534486802;2,7359238188983053;0;2,5967301292308838;0,13919368966742146;0;0;0;0;2,7359238188983053
2023-01-09T06:00:00;107,13;126,6;216,989757586385;0;328,54999999999995;0;329,15;0;329,65;0,1263759969999998;285,13;0;0,47129081612848234;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;141,362096048227;30;0;12,592037427597042;16,947560467829128;2,9997182028057554;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,989757586385;3,416628190314352;0;3,416628190314352;0;0;0;0;0;3,416628190314352
2023-01-09T07:00:00;160;126,2;235,49766015485702;0;328,54999999999995;0;329,34999999999997;0;330,25;0,1466493427704508;285,19414618369984;0;33,439892040175216;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,7690124702011;0;30;0;0;0;36,2;77,6824034334764;27,965665236051503;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,49766015485702;15,66077253218884;0;0;15,66077253218884;0;0;0;0;15,66077253218884
2023-01-09T08:00:00;180;136,9;260,844572235778;0;328,54999999999995;0;329,45;0;330,34999999999997;0,3354308456972917;285,4693229152664;0;38,71385734727611;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,25803556895409;30;0;5,6;7,5370121130551935;1,3340511440107692;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,844572235778;19,38658610551124;0;1,519461641991927;17,86712446351931;0;0;0;0;19,38658610551124
2023-01-09T09:00:00;177,14;133,2;293,12362091038904;0;328,45;0;329,54999999999995;0;330,45;0,28205749038971856;285,6835614000435;0;37,8324306985547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,7442097653972;30;0;1,9;2,5572005383579968;0,4526244952893654;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,12362091038904;18,382656092052283;0;0,5155316285329722;17,86712446351931;0;0;0;0;18,382656092052283
2023-01-09T10:00:00;159,07;134;288,993181468707;0;328,54999999999995;0;329,65;0;330,45;0,3497664479999999;286,81;0;38,023009433413385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,22753534442066;30;0;2,7;3,6339165545087524;0,6432032301480491;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,993181468707;18,599722040908276;0;0,7325975773889645;17,86712446351931;0;0;0;0;18,599722040908276
2023-01-09T11:00:00;160,57;124,6;277,808204742428;0;328,65;0;329,65;0;330,45;0,7081433461103022;286,72062507392485;0;32,20384053802928;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,70801259088623;30;0;0;0;0;34,6;74,24892703862659;26,729613733905573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,808204742428;14,968583690987119;0;0;14,968583690987119;0;0;0;0;14,968583690987119
