timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-09T12:00:00;140,56;111,3;311,335235879392;0;328,54999999999995;0;329,54999999999995;0;330,45;11,40354528155669;292,0192028892286;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,310296636302718;4,436765545434239;1;0;13,310296636302718;3;0;0;0;0;0;0;192,1066944212061;0;30;0;0;0;1,4701364345634216;3,1547992158013334;1,1357277176884801;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,335235879392;0,6360075219055488;0;0;0,6360075219055488;0;0;0;0;0,6360075219055488
2023-01-09T13:00:00;137,67;117,3;343,422712883296;0;327,95;0;328,34999999999997;0;327,75;18,447826656270202;297,55453640067776;0;0,014777493011430831;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;160,50853638334294;0;30;0;0;0;3,2920374275970445;7,064457999135288;2,543204879688704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,422712883296;1,424194732625674;0;0;1,424194732625674;0;0;0;0;1,424194732625674
2023-01-09T14:00:00;143,57;124,5;354,382052380507;0;328,65;0;329,84999999999997;0;330,65;1,3556011899013898;288,02112510103456;0;32,126587319145166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,99248552970462;30;0;0;0;0;34,5;74,0343347639485;26,652360515021456;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,382052380507;14,925321888412016;0;0;14,925321888412016;0;0;0;0;14,925321888412016
2023-01-09T15:00:00;151,02;126,1;376,804600212501;0;328,34999999999997;0;329,65;0;330,84999999999997;0,772008768;289,0775;0;33,362638821291085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,3946389127306;0;30;0;0;0;36,1;77,46781115879827;27,888412017167376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,804600212501;15,61751072961373;0;0;15,61751072961373;0;0;0;0;15,61751072961373
2023-01-09T16:00:00;161,96;131,5;360,984289844231;0;328,75;0;330,25;0;331,95;0,8378615329999999;289,135;0;37,42745088698001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,87889944883935;30;0;0,2;0,2691790040376889;0,047644683714670934;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,984289844231;17,921390950733308;0;0,054266487213998085;17,86712446351931;0;0;0;0;17,921390950733308
2023-01-09T17:00:00;176,07;139,2;370,181467409297;0;326,15;0;327,34999999999997;0;332,15;0,8527930370698237;288,3627329651915;0;39,26177120999481;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,28136419047343;0;30;7,9;10,632570659488549;1,881965006729473;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,181467409297;20,010650708472202;0;2,1435262449528913;17,86712446351931;0;0;0;0;20,010650708472202
2023-01-09T18:00:00;182,18;135,5;392,41560657412697;0;324,25;0;325,25;0;329,34999999999997;0,907927099;289,195;0;38,38034456127342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,68698868563332;0;30;4,2;5,65275908479139;1,000538358008076;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,41560657412697;19,006720695013254;0;1,1395962314939443;17,86712446351931;0;0;0;0;19,006720695013254
2023-01-09T19:00:00;170,79;139,3;407,549902207566;0;319,04999999999995;0;321,25;0;323,45;0,40902527999999977;286,48499999999996;0;39,28559355185215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,17471998676476;30;0;8;10,767160161507421;1,9057873485868135;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;407,549902207566;20,037783952079206;0;2,170659488559896;17,86712446351931;0;0;0;0;20,037783952079206
2023-01-09T20:00:00;160,51;132,5;418,64184581988;0;315,34999999999997;0;317,15;0;318,84999999999997;0,5109615849999997;287,395;0;37,66567430555336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,65960251476608;30;0;1,2;1,6150740242261143;0,28586810228802223;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,64184581988;18,192723386803294;0;0,3255989232839846;17,86712446351931;0;0;0;0;18,192723386803294
2023-01-09T21:00:00;138,93;130,7;415,559351189444;0;316,34999999999997;0;315,75;0;318,15;1,2695892442895993;288,38339685924603;0;10,366708823483528;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,1416365545146;30;0;0;0;0;16,692037427597036;35,81982280600222;12,8951362101608;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,559351189444;7,221276277690048;0;0;7,221276277690048;0;0;0;0;7,221276277690048
2023-01-09T22:00:00;132;126,7;389,422172726214;0;317,45;0;320,75;0;324,95;0,7210700649999998;288,23999999999995;0;7,27658006811873;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;236,62082239085916;30;0;0;0;0;12,69203742759705;27,236131818877787;9,805007454796003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,422172726214;5,490804174685762;0;0;5,490804174685762;0;0;0;0;5,490804174685762
2023-01-09T23:00:00;108,31;119,7;397,40074148749596;0;327,15;0;329,54999999999995;0;331,65;0,6867895129999998;287,5775;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;205,01821294019905;0;30;3,4977055407371562;4,707544469363603;0,8332353710773576;2,1943318868598904;4,708866709999764;1,6951920155999152;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,40074148749596;1,8983484937596549;0;0,9490409650237023;0,9493075287359525;0;0;0;0;1,8983484937596549
2023-01-10T00:00:00;106,02;118,8;370,41099078207003;0;328,95;0;329,75;0;332,25;0,8233949409999998;288,53249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;233,49771111890504;30;0;2,1964374189196154;2,9561741842794285;0,5232428306174588;2,5956000086774256;5,569957100166149;2,0051845560598136;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,41099078207003;1,7188680669442284;0;0,5959647155507327;1,1229033513934956;0;0;0;0;1,7188680669442284
2023-01-10T01:00:00;96,71;117,3;337,385460079081;0;329,04999999999995;0;329,84999999999997;0;332,45;0,7586315029999999;289,04749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;261,97436134779315;30;0;0,02765721589039316;0,03722370913915634;0,006588596517630672;3,264380211706648;7,005107750443449;2,521838790159642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,385460079081;1,4197340222518533;0;0,0075042997624539184;1,4122297224893994;0;0;0;0;1,4197340222518533
2023-01-10T02:00:00;95,14;120,5;314,69055653836597;0;328,45;0;329,04999999999995;0;331,34999999999997;0,718012595;288,98499999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;230,36921654323731;0;30;4,654388315686071;6,2643180561050755;1,1087842959305982;1,8376491119109728;3,9434530298518724;1,4196430907466742;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,69055653836597;2,057886650928921;0;1,2628865201107833;0,7950001308181375;0;0;0;0;2,057886650928921
2023-01-10T03:00:00;90,36;123,7;306,151018934661;0;329,15;0;330,15;0;332,54999999999995;0,6853950189999999;288,80249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;198,76723225316195;0;30;9,281119415481749;12,491412403070994;2,210979995343566;0,41091801211529794;0,8817983092602959;0,31744739133370653;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,151018934661;2,6960392796059884;0;2,5182687404591126;0,17777053914687566;0;0;0;0;2,6960392796059884
2023-01-10T04:00:00;95,61;132,3;311,385486676158;0;329,25;0;330,15;0;332,54999999999995;0,7295027429999998;289,17249999999996;0;1,829164301996589;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;227,24735552993664;30;0;18,29203742759706;24,619162082903177;4,357591688673862;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,385486676158;4,96322307591328;0;4,96322307591328;0;0;0;0;0;4,96322307591328
2023-01-10T05:00:00;108,6;143,8;374,644950056968;0;329,25;0;330,15;0;332,54999999999995;0,7379447299999999;289,17249999999996;0;4,568733615590128;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;255,72463079438364;30;0;29,79203742759706;40,09695481507006;7,097161002267401;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,644950056968;8,083546090718125;0;8,083546090718125;0;0;0;0;0;8,083546090718125
2023-01-10T06:00:00;138,13;161,8;362,449284306057;0;329,15;0;329,75;0;332,34999999999997;0,808617295;289,42249999999996;0;30,923707361972678;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;224,12011096288316;0;30;6,492037427597062;8,737600844679761;1,5465553495083175;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,449284306057;19,62862479380675;0;1,7615003302874397;17,86712446351931;0;0;0;0;19,62862479380675
2023-01-10T07:00:00;154,73;165,5;391,98902777203;0;329,25;0;327,65;0;330,75;0,7911815379999999;289,23999999999995;0;31,805134010694076;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;192,51875158336583;0;30;10,19203742759705;13,717412419376918;2,4279819982297144;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,98902777203;20,6325548072657;0;2,7654303437463867;17,86712446351931;0;0;0;0;20,6325548072657
2023-01-10T08:00:00;165,33;168,5;387,788217444265;0;329,15;0;327,25;0;334,45;1,0176769411647184;288,7289869454;0;46,24171737419401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,92055233978644;0;30;37,2;50,06729475100943;8,861911170928668;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,788217444265;27,96069108532281;0;10,0935666218035;17,86712446351931;0;0;0;0;27,96069108532281
2023-01-10T09:00:00;160,42;163,5;372,930172154785;0;322,15;0;322,84999999999997;0;326,25;0,6678361279999999;288,48499999999996;0;31,328687173547372;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;189,40446028455247;30;0;8,19203742759705;11,025622379000067;1,9515351610830118;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,930172154785;20,089889935125726;0;2,2227654716064134;17,86712446351931;0;0;0;0;20,089889935125726
2023-01-10T10:00:00;154,73;158,6;376,321703508852;0;316,95;0;318,04999999999995;0;320,45;19,26348835444089;295,38566477576245;0;30,16139242253795;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;217,885519838524;30;0;3,2920374275970445;4,430736780076776;0,7842404100735894;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,321703508852;18,76036099838279;0;0,893236534863478;17,86712446351931;0;0;0;0;18,76036099838279
2023-01-10T11:00:00;146,45;156,3;373,455144047874;0;317,95;0;318,54999999999995;0;321,34999999999997;21,53687956845963;296,84470000138253;0;29,613478559819246;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;246,36373128654014;30;0;0,9920374275970598;1,3351782336434184;0,23632654735488504;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;373,455144047874;18,136296395421823;0;0,2691719319025131;17,86712446351931;0;0;0;0;18,136296395421823
2023-01-10T12:00:00;141,22;153,7;375,705008886896;0;325,65;0;327,84999999999997;0;330,15;18,6608750845393;295,77306091664093;0;28,134949166831166;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;214,76014754499045;0;30;0;0;0;39,692037427597036;85,17604598196789;30,66337655350844;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,705008886896;17,171490869964728;0;0;17,171490869964728;0;0;0;0;17,171490869964728
2023-01-10T13:00:00;141,68;150,8;397,063314546627;0;329,45;0;330,34999999999997;0;331,34999999999997;15,820127947461998;294,65410355334797;0;30,879806203265332;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,600423254368714;1,2001410847895713;1;0;3,600423254368714;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;243,23867153023596;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,063314546627;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-10T14:00:00;145,41;150;434,730964499425;0;328,45;0;328,75;0;329,95;15,293782296434951;294,34508994571155;0;31,146472869932;0;0;0;0;0;0;0;3,9920374275970474;1,330679142532349;1;0;3,9920374275970474;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;211,6354002946619;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,730964499425;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-10T15:00:00;145,92;146,1;424,440079330296;0;328,45;0;329,54999999999995;0;330,34999999999997;13,5118754391853;293,26026229646203;0;32,44647286993201;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,28043307086614;2,76014435695538;1;0;8,28043307086614;3;0;0;0;0;0;0;240,11423675463243;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,440079330296;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-10T16:00:00;140,5;146,6;427,00394439587;0;327,95;0;328,45;0;329,54999999999995;8,84510883264057;290,45923840498523;0;32,61818919238989;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,51127796253593;0;30;0,5920374275970417;0,7968202255680239;0,1410371799255402;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,00394439587;18,027763420993825;0;0,1606389574745136;17,86712446351931;0;0;0;0;18,027763420993825
2023-01-10T17:00:00;146,34;144;417,231661027274;0;328,54999999999995;0;329,34999999999997;0;330,45;6,684011264522815;291,1322794774035;0;33,146472869932005;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,180433070866146;2,060144356955382;1;0;6,180433070866146;3;0;0;0;0;0;0;176,91147946631864;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,231661027274;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-10T18:00:00;140,45;141,2;410,41482487407796;0;328,65;0;329,54999999999995;0;330,95;9,649340218524525;293,3662928778692;0;18,478296806316145;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;205,393788318372;30;0;0;0;0;27,192037427597036;58,35201164720393;21,006724192993417;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;410,41482487407796;11,76376554807631;0;0;11,76376554807631;0;0;0;0;11,76376554807631
2023-01-10T19:00:00;124,44;140,8;393,66818192814003;0;328,65;0;329,54999999999995;0;330,95;3,173482498153493;291,0384810252004;0;18,16928393077968;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;233,87324893954016;30;0;0;0;0;26,79203742759706;57,493642548491536;20,697711317456953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,66818192814003;11,590718337775893;0;0;11,590718337775893;0;0;0;0;11,590718337775893
2023-01-10T20:00:00;106,15;133,2;381,73780449467597;0;328,65;0;329,34999999999997;0;330,84999999999997;0,7732432689999997;288,965;0;2,043565378712599;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;262,3498616146462;30;0;19,192037427597036;25,830467601072726;4,571992765389872;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,73780449467597;5,207422268376262;0;5,207422268376262;0;0;0;0;0;5,207422268376262
2023-01-10T21:00:00;86,53;130,7;368,598623007103;0;328,65;0;329,54999999999995;0;331,15;0,8785222299999997;289,315;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;230,74467926006372;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;6,0783563637483695;6,493970474090138;0;0;45;45;0;0;368,598623007103;4,189020386300517;0;2,879835938723945;0;0;1,3091844475765717;0;0;4,189020386300517
2023-01-10T22:00:00;81,3;122,7;348,45345671361997;0;329,54999999999995;0;330,65;0;332,54999999999995;0,8199537139999996;288,84749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;259,2216047921377;30;0;7,8352659467956;10,545445419644146;1,8665438392770137;0,8567714808014466;1,8385654094451642;0,6618835474002591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,45345671361997;2,4966165831444047;0;2,1259617966002597;0,37065478654414513;0;0;0;0;2,4966165831444047
2023-01-10T23:00:00;42,96;116,1;301,80765837363197;0;330,95;0;332,15;0;334,25;0,7293298449999999;289,0275;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,883033035035538;4,627677678345179;1;0;13,883033035035538;3;0;0;0;0;0;0;227,6167352632375;0;30;0;0;0;2,916966964964455;6,2595857617262975;2,253450874221467;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,80765837363197;1,2619324895640216;0;0;1,2619324895640216;0;0;0;0;1,2619324895640216
2023-01-11T00:00:00;5;115,9;236,99647531207398;0;329,25;0;330,65;0;332,25;0,7401206289999998;289,2125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,743317640468923;4,581105880156308;1;0;13,743317640468923;3;0;0;0;0;0;0;256,09397358971114;30;0;0;0;0;2,8566823595310815;6,130219655646098;2,206879076032595;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;236,99647531207398;1,2358522825782532;0;0;1,2358522825782532;0;0;0;0;1,2358522825782532
2023-01-11T01:00:00;0,16;116,8;240,075642541329;0;328,54999999999995;0;329,75;0;331,34999999999997;0,7986337259999999;289,53749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,372036916018722;4,790678972006241;1;0;14,372036916018722;3;0;0;0;0;0;0;224,48941682393115;0;30;0;0;0;3,1279630839812738;6,7123671330070245;2,416452167882529;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,075642541329;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-01-11T02:00:00;0,08;116,7;219,439104528668;0;329,65;0;330,65;0;332,75;0,8260320849999998;289,2125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,922169402237973;1,6407231340793242;1;0;4,922169402237973;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;252,96696788224875;30;0;0;0;0;3,0978207812645873;6,647684079966925;2,393166268788093;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;219,439104528668;1,340173110521332;0;0;1,340173110521332;0;0;0;0;1,340173110521332
2023-01-11T03:00:00;0,01;122,1;218,34431274947;0;330,25;0;330,75;0;333,15;0,8237289629999998;289,185;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;221,3627238170395;0;30;6,967753865583899;9,377865229588021;1,6598821456370796;1,124283562013139;2,412625669556092;0,8685452410401932;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,34431274947;2,3769629652674533;0;1,890577630284945;0,48638533498250813;0;0;0;0;2,3769629652674533
2023-01-11T04:00:00;0,04;132,3;238,07700394982402;0;330,54999999999995;0;331,65;0;333,45;0,840496357;289,455;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;189,76164017623674;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;7,678356363748392;8,203372183491872;0;0;45;45;0;0;238,07700394982402;4,5336357709159065;0;2,879835938723945;0;0;1,6537998321919614;0;0;4,5336357709159065
2023-01-11T05:00:00;2,75;146,8;257,66279032942504;0;328,75;0;329,34999999999997;0;330,54999999999995;0,6683584179999998;288,94;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;218,2426640122191;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;22,178356363748392;23,694825174944864;0;0;45;45;0;0;257,66279032942504;7,65671269399283;0;2,879835938723945;0;0;4,7768767552688844;0;0;7,65671269399283
2023-01-11T06:00:00;57,88;158,3;356,825678779089;0;327,95;0;327,75;0;329,25;0,8243628159999999;289,28249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;186,64189237739686;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;33,67835636374839;35,98114996126965;0;0;45;45;0;0;356,825678779089;10,133635770915907;0;2,879835938723945;0;0;7,2537998321919614;0;0;10,133635770915907
2023-01-11T07:00:00;91,11;159,2;441,200094164155;0;327,95;0;328,34999999999997;0;329,45;0,95191775;289,715;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;215,12322818815912;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;34,57835636374837;36,94268842280809;0;0;45;45;0;0;441,200094164155;10,327481924762056;0;2,879835938723945;0;0;7,447645986038111;0;0;10,327481924762056
2023-01-11T08:00:00;127,44;161,1;466,857519335091;0;327,84999999999997;0;327,95;0;329,25;0,5523660449999999;287,23999999999995;0;30,756950968971328;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;243,6017158653403;30;0;5,7920374275970445;7,795474330547839;1,3797989565069675;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,857519335091;19,438692088557755;0;1,5715676250384445;17,86712446351931;0;0;0;0;19,438692088557755
2023-01-11T09:00:00;129,74;154,7;463,30782120885;0;328,04999999999995;0;328,45;0;329,54999999999995;0,40223063800000014;285,98999999999995;0;28,907481355672367;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;211,99840832533275;0;30;0;0;0;40,692037427597036;87,321968728749;31,43590874234964;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,30782120885;17,6041088957158;0;0;17,6041088957158;0;0;0;0;17,6041088957158
2023-01-11T10:00:00;131,71;149,1;458,368287110318;0;328,15;0;328,75;0;329,75;2,552439781927541;289,77189067281887;0;24,581301098161642;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;240,4772084845002;30;0;0;0;0;35,09203742759704;75,30480134677477;27,109728484838914;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,368287110318;15,181447951509792;0;0;15,181447951509792;0;0;0;0;15,181447951509792
2023-01-11T11:00:00;130,02;145,1;421,46104206261896;0;328,75;0;329,75;0;330,34999999999997;1,7530633909836422;291,0282314783202;0;21,491172342796837;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,87421339523073;0;30;0;0;0;31,09203742759704;66,7211103596503;24,01959972947411;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,46104206261896;13,450975848505498;0;0;13,450975848505498;0;0;0;0;13,450975848505498
2023-01-11T12:00:00;117,47;145,4;362,592594178418;0;328,54999999999995;0;329,65;0;330,34999999999997;3,0427874170375273;289,5328867578074;0;4,949891085307489;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;237,3533259738912;30;0;31,392037427597053;42,25038684737154;7,478318471984762;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,592594178418;8,517677988430101;0;8,517677988430101;0;0;0;0;0;8,517677988430101
2023-01-11T13:00:00;110,54;147,5;357,75291370345104;0;328,75;0;328,75;0;329,95;2,8834130519140517;289,39343770302816;0;5,450160264311525;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;265,8295906412938;30;0;33,49203742759705;45,07676638976722;7,978587650988798;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,75291370345104;9,087476104177073;0;9,087476104177073;0;0;0;0;0;9,087476104177073
2023-01-11T14:00:00;115,74;147,3;365,025556007727;0;329,45;0;330,34999999999997;0;330,95;1,053609121;288,9;0;5,402515580596858;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;234,22406031380865;0;30;33,29203742759706;44,807587385729555;7,930942967274131;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,025556007727;9,03320961696308;0;9,03320961696308;0;0;0;0;0;9,03320961696308
2023-01-11T15:00:00;117,7;146,1;376,08463295419796;0;329,34999999999997;0;329,75;0;330,54999999999995;1,951755984163106;291,2372182826675;0;5,116647478308832;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;202,62169053935622;0;30;32,09203742759704;43,19251336150342;7,645074864986105;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,08463295419796;8,70761069367909;0;8,70761069367909;0;0;0;0;0;8,70761069367909
2023-01-11T16:00:00;119,2;147,3;377,800928159937;0;329,25;0;329,65;0;330,54999999999995;0,9405309000000001;288,0225;0;23,190743158247493;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;171,02248100188126;0;30;0;0;0;33,29203742759706;71,44214040256878;25,719170544924765;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,800928159937;14,402735505157866;0;0;14,402735505157866;0;0;0;0;14,402735505157866
2023-01-11T17:00:00;132,39;147,7;402,89407015267597;0;327,25;0;323,95;0;323,25;1,985081752026369;288,6529430231293;0;23,499756033783957;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;199,5053787537811;30;0;0;0;0;33,692037427597036;72,30050950128118;26,02818342046123;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,89407015267597;14,575782715458287;0;0;14,575782715458287;0;0;0;0;14,575782715458287
2023-01-11T18:00:00;132,88;148,5;392,613241478057;0;326,84999999999997;0;322,54999999999995;0;328,04999999999995;1,1655738052551865;288,30188916420735;0;24,117781784856927;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;167,90648084748466;0;30;0;0;0;34,49203742759705;74,0172476987061;26,6462091715342;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,613241478057;14,921877136059148;0;0;14,921877136059148;0;0;0;0;14,921877136059148
2023-01-11T19:00:00;127,8;146,7;352,082834315332;0;325,84999999999997;0;322,04999999999995;0;326,84999999999997;1,0779984227015982;288,2507967776615;0;22,727223844942756;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;196,38969019939992;30;0;0;0;0;32,692037427597036;70,15458675450007;25,25565123162003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,082834315332;14,143164689707215;0;0;14,143164689707215;0;0;0;0;14,143164689707215
2023-01-11T20:00:00;114,56;142,9;314,367735795915;0;324,54999999999995;0;321,15;0;325,34999999999997;1,0215310610000001;288,7025;0;4,354332538874111;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;164,79110386195893;0;30;28,892037427597053;38,885649296900475;6,882759925551384;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,367735795915;7,839346898255136;0;7,839346898255136;0;0;0;0;0;7,839346898255136
2023-01-11T21:00:00;93,47;139;300,139796284721;0;325,25;0;321,75;0;325,75;0,9377726809999999;288,42999999999995;0;3,42526120643804;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;133,1956773831517;0;30;24,992037427597047;33,63665871816561;5,953688593115313;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;300,139796284721;6,781150397582187;0;6,781150397582187;0;0;0;0;0;6,781150397582187
2023-01-11T22:00:00;91,71;131,2;271,08148105831;0;325,45;0;327,04999999999995;0;328,84999999999997;0,887328747;288,11749999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;161,68235781541338;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;6,5783563637483695;7,028158508278173;0;0;45;45;0;0;271,08148105831;4,296712693992825;0;2,879835938723945;0;0;1,4168767552688797;0;0;4,296712693992825
2023-01-11T23:00:00;68,54;127,5;289,34804070296497;0;329,65;0;330,15;0;330,45;1,029599412;289,7575;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;190,16618957963183;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,878356363748381;3,0751670552867316;0;0;45;45;0;0;289,34804070296497;3,4997896170697502;0;2,879835938723945;0;0;0,6199536783458051;0;0;3,4997896170697502
2023-01-12T00:00:00;19,88;126,3;275,253421549726;0;329,54999999999995;0;330,75;0;331,45;1,131659402;290,09;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;218,64717296067388;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;1,678356363748378;1,7931157732354466;0;0;45;45;0;0;275,253421549726;3,2413280786082113;0;2,879835938723945;0;0;0,361492139884266;0;0;3,2413280786082113
2023-01-12T01:00:00;5,55;127,8;268,85060885597;0;329,34999999999997;0;330,75;0;332,15;1,14920475;289,5175;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;187,04636087495678;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;3,178356363748378;3,395679875799549;0;0;45;45;0;0;268,85060885597;3,564405001685134;0;2,879835938723945;0;0;0,684569062961189;0;0;3,564405001685134
2023-01-12T02:00:00;4,69;127,1;231,611182346982;0;329,15;0;330,54999999999995;0;332,15;1,1090993450000002;289,55499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;155,44870887044823;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,478356363748375;2,6478166279362982;0;0;45;45;0;0;231,611182346982;3,413635770915903;0;2,879835938723945;0;0;0,5337998321919578;0;0;3,413635770915903
2023-01-12T03:00:00;0,1;128,4;213,98633480781;0;329,15;0;330,45;0;332,25;1,081082967;289,25;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;183,93316399956117;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;3,7783563637483866;4,036705516825199;0;0;45;45;0;0;213,98633480781;3,6936357709159053;0;2,879835938723945;0;0;0,8137998321919602;0;0;3,6936357709159053
2023-01-12T04:00:00;2,03;140,3;215,01793163580598;0;329,15;0;329,95;0;331,95;1,052674219;288,8875;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;212,4147706831612;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;15,678356363748392;16,750380730500417;0;0;45;45;0;0;215,01793163580598;6,25671269399283;0;2,879835938723945;0;0;3,376876755268884;0;0;6,25671269399283
2023-01-12T05:00:00;24,94;159,6;226,967614899036;0;329,25;0;330,15;0;331,95;1,018092125;288,75;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;180,81458183767185;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;34,978356363748375;37,37003885015852;0;0;45;45;0;0;226,967614899036;10,413635770915903;0;2,879835938723945;0;0;7,533799832191957;0;0;10,413635770915903
2023-01-12T06:00:00;85,72;162;310,565460959681;0;329,04999999999995;0;330,04999999999995;0;331,84999999999997;1,050019327;289,15999999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;149,21755301106705;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;37,37835636374838;39,93414141426109;0;0;45;45;0;0;310,565460959681;10,93055884783898;0;2,879835938723945;0;0;8,050722909115036;0;0;10,93055884783898
2023-01-12T07:00:00;111,55;174,1;351,033952219073;0;328,15;0;329,45;0;330,45;1,084730065;289,3275;0;11,786903198362669;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;177,70263125576594;30;0;60,09203742759704;80,87757392677933;14,315330585039941;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,033952219073;16,30491890363871;0;16,30491890363871;0;0;0;0;0;16,30491890363871
2023-01-12T08:00:00;106,83;178,6;339,609876278039;0;327,84999999999997;0;329,25;0;330,04999999999995;1,0551140760000002;289,12;0;12,858908581942746;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;146,1059136242193;0;30;64,59203742759703;86,93410151762724;15,38733596862002;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,609876278039;17,525914865953652;0;17,525914865953652;0;0;0;0;0;17,525914865953652
2023-01-12T09:00:00;97,83;173,1;340,930073790645;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;1,06999299;289,315;0;11,548679779789317;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;174,5913030328569;30;0;59,09203742759704;79,53167890659091;14,07710716646659;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,930073790645;16,03358646756873;0;16,03358646756873;0;0;0;0;0;16,03358646756873
2023-01-12T10:00:00;84,74;171,5;321,30534055647604;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;1,156664855;289,5025;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;203,07384390255362;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;1,8783563637483809;2,0328532075198926;45;45;0;0;321,30534055647604;12,981966837667647;0;2,879835938723945;0;0;9,692307692307692;0,40982320663601035;0;12,981966837667647
2023-01-12T11:00:00;87,38;171,6;306,301410513239;0;327,95;0;329,34999999999997;0;330,15;3,1448573404482056;290,8317045942954;0;0,47129081612848234;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;171,47458914974231;0;30;12,592037427597042;16,947560467829128;2,9997182028057554;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;0;0;45;45;0;0;306,301410513239;13,108935882622044;0;3,416628190314352;0;0;9,692307692307692;0;0;13,108935882622044
2023-01-12T12:00:00;75,88;169,2;284,24119242238896;0;328,04999999999995;0;329,75;0;330,34999999999997;4,650246380547722;290,3105824221911;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;139,8784943224063;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;44,57835636374837;47,62644910656877;0;0;45;45;0;0;284,24119242238896;12,481328078608207;0;2,879835938723945;0;0;9,601492139884263;0;0;12,481328078608207
2023-01-12T13:00:00;81,84;169,9;262,489226713589;0;327,95;0;329,54999999999995;0;330,25;2,010226123671139;289,6479864134378;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;168,36450647297409;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;0,27835636374838657;0,30125147591816726;45;45;0;0;262,489226713589;12,63287592857674;0;2,879835938723945;0;0;9,692307692307692;0,060732297545102516;0;12,63287592857674
2023-01-12T14:00:00;88,2;169,6;280,46744390094204;0;327,84999999999997;0;328,95;0;329,95;1,37520484578717;289,1687930981849;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;196,84767002232678;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;44,978356363748375;48,053799533919204;0;0;45;45;0;0;280,46744390094204;12,567481924762056;0;2,879835938723945;0;0;9,687645986038111;0;0;12,567481924762056
2023-01-12T15:00:00;95,18;167,4;307,237529465227;0;327,84999999999997;0;328,95;0;329,84999999999997;5,574933559269327;292,3274251792294;0;10,190806293921217;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;225,32798525532456;30;0;53,39203742759705;71,8600772915169;12,71923368059849;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,237529465227;14,486991581969807;0;14,486991581969807;0;0;0;0;0;14,486991581969807
2023-01-12T16:00:00;99,08;165,2;366,834633234097;0;327,65;0;326,45;0;325,15;9,165447193426797;295,4054254351427;0;9,66671477305984;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;193,726505088378;0;30;51,192037427597036;68,89910824710233;12,195142159737113;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,834633234097;13,89006022261583;0;13,89006022261583;0;0;0;0;0;13,89006022261583
2023-01-12T17:00:00;112,01;160,2;401,560581442402;0;328,04999999999995;0;326,25;0;324,84999999999997;15,00413782598858;298,5748760815077;0;8,475597680193083;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;162,1281850694481;0;30;46,192037427597036;62,16963314616021;11,004025066870357;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,560581442402;12,533398042265897;0;12,533398042265897;0;0;0;0;0;12,533398042265897
2023-01-12T18:00:00;119,49;159,5;391,068673695759;0;323,45;0;324,75;0;325,15;16,30528509867546;299,2182316304138;0;30,375793499253966;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;190,61197225094116;30;0;4,19203742759705;5,642042298246366;0,9986414867896068;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,068673695759;19,00456019084578;0;1,1374357273264675;17,86712446351931;0;0;0;0;19,00456019084578
2023-01-12T19:00:00;100,79;153,5;383,920036877938;0;320,15;0;322,75;0;323,34999999999997;14,02130951997342;298,9514865011392;0;6,879500775751633;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;219,09291105371608;30;0;39,49203742759705;53,152136510897776;9,407928162428906;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,920036877938;10,715470720596992;0;10,715470720596992;0;0;0;0;0;10,715470720596992
2023-01-12T20:00:00;99,35;146,2;368,93557748314896;0;317,65;0;320,75;0;321,45;11,88442540149536;297,5775807465713;0;5,1404698201661665;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;187,49205439418967;0;30;32,192037427597036;43,32710286352226;7,66889720684344;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;368,93557748314896;8,734743937286089;0;8,734743937286089;0;0;0;0;0;8,734743937286089
2023-01-12T21:00:00;84,77;143,8;366,89662517320096;0;322,25;0;321,75;0;323,34999999999997;2,3968170111342832;291,43851867138363;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;215,97330518875026;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;19,178356363748392;20,48969696981666;0;0;45;45;0;0;366,89662517320096;7,010558847838984;0;2,879835938723945;0;0;4,130722909115039;0;0;7,010558847838984
2023-01-12T22:00:00;70,43;139,5;362,421194180759;0;322,84999999999997;0;326,95;0;329,34999999999997;1,7265084683403031;289,79034176065676;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;184,37276048981033;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;14,87835636374838;15,895679875799551;0;0;45;45;0;0;362,421194180759;6,084405001685134;0;2,879835938723945;0;0;3,2045690629611894;0;0;6,084405001685134
