timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-12T23:00:00;39,57;132,6;316,007138422948;0;328,04999999999995;0;329,45;0;329,54999999999995;0,8089760830000001;290,61749999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;152,7753758453403;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;7,978356363748375;8,523885004004674;0;0;45;45;0;0;316,007138422948;4,598251155531287;0;2,879835938723945;0;0;1,718415216807342;0;0;4,598251155531287
2023-01-13T00:00:00;32,64;131,7;287,71002324207103;0;327,54999999999995;0;328,15;0;329,04999999999995;0,6789057180000001;290,0175;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;181,26009830775578;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;7,0783563637483695;7,562346542466207;0;0;45;45;0;0;287,71002324207103;4,404405001685133;0;2,879835938723945;0;0;1,5245690629611872;0;0;4,404405001685133
2023-01-13T01:00:00;16,99;132,7;264,181631730844;0;328,54999999999995;0;328,95;0;330,04999999999995;0,724977467;290,265;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;209,741972297925;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;8,07835636374837;8,630722610842275;0;0;45;45;0;0;264,181631730844;4,619789617069748;0;2,879835938723945;0;0;1,7399536783458027;0;0;4,619789617069748
2023-01-13T02:00:00;9;136,2;231,702745299034;0;328,75;0;329,15;0;330,15;0,947843395;291,5625;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;238,22099810069523;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;11,57835636374837;12,370038850158513;0;0;45;45;0;0;231,702745299034;5,373635770915902;0;2,879835938723945;0;0;2,4937998321919563;0;0;5,373635770915902
2023-01-13T03:00:00;2,02;141,5;227,927435265003;0;328,75;0;329,25;0;330,25;0,8497524319999998;290,91999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;206,6182286324641;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;16,87835636374838;18,032432012551688;0;0;45;45;0;0;227,927435265003;6,515174232454365;0;2,879835938723945;0;0;3,63533829373042;0;0;6,515174232454365
2023-01-13T04:00:00;2,61;149,2;232,907690482038;0;328,84999999999997;0;329,45;0;330,34999999999997;0,657061555;289,84749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;175,01861944117982;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;24,57835636374837;26,258927739047405;0;0;45;45;0;0;232,907690482038;8,173635770915903;0;2,879835938723945;0;0;5,293799832191957;0;0;8,173635770915903
2023-01-13T05:00:00;25,26;162,1;232,757513682707;0;328,84999999999997;0;329,65;0;330,45;0,5212927190000001;289,005;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;203,5011175792357;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;37,478356363748375;40,04097902109869;0;0;45;45;0;0;232,757513682707;10,952097309377441;0;2,879835938723945;0;0;8,072261370653496;0;0;10,952097309377441
2023-01-13T06:00:00;54,74;184,4;264,01009924995003;0;328,54999999999995;0;329,15;0;329,84999999999997;0,6514836369999998;289,67249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;171,90182009905675;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;14,778356363748387;15,99389216855886;45;45;0;0;264,01009924995003;15,796512292213102;0;2,879835938723945;0;0;9,692307692307692;3,224368661181466;0;15,796512292213102
2023-01-13T07:00:00;87,88;190,1;299,55087639446396;0;328,45;0;328,95;0;329,75;0,6939402749999999;289,885;0;4,878424059735481;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;140,3056825486258;0;30;31,09203742759704;41,846618341315;7,406851446412754;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;0;0;45;45;0;0;299,55087639446396;18,128585949916797;0;8,436278257609104;0;0;9,692307692307692;0;0;18,128585949916797
2023-01-13T08:00:00;105,95;191,1;295,019508677091;0;328,45;0;328,95;0;329,75;0,8142045126619692;288,59854966655655;0;15,33832900632407;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;108,71270461194989;0;30;75;100,9421265141319;17,866756393001346;0;0;0;15;30,927835051546396;5,474226804123711;2,0920374275970417;2,235082721791711;0;0;45;45;0;0;295,019508677091;20,8005253819622;0;20,34993270524899;0;0;0,45059267671320896;0;0;20,8005253819622
2023-01-13T09:00:00;100,64;186,5;266,311699712517;0;328,54999999999995;0;328,84999999999997;0;329,65;1,4097666423240496;285,29846230526385;0;14,740873588672223;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;137,20183334148868;30;0;72,49203742759703;97,56667217711579;17,269300975349495;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;266,311699712517;19,669441110906543;0;19,669441110906543;0;0;0;0;0;19,669441110906543
2023-01-13T10:00:00;94,85;183,5;214,30486473062498;0;328,75;0;328,84999999999997;0;329,75;5,596556332006216;289,1381656128062;0;14,026203332952171;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;165,68811315815452;30;0;69,49203742759704;93,52898711655054;16,554630719629444;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,30486473062498;18,855443802696588;0;18,855443802696588;0;0;0;0;0;18,855443802696588
2023-01-13T11:00:00;84,93;176,9;199,10970406950202;0;328,65;0;328,54999999999995;0;329,45;16,03097379039087;295,7090618039863;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;194,17154434683872;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;7,278356363748387;7,877009051675743;45;45;0;0;199,10970406950202;14,160148655849467;0;2,879835938723945;0;0;9,692307692307692;1,5880050248178297;0;14,160148655849467
2023-01-13T12:00:00;76,53;173,3;207,200085035432;0;327,84999999999997;0;327,54999999999995;0;327,95;10,194715144169063;293,5985368393581;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;162,573179823983;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;3,6783563637483923;3,980905155571853;45;45;0;0;207,200085035432;13,374694110394922;0;2,879835938723945;0;0;9,692307692307692;0,8025504793632856;0;13,374694110394922
2023-01-13T13:00:00;70,24;167,2;200,343097269942;0;328,45;0;328,15;0;329,04999999999995;11,26360594888312;293,13923149762405;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;130,97797513757956;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;42,57835636374837;45,489696969816634;0;0;45;45;0;0;200,343097269942;12,050558847838978;0;2,879835938723945;0;0;9,170722909115034;0;0;12,050558847838978
2023-01-13T14:00:00;73,55;161,7;213,995149495186;0;327,95;0;328,45;0;329,75;19,13267487102771;296,6882181794509;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;159,4648773400658;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;37,07835636374837;39,61362859374826;0;0;45;45;0;0;213,995149495186;10,865943463223594;0;2,879835938723945;0;0;7,98610752449965;0;0;10,865943463223594
2023-01-13T15:00:00;79,85;163,9;259,522402162222;0;327,84999999999997;0;328,25;0;329,54999999999995;23,790570862393057;298,28158787160015;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;187,9489308523318;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;39,27835636374839;41,96405594417563;0;0;45;45;0;0;259,522402162222;11,339789617069751;0;2,879835938723945;0;0;8,459953678345807;0;0;11,339789617069751
2023-01-13T16:00:00;85,31;165,7;316,901080996699;0;327,75;0;327,65;0;329,15;24,35893811641121;298,68814314929494;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;216,43013595924657;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;41,07835636374837;43,88713286725253;0;0;45;45;0;0;316,901080996699;11,727481924762056;0;2,879835938723945;0;0;8,847645986038112;0;0;11,727481924762056
2023-01-13T17:00:00;96,9;163,4;363,27796638850504;0;328,15;0;325,34999999999997;0;325,04999999999995;16,39572392722684;296,91436932267317;0;9,237912619627814;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;244,90849294565064;30;0;49,39203742759705;66,4764972107632;11,766340006305086;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,27796638850504;13,401661837689861;0;13,401661837689861;0;0;0;0;0;13,401661837689861
2023-01-13T18:00:00;96,97;159,2;390,924866345529;0;326,95;0;320,25;0;324,15;14,52188000746491;295,7601070777658;0;8,237374261619731;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;213,30505472793504;0;30;45,192037427597036;60,823738125971786;10,765801648297005;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,924866345529;12,262065606195913;0;12,262065606195913;0;0;0;0;0;12,262065606195913
2023-01-13T19:00:00;95,91;156,3;383,49359295576;0;326,34999999999997;0;320,84999999999997;0;326,65;4,629675248916852;288,4942183898523;0;7,546526347757019;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;241,78372422246224;30;0;42,29203742759706;56,92064256742538;10,074953734434292;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,49359295576;11,475201541592956;0;11,475201541592956;0;0;0;0;0;11,475201541592956
2023-01-13T20:00:00;84,94;151,5;382,01116276228805;0;324,54999999999995;0;319,65;0;324,75;2,8336128667483873;284,92411509068364;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;210,18059848161894;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;26,87835636374838;28,716192696312373;0;0;45;45;0;0;382,01116276228805;8,669020386300518;0;2,879835938723945;0;0;5,789184447576574;0;0;8,669020386300518
2023-01-13T21:00:00;76,89;147,6;395,519838225876;0;325,25;0;319,84999999999997;0;324,34999999999997;1,9270633379801139;286,14049188135533;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;178,58063305334974;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;22,978356363748375;24,5495260296457;0;0;45;45;0;0;395,519838225876;7,8290203863005186;0;2,879835938723945;0;0;4,949184447576573;0;0;7,8290203863005186
2023-01-13T22:00:00;76,51;135,1;411,42558013647204;0;322,75;0;326,45;0;328,84999999999997;0,5087547139999999;288,60999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;207,0627749900444;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;10,478356363748375;11,194825174944846;0;0;45;45;0;0;411,42558013647204;5,136712693992826;0;2,879835938723945;0;0;2,256876755268881;0;0;5,136712693992826
2023-01-13T23:00:00;68,3;129,4;353,306943721298;0;328,84999999999997;0;328,95;0;329,84999999999997;0,497855064;288,9675;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;175,46312134412435;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;4,778356363748387;5,105081585201267;0;0;45;45;0;0;353,306943721298;3,9090203863005204;0;2,879835938723945;0;0;1,0291844475765755;0;0;3,9090203863005204
2023-01-14T00:00:00;25,68;128,1;323,955347191932;0;328,84999999999997;0;328,84999999999997;0;330,04999999999995;0,512149077;289,03;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;143,8666276635689;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;3,478356363748375;3,716192696312367;0;0;45;45;0;0;323,955347191932;3,6290203863005184;0;2,879835938723945;0;0;0,7491844475765731;0;0;3,6290203863005184
2023-01-14T01:00:00;34,62;129;263,054292797458;0;328,75;0;328,75;0;329,95;0,5457786079999999;289,0675;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;172,35224100080254;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;4,378356363748381;4,677731157850834;0;0;45;45;0;0;263,054292797458;3,8228665401466735;0;2,879835938723945;0;0;0,9430306014227282;0;0;3,8228665401466735
2023-01-14T02:00:00;44,7;132,7;247,55874096313;0;328,75;0;328,75;0;329,95;0,75978637;289,85249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;200,83500577670245;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;8,07835636374837;8,630722610842275;0;0;45;45;0;0;247,55874096313;4,619789617069748;0;2,879835938723945;0;0;1,7399536783458027;0;0;4,619789617069748
2023-01-14T03:00:00;41,23;136,7;234,153014561784;0;328,75;0;328,84999999999997;0;330,04999999999995;0,447205346;288,29249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;229,31492227612478;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;12,07835636374837;12,904226884346548;0;0;45;45;0;0;234,153014561784;5,481328078608209;0;2,879835938723945;0;0;2,601492139884264;0;0;5,481328078608209
2023-01-14T04:00:00;40,7;146,9;230,85361155228102;0;328,75;0;328,84999999999997;0;330,04999999999995;0,5372116889999999;288,79999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;197,71304341547614;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;22,278356363748387;23,801662781782465;0;0;45;45;0;0;230,85361155228102;7,6782511555312905;0;2,879835938723945;0;0;4,798415216807345;0;0;7,6782511555312905
2023-01-14T05:00:00;40,68;161,5;233,420042993425;0;328,54999999999995;0;328,65;0;329,75;0,5552256189999999;288,8225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;166,11432474271356;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;36,87835636374838;39,39995338007306;0;0;45;45;0;0;233,420042993425;10,822866540146673;0;2,879835938723945;0;0;7,943030601422728;0;0;10,822866540146673
2023-01-14T06:00:00;45,1;182,1;233,840829134925;0;328,54999999999995;0;328,25;0;329,25;0,400755959;287,97249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;134,51876594181826;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;12,478356363748375;13,504714679381358;45;45;0;0;233,840829134925;15,294694110394918;0;2,879835938723945;0;0;9,692307692307692;2,7225504793632815;0;15,294694110394918
2023-01-14T07:00:00;53,14;183,8;212,670277964951;0;328,54999999999995;0;328,25;0;329,34999999999997;0,6824812149999998;289,5175;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;102,92636669680302;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;14,178356363748392;15,344541519208217;45;45;0;0;212,670277964951;15,665603201304013;0;2,879835938723945;0;0;9,692307692307692;3,093459570272376;0;15,665603201304013
2023-01-14T08:00:00;52,34;182,4;206,452168997711;0;328,65;0;328,95;0;329,65;0,5162441379999999;288,8375;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;131,41607406013333;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;12,778356363748387;13,829390004056695;45;45;0;0;206,452168997711;15,360148655849466;0;2,879835938723945;0;0;9,692307692307692;2,7880050248178296;0;15,360148655849466
2023-01-14T09:00:00;54,16;172,9;204,007871068838;0;328,65;0;329,04999999999995;0;329,75;0,648094175;289,4975;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;159,90293245272733;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;3,2783563637483866;3,548004722671414;45;45;0;0;204,007871068838;13,287421383122194;0;2,879835938723945;0;0;9,692307692307692;0,715277752090557;0;13,287421383122194
2023-01-14T10:00:00;50,47;169,1;195,14162095669698;0;328,65;0;328,65;0;329,54999999999995;0,35503221;287,6525;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;188,38694215948206;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;44,478356363748375;47,51961149973117;0;0;45;45;0;0;195,14162095669698;12,459789617069749;0;2,879835938723945;0;0;9,579953678345804;0;0;12,459789617069749
2023-01-14T11:00:00;55,01;155,1;186,39979518053102;0;328,65;0;329,15;0;329,75;0,44100610299999987;288,3225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;156,78915609684506;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;30,478356363748375;32,562346542466216;0;0;45;45;0;0;186,39979518053102;9,444405001685134;0;2,879835938723945;0;0;6,564569062961189;0;0;9,444405001685134
2023-01-14T12:00:00;48,91;142,3;172,054961737847;0;328,54999999999995;0;328,95;0;329,84999999999997;0,46114599399999995;288,26;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;185,2734771812354;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;17,678356363748392;18,887132867252557;0;0;45;45;0;0;172,054961737847;6,687481924762061;0;2,879835938723945;0;0;3,8076459860381155;0;0;6,687481924762061
2023-01-14T13:00:00;25,25;131,6;189,497077149956;0;328,45;0;329,04999999999995;0;329,95;0,397126232;286,815;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;153,67600246509622;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;6,978356363748375;7,455508935628606;0;0;45;45;0;0;189,497077149956;4,382866540146672;0;2,879835938723945;0;0;1,503030601422727;0;0;4,382866540146672
2023-01-14T14:00:00;13,42;127;210,27730494638;0;328,45;0;329,04999999999995;0;329,95;0,8683905;284,87;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;182,1606348648497;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,378356363748381;2,5409790210986976;0;0;45;45;0;0;210,27730494638;3,3920973093774425;0;2,879835938723945;0;0;0,5122613706534974;0;0;3,3920973093774425
2023-01-14T15:00:00;9,05;127,6;239,507386569711;0;328,34999999999997;0;329,15;0;330,04999999999995;0,9156314999999999;284,76;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;210,64241880136322;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,978356363748375;3,1820046621243323;0;0;45;45;0;0;239,507386569711;3,5213280786082106;0;2,879835938723945;0;0;0,6414921398842653;0;0;3,5213280786082106
2023-01-14T16:00:00;9,04;130,2;275,79504164520205;0;328,34999999999997;0;329,34999999999997;0;330,15;0,8520924999999999;284,715;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;179,04240719106204;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;5,5783563637483695;5,959782439902104;0;0;45;45;0;0;275,79504164520205;4,081328078608209;0;2,879835938723945;0;0;1,2014921398842642;0;0;4,081328078608209
2023-01-14T17:00:00;11,04;138,4;281,576990469972;0;328,34999999999997;0;329,45;0;330,15;0,9046259999999998;284,815;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;207,52450295034294;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;13,778356363748387;14,720466200585882;0;0;45;45;0;0;281,576990469972;5,847481924762059;0;2,879835938723945;0;0;2,967645986038114;0;0;5,847481924762059
2023-01-14T18:00:00;13,69;137,6;278,927051751606;0;328,34999999999997;0;329,34999999999997;0;330,15;0,8633879999999999;284,76;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;175,92480313162687;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;12,978356363748375;13,865765345885016;0;0;45;45;0;0;278,927051751606;5,675174232454364;0;2,879835938723945;0;0;2,795338293730419;0;0;5,675174232454364
2023-01-14T19:00:00;6,84;137,4;292,758269112039;0;328,34999999999997;0;329,45;0;330,15;0,8721169999999999;284,85999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;204,4072106513137;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;12,778356363748387;13,652090132209814;0;0;45;45;0;0;292,758269112039;5,632097309377444;0;2,879835938723945;0;0;2,7522613706534984;0;0;5,632097309377444
2023-01-14T20:00:00;9,03;133,8;294,779592232706;0;328,25;0;329,34999999999997;0;330,15;0,9484952870754335;284,9514685107699;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;232,88676993024856;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;9,178356363748392;9,805936286055974;0;0;45;45;0;0;294,779592232706;4,856712693992829;0;2,879835938723945;0;0;1,9768767552688844;0;0;4,856712693992829
2023-01-14T21:00:00;9,07;132,8;280,414982231117;0;328,04999999999995;0;329,34999999999997;0;330,25;0,8098395;284,745;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,2845338848345;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;8,178356363748392;8,737560217679906;0;0;45;45;0;0;280,414982231117;4,641328078608215;0;2,879835938723945;0;0;1,7614921398842691;0;0;4,641328078608215
2023-01-14T22:00:00;5,9;126,9;255,36125238749202;0;328,25;0;329,45;0;330,25;0,86797;284,775;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;169,68545806302498;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,2783563637483866;2,434141414261097;0;0;45;45;0;0;255,36125238749202;3,370558847838982;0;2,879835938723945;0;0;0,49072290911503713;0;0;3,370558847838982
2023-01-14T23:00:00;5,19;120,3;218,158108854387;0;328,25;0;329,34999999999997;0;330,15;0,9442255;284,775;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;198,1684895172187;30;0;4,365217621948837;5,875124659419699;1,0398970647172867;1,9268198056482038;4,134806449888849;1,4885303219599857;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,158108854387;2,018002111636603;0;1,184425131339011;0,833576980297592;0;0;0;0;2,018002111636603
2023-01-15T00:00:00;3,94;118,6;221,560913978825;0;328,25;0;329,34999999999997;0;330,25;0,8491635;284,90749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;226,64867266826698;30;0;1,9072667251823812;2,5669807875940527;0,4543555994041473;2,684770702414657;5,761310520203126;2,0740717872731254;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;221,560913978825;1,6789835276519112;0;0,5175033267789609;1,1614802008729501;0;0;0;0;1,6789835276519112
2023-01-15T01:00:00;1,71;120,5;227,457654057994;0;328,15;0;329,04999999999995;0;330,04999999999995;0,9002034999999999;284,695;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;195,04706043257912;0;30;4,654388315686071;6,2643180561050755;1,1087842959305982;1,8376491119109728;3,9434530298518724;1,4196430907466742;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;227,457654057994;2,057886650928921;0;1,2628865201107833;0,7950001308181375;0;0;0;0;2,057886650928921
2023-01-15T02:00:00;4,1;123,9;222,985245315101;0;328,15;0;328,95;0;330,04999999999995;0,9117745;284,66499999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;163,44860835811483;0;30;9,570290109218982;12,880605799756369;2,279867226556877;0,3217473183780675;0,6904448892233208;0,2485601601203955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,985245315101;2,7359238188983053;0;2,5967301292308838;0,13919368966742146;0;0;0;0;2,7359238188983053
2023-01-15T03:00:00;2,65;130,3;240,574706490756;0;328,15;0;328,65;0;329,84999999999997;0,8893865;284,77;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;131,85331612885798;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;5,678356363748392;6,066620046739735;0;0;45;45;0;0;240,574706490756;4,1028665401466755;0;2,879835938723945;0;0;1,2230306014227306;0;0;4,1028665401466755
2023-01-15T04:00:00;2,87;137,7;243,964025604883;0;328,04999999999995;0;328,54999999999995;0;329,75;0,8761625000000001;284,59;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;160,3401307972451;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;13,07835636374837;13,972602952722617;0;0;45;45;0;0;243,964025604883;5,696712693992825;0;2,879835938723945;0;0;2,8168767552688796;0;0;5,696712693992825
2023-01-15T05:00:00;4,01;146,8;260,147808177907;0;328,04999999999995;0;328,45;0;329,75;0,8668245;284,6225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;128,74514941574435;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;22,178356363748392;23,694825174944864;0;0;45;45;0;0;260,147808177907;7,65671269399283;0;2,879835938723945;0;0;4,7768767552688844;0;0;7,65671269399283
2023-01-15T06:00:00;1,58;153,8;265,66879330418203;0;327,84999999999997;0;327,95;0;329,25;0,8752199999999999;284,66499999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;157,23227490080276;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;29,178356363748392;31,17345765357734;0;0;45;45;0;0;265,66879330418203;9,164405001685138;0;2,879835938723945;0;0;6,284569062961192;0;0;9,164405001685138
2023-01-15T07:00:00;1,74;155,3;291,230882111673;0;327,75;0;327,75;0;329,15;0,8977964999999999;284,6525;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;185,7165516733127;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;30,678356363748392;32,776021756141446;0;0;45;45;0;0;291,230882111673;9,487481924762061;0;2,879835938723945;0;0;6,607645986038116;0;0;9,487481924762061
2023-01-15T08:00:00;9,08;157;290,712885025509;0;327,34999999999997;0;326,95;0;328,45;0,862866;284,645;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;214,19798001814536;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;32,37835636374838;34,59226107238075;0;0;45;45;0;0;290,712885025509;9,853635770915904;0;2,879835938723945;0;0;6,973799832191959;0;0;9,853635770915904
2023-01-15T09:00:00;10,31;154,7;276,6523828602;0;327,95;0;328,34999999999997;0;329,34999999999997;0,8636635;284,78499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;182,59761285172252;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;30,07835636374837;32,134996115115776;0;0;45;45;0;0;276,6523828602;9,358251155531287;0;2,879835938723945;0;0;6,478415216807341;0;0;9,358251155531287
2023-01-15T10:00:00;9,01;153,6;264,861382812238;0;327,45;0;327,34999999999997;0;328,65;0,723448181;285,14;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;211,07935309043734;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;28,978356363748375;30,95978243990211;0;0;45;45;0;0;264,861382812238;9,12132807860821;0;2,879835938723945;0;0;6,241492139884265;0;0;9,12132807860821
2023-01-15T11:00:00;8,03;150,9;271,42890998477895;0;327,15;0;327,04999999999995;0;328,15;0,9768731296610597;284,8114824677819;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;179,47929778670726;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;26,278356363748387;28,075167055286737;0;0;45;45;0;0;271,42890998477895;8,53978961706975;0;2,879835938723945;0;0;5,659953678345806;0;0;8,53978961706975
2023-01-15T12:00:00;6,76;149,2;249,922284409651;0;327,25;0;327,54999999999995;0;328,54999999999995;0,7594628272225981;285,0541835870409;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;147,88240248850755;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;24,57835636374837;26,258927739047405;0;0;45;45;0;0;249,922284409651;8,173635770915903;0;2,879835938723945;0;0;5,293799832191957;0;0;8,173635770915903
2023-01-15T13:00:00;0,42;152;245,08103681363698;0;327,34999999999997;0;327,25;0;328,54999999999995;0,8840845949941398;284,7769746772933;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;176,3676142482587;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;27,37835636374838;29,250380730500407;0;0;45;45;0;0;245,08103681363698;8,776712693992826;0;2,879835938723945;0;0;5,896876755268881;0;0;8,776712693992826
2023-01-15T14:00:00;0,29;155,2;249,286002846571;0;327,54999999999995;0;326,75;0;328,45;0,9191532462220208;284,87747141870636;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;144,77103011841282;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;30,57835636374837;32,66918414930381;0;0;45;45;0;0;249,286002846571;9,465943463223594;0;2,879835938723945;0;0;6,586107524499648;0;0;9,465943463223594
2023-01-15T15:00:00;0,32;154,1;266,704465143005;0;327,25;0;326,65;0;328,54999999999995;0,9960239190702886;284,8791654947557;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;173,25655301540098;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;29,478356363748375;31,493970474090144;0;0;45;45;0;0;266,704465143005;9,229020386300519;0;2,879835938723945;0;0;6,349184447576573;0;0;9,229020386300519
2023-01-15T16:00:00;0,46;151,6;271,698028192756;0;324,95;0;324,34999999999997;0;325,04999999999995;0,9125226869905021;284,867739626839;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,73922736009945;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;26,978356363748375;28,823030303149974;0;0;45;45;0;0;271,698028192756;8,69055884783898;0;2,879835938723945;0;0;5,810722909115035;0;0;8,69055884783898
2023-01-15T17:00:00;1,25;150,5;274,48284208013;0;324,65;0;323,75;0;324,75;0,894998;284,71;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;170,1401060689424;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;25,87835636374838;27,647816627936304;0;0;45;45;0;0;274,48284208013;8,453635770915904;0;2,879835938723945;0;0;5,573799832191958;0;0;8,453635770915904
2023-01-15T18:00:00;26,95;147,6;303,844052717019;0;324,65;0;323,54999999999995;0;325,04999999999995;0,852832;284,79249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;138,54414468991448;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;22,978356363748375;24,5495260296457;0;0;45;45;0;0;303,844052717019;7,8290203863005186;0;2,879835938723945;0;0;4,949184447576573;0;0;7,8290203863005186
2023-01-15T19:00:00;25,27;145;311,17762493672;0;324,65;0;323,45;0;325,25;0,9197929999999999;284,6825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;106,95134290702443;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;20,37835636374838;21,771748251867926;0;0;45;45;0;0;311,17762493672;7,26902038630052;0;2,879835938723945;0;0;4,389184447576574;0;0;7,26902038630052
2023-01-15T20:00:00;12,17;139,5;279,88291470397803;0;324,65;0;323,45;0;325,25;0,863127;284,78999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;135,4406477727337;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;14,87835636374838;15,895679875799551;0;0;45;45;0;0;279,88291470397803;6,084405001685134;0;2,879835938723945;0;0;3,2045690629611894;0;0;6,084405001685134
2023-01-15T21:00:00;19,69;136,5;259,43164436509096;0;324,65;0;323,84999999999997;0;325,34999999999997;0,754145;284,9675;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;163,92710370795643;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;11,87835636374838;12,690551670671347;0;0;45;45;0;0;259,43164436509096;5,4382511555312885;0;2,879835938723945;0;0;2,5584152168073433;0;0;5,4382511555312885
2023-01-15T22:00:00;32,14;130,6;273,60007516243104;0;324,84999999999997;0;324,15;0;325,65;0,6969424999999999;285,28;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;132,3317636291646;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;5,978356363748375;6,387132867252538;0;0;45;45;0;0;273,60007516243104;4,167481924762057;0;2,879835938723945;0;0;1,2876459860381115;0;0;4,167481924762057
2023-01-15T23:00:00;37,47;123,8;226,449137510567;0;325,65;0;324,84999999999997;0;326,75;0,7731545;285,0225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;100,73958308438064;0;30;9,425704762350355;12,686009101413667;2,245423610950219;0,36633266524668606;0,7861215992418156;0,2830037757270536;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;226,449137510567;2,7159815492521453;0;2,557499434844995;0,15848211440715002;0;0;0;0;2,7159815492521453
2023-01-16T00:00:00;60,01;118,6;246,196766730147;0;326,54999999999995;0;325,34999999999997;0;327,54999999999995;0,20217657399999991;287,61749999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;129,2295091260722;30;0;1,9072667251823812;2,5669807875940527;0,4543555994041473;2,684770702414657;5,761310520203126;2,0740717872731254;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,196766730147;1,6789835276519112;0;0,5175033267789609;1,1614802008729501;0;0;0;0;1,6789835276519112
2023-01-16T01:00:00;60,01;122,8;257,629777525032;0;327,65;0;327,15;0;328,84999999999997;0,401777948;288,86749999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;97,63763880673854;0;30;7,979851293664208;10,740042117986821;1,9009874548836672;0,8121861339328338;1,7428886994266817;0,6274399317936055;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,629777525032;2,516558852790562;0;2,165192490986143;0,351366361804419;0;0;0;0;2,516558852790562
2023-01-16T02:00:00;62,72;121,5;240,365838722038;0;329,25;0;329,34999999999997;0;329,84999999999997;0,37613417600000004;288,6875;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;126,12787504285787;30;0;6,10024178437222;8,210285039531925;1,4532204519971506;1,391795643224825;2,986685929667006;1,0752069346801223;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,365838722038;2,257309347390504;0;1,655193463969636;0,6021158834208684;0;0;0;0;2,257309347390504
2023-01-16T03:00:00;56,1;125;243,533936569054;0;330,34999999999997;0;330,25;0;331,45;0,312054819;288,0575;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;154,61526225535357;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;0,3783563637483809;0,4042268843465608;0;0;45;45;0;0;243,533936569054;2,961328078608212;0;2,879835938723945;0;0;0,08149213988426665;0;0;2,961328078608212
2023-01-16T04:00:00;63,3;132,2;297,143566290196;0;330,45;0;330,65;0;331,75;0,5368312670000001;289,41499999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;183,09980072912805;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;7,5783563637483695;8,096534576654241;0;0;45;45;0;0;297,143566290196;4,51209730937744;0;2,879835938723945;0;0;1,6322613706534947;0;0;4,51209730937744
2023-01-16T05:00:00;87;139,7;342,80248875084004;0;330,34999999999997;0;330,25;0;331,54999999999995;0,38869686000000003;288,39;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;151,5025433806341;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;15,07835636374837;16,109355089474754;0;0;45;45;0;0;342,80248875084004;6,127481924762055;0;2,879835938723945;0;0;3,24764598603811;0;0;6,127481924762055
