timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-16T06:00:00;154,63;143,4;395,562750983153;0;330,15;0;330,54999999999995;0;331,45;0,425059032;288,5775;0;33,34647286993201;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,772047244094496;2,257349081364832;1;0;6,772047244094496;3,0000000000000004;0;0;0;0;0;0;179,98739312629604;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,562750983153;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T07:00:00;175,11;143,9;457,472943470735;0;329,04999999999995;0;330,34999999999997;0;330,95;0,4098351629999999;288,6825;0;40,38142127728957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,46939438698342;30;0;12,6;16,95827725437417;3,0016150740242282;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,472943470735;21,285913158001144;0;3,4187886944818326;17,86712446351931;0;0;0;0;21,285913158001144
2023-01-16T08:00:00;185,99;144,8;471,459913329141;0;328,25;0;329,65;0;330,54999999999995;0,6273077349658523;288,4470095412306;0;40,595822354005584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,8696000791237;0;30;13,5;18,16958277254376;3,2160161507402454;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,459913329141;21,530112350464133;0;3,662987886944822;17,86712446351931;0;0;0;0;21,530112350464133
2023-01-16T09:00:00;170;141,3;466,785427207567;0;327,75;0;328,65;0;329,34999999999997;0,48390206200000013;288,91999999999996;0;39,762040388998855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,35191311911578;30;0;10;13,458950201884273;2,382234185733516;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,785427207567;20,58044882421918;0;2,7133243606998696;17,86712446351931;0;0;0;0;20,58044882421918
2023-01-16T10:00:00;150,2;135,5;457,02613458454897;0;327,25;0;328,25;0;329,04999999999995;2,9091704544661954;287,6270953487833;0;35,97980620326534;0;0;0;0;0;0;0;4,2;1,4;1;0;4,2;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;173,75243055938282;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,02613458454897;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T11:00:00;150,89;129,7;408,923611963089;0;327,04999999999995;0;328,04999999999995;0;328,84999999999997;17,65303402083404;296,40286085165206;0;36,143754701119406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,15610794790584;0;30;0;0;0;39,7;85,19313304721027;30,6695278969957;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,923611963089;17,17493562231759;0;0;17,17493562231759;0;0;0;0;17,17493562231759
2023-01-16T12:00:00;147,04;125,5;416,01346742329196;0;327,04999999999995;0;327,54999999999995;0;328,75;10,061348613630638;293,13035989935406;0;32,89911950798637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,64189233711105;30;0;0;0;0;35,5;76,1802575107296;27,42489270386266;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,01346742329196;15,357939914163087;0;0;15,357939914163087;0;0;0;0;15,357939914163087
2023-01-16T13:00:00;140,87;123,8;389,592913714182;0;326,75;0;327,45;0;328,54999999999995;6,857329419837172;290,44072643895134;0;5,036236720479241;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;199,12482814787734;30;0;0;0;0;9,792037427597045;21,01295585321254;7,564664107156514;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,592913714182;4,236211900007647;0;0;4,236211900007647;0;0;0;0;4,236211900007647
2023-01-16T14:00:00;141,24;125,1;387,188454371485;0;327,34999999999997;0;327,45;0;328,65;30,6738288329011;299,18754223061126;0;32,59010663244989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,60491566506255;30;0;0;0;0;35,1;75,32188841201715;27,115879828326175;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,188454371485;15,184892703862655;0;0;15,184892703862655;0;0;0;0;15,184892703862655
2023-01-16T15:00:00;145,69;129,8;449,261875622668;0;327,34999999999997;0;327,75;0;328,75;24,31492563236258;298,6906693525219;0;36,221007920003544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,003207805075;0;30;0;0;0;39,8;85,40772532188842;30,746781115879834;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,261875622668;17,218197424892704;0;0;17,218197424892704;0;0;0;0;17,218197424892704
2023-01-16T16:00:00;150,81;135,8;464,49370843376295;0;327,25;0;327,65;0;328,75;27,77676440638073;297,8576513859527;0;36,181561165590885;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,48360748429448;30;0;0,5279527559055288;0,7105689850680066;0,12577071035703716;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,49370843376295;18,010375170909022;0;0,14325070738971013;17,86712446351931;0;0;0;0;18,010375170909022
2023-01-16T17:00:00;166,79;138,4;482,878811926847;0;327,65;0;320,65;0;323,04999999999995;24,44907793444068;298,47942441863586;0;39,07119247513614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,882211755125;0;30;7,1;9,555854643337831;1,6913862718707962;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,878811926847;19,793584759616216;0;1,9264602960969066;17,86712446351931;0;0;0;0;19,793584759616216
2023-01-16T18:00:00;173,72;138,2;489,461160377693;0;328,75;0;325,84999999999997;0;326,54999999999995;20,62025449224753;298,38505126310764;0;39,023547791421464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,3629235339495;30;0;6,9;9,286675639300123;1,6437415881561217;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,461160377693;19,739318272402215;0;1,8721938088829047;17,86712446351931;0;0;0;0;19,739318272402215
2023-01-16T19:00:00;150,5;137,8;511,28267059271;0;324,75;0;323,84999999999997;0;324,45;21,497814744752443;295,38826654893194;0;35,21313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;2,1666666666666665;1;0;6,5;3;0;0;0;0;0;0;189,76183987317506;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,28267059271;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T20:00:00;136,97;133,1;522,6744044667579;0;321,54999999999995;0;321,54999999999995;0;322,54999999999995;11,235058502527911;291,5418933224626;0;12,220786076702414;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;158,1639163207667;0;30;0;0;0;19,09203742759704;40,97003739827691;14,749213463379688;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,6744044667579;8,259559539492624;0;0;8,259559539492624;0;0;0;0;8,259559539492624
2023-01-16T21:00:00;127,74;133;514,843130107786;0;320,15;0;317,34999999999997;0;321,25;12,180923229469899;292,20363250076485;0;12,1435328578183;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;126,56915256071356;0;30;0;0;0;18,992037427597047;40,75544512359881;14,671960244495573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,843130107786;8,21629773691752;0;0;8,21629773691752;0;0;0;0;8,21629773691752
2023-01-16T22:00:00;123,24;126,9;483,507653132973;0;330,75;0;325,25;0;329,34999999999997;7,715626035015062;290,86070876826193;0;7,431086505886973;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;94,97754827703643;0;30;0;0;0;12,892037427597053;27,665316368234016;9,959513892564246;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;483,507653132973;5,5773277798359775;0;0;5,5773277798359775;0;0;0;0;5,5773277798359775
2023-01-16T23:00:00;109,4;120,5;442,94020349304503;0;334,75;0;329,75;0;333,04999999999995;1,0928923243189705;289,79000535181115;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;123,46805052220873;30;0;4,654388315686071;6,2643180561050755;1,1087842959305982;1,8376491119109728;3,9434530298518724;1,4196430907466742;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,94020349304503;2,057886650928921;0;1,2628865201107833;0,7950001308181375;0;0;0;0;2,057886650928921
2023-01-17T00:00:00;98,24;117,5;421,56351738184003;0;325,04999999999995;0;327,54999999999995;0;329,75;0,6281266889999998;290,0275;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;151,9557037171565;30;0;0,31682790962762697;0,42641710582453163;0,0754758277309421;3,175209517969417;6,813754330406474;2,4529515589463307;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,56351738184003;1,4596185615441706;0;0,08596568853422558;1,373652873009945;0;0;0;0;1,4596185615441706
2023-01-17T01:00:00;94,61;118,2;400,39058652675004;0;326,84999999999997;0;327,54999999999995;0;328,45;0,55756328;289,72499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;180,4405081467848;30;0;1,3289253377079349;1,7885939942233309;0,31658113697752954;2,863112089889112;6,144017360277064;2,211846249699743;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,39058652675004;1,5992144490672795;0;0,36058054923542354;1,238633899831856;0;0;0;0;1,5992144490672795
2023-01-17T02:00:00;91,91;119;404,085921116139;0;326,75;0;326,84999999999997;0;328,04999999999995;0,497643103;288,9675;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,92246409597013;30;0;2,485608112656849;3,345367580964803;0,5921300618307701;2,506429314940195;5,3786036801291734;1,9362973248465025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,085921116139;1,7587526062365455;0;0,6744261043225042;1,0843265019140413;0;0;0;0;1,7587526062365455
2023-01-17T03:00:00;89,51;123,7;410,687606150204;0;326,75;0;327,25;0;328,15;0,4819745479999999;289,22499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;237,40157184956053;30;0;9,281119415481749;12,491412403070994;2,210979995343566;0,41091801211529794;0,8817983092602959;0,31744739133370653;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;410,687606150204;2,6960392796059884;0;2,5182687404591126;0,17777053914687566;0;0;0;0;2,6960392796059884
2023-01-17T04:00:00;91,77;134,3;456,042252828863;0;326,75;0;327,15;0;328,15;0,7127539959999999;290,0625;0;2,3056111391432914;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;205,79888432395452;0;30;20,29203742759706;27,31095212328003;4,8340385258205645;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,042252828863;5,505887948053253;0;5,505887948053253;0;0;0;0;0;5,505887948053253
2023-01-17T05:00:00;100;152,1;500,124748383288;0;326,65;0;327,34999999999997;0;328,25;0,561102701;289,30499999999995;0;6,54598798974894;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;234,27830443552213;30;0;38,09203742759704;51,26788348263398;9,074415376426213;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,124748383288;10,33560531009901;0;10,33560531009901;0;0;0;0;0;10,33560531009901
2023-01-17T06:00:00;116,96;159,5;525,4852231551849;0;326,15;0;326,75;0;327,84999999999997;0,5284395370000001;289,1275;0;8,30884128719174;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;202,67592923665754;0;30;45,49203742759705;61,22750663202833;10,837268673869014;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,4852231551849;12,34346533701691;0;12,34346533701691;0;0;0;0;0;12,34346533701691
2023-01-17T07:00:00;140,8;163,4;540,7806129740391;0;327,65;0;328,54999999999995;0;329,65;0,4270284509999999;288,4375;0;31,30486483169004;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;231,15566164373388;30;0;8,092037427597056;10,891032876981233;1,927712819225678;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,7806129740391;20,06275669151873;0;2,1956322279994165;17,86712446351931;0;0;0;0;20,06275669151873
2023-01-17T08:00:00;151,96;163,6;530,653480901169;0;328,15;0;328,65;0;329,65;0,4686109709999999;288,84;0;31,352509515404705;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;199,55359870914847;0;30;8,292037427597045;11,160211881018903;1,9753575029403456;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,653480901169;20,117023178732722;0;2,249898715213411;17,86712446351931;0;0;0;0;20,117023178732722
2023-01-17T09:00:00;136,1;159,9;511,830181907271;0;328,15;0;328,75;0;329,75;8,927746930298683;292,63185391645385;0;30,47108286668331;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;167,9546959808565;0;30;4,592037427597056;6,1804003063217445;1,0939308542189488;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,830181907271;19,113093165273774;0;1,2459687017544636;17,86712446351931;0;0;0;0;19,113093165273774
2023-01-17T10:00:00;126,17;155,1;485,18722074891804;0;328,15;0;328,54999999999995;0;329,75;11,07534006956859;294,6573631775562;0;29,216494231208852;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;196,43790051125842;30;0;0;0;0;41,09203742759704;88,18033782746146;31,744921617886124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,18722074891804;17,77715610601623;0;0;17,77715610601623;0;0;0;0;17,77715610601623
2023-01-17T11:00:00;122,75;146,9;485,71740130820103;0;328,15;0;328,75;0;329,75;6,959981385069956;291,2050822868352;0;22,881730282711008;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;224,91825672120729;30;0;0;0;0;32,89203742759705;70,58377130385632;25,41015766938828;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,71740130820103;14,229688294857436;0;0;14,229688294857436;0;0;0;0;14,229688294857436
2023-01-17T12:00:00;116,07;138,3;517,022135139241;0;328,34999999999997;0;328,95;0;329,84999999999997;4,016025422542057;288,7330374382463;0;3,258504813436696;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;193,31681752711413;0;30;24,29203742759706;32,69453220403373;5,786932200113969;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,022135139241;6,591217692333199;0;6,591217692333199;0;0;0;0;0;6,591217692333199
2023-01-17T13:00:00;129,56;141;530,0787382958259;0;328,45;0;328,95;0;329,84999999999997;6,098415105370747;290,57471023316646;0;18,323790368547915;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;221,79748584536142;30;0;0;0;0;26,992037427597047;57,92282709784774;20,852217755225187;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,0787382958259;11,677241942926102;0;0;11,677241942926102;0;0;0;0;11,677241942926102
2023-01-17T14:00:00;146,05;137,9;564,872019700687;0;328,54999999999995;0;329,15;0;330,34999999999997;3,5519692996167906;288,45779584970177;0;35,179806203265336;0;0;0;0;0;0;0;0;0;0;0;0;0;6,6;2,1999999999999997;1;0;6,6;3;0;0;0;0;0;0;250,2753060967769;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,872019700687;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-17T15:00:00;163,85;140,9;573,521768041744;0;328,45;0;329,25;0;330,54999999999995;2,687259489671975;287,49058495377375;0;39,66675102156951;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,67133119774618;0;30;9,6;12,920592193808895;2,2869448183041743;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;573,521768041744;20,471915849791184;0;2,6047913862718732;17,86712446351931;0;0;0;0;20,471915849791184
2023-01-17T16:00:00;180,05;139,6;567,141826441773;0;328,45;0;329,65;0;330,84999999999997;1,75861389119776;284,57162373640733;0;39,35706057742416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,14946406462641;30;0;8,3;11,170928667563926;1,9772543741588149;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,141826441773;20,1191836829002;0;2,2520592193808877;17,86712446351931;0;0;0;0;20,1191836829002
2023-01-17T17:00:00;188,83;139;559,708209332638;0;328,45;0;329,65;0;330,84999999999997;7,205972428462321;290,48929412169997;0;39,21412652628015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,54580174979893;0;30;7,7;10,36339165545088;1,8343203230148055;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,708209332638;19,956384221258208;0;2,0892597577388976;17,86712446351931;0;0;0;0;19,956384221258208
2023-01-17T18:00:00;176,9;137,8;564,215661166857;0;328,54999999999995;0;329,65;0;330,75;15,92567215869705;292,94291104066434;0;38,928258423992126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,02424716962395;30;0;6,5;8,748317631224783;1,5484522207267866;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,215661166857;19,630785297974228;0;1,763660834454916;17,86712446351931;0;0;0;0;19,630785297974228
2023-01-17T19:00:00;175,56;137,1;571,9285094465671;0;328,75;0;329,75;0;330,84999999999997;4,466469773566086;285,8484237837791;0;38,761502030990776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,42089737648595;0;30;5,8;7,8061911170928635;1,3816958277254368;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;571,9285094465671;19,440852592725232;0;1,5737281292059213;17,86712446351931;0;0;0;0;19,440852592725232
2023-01-17T20:00:00;154,02;132,3;582,271603476538;0;328,75;0;329,75;0;330,75;1,739701523254482;288,4675717326342;0;37,618029621838694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,8996552867483;30;0;1;1,3458950201884445;0,23822341857335466;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,271603476538;18,1384568995893;0;0,2713324360699904;17,86712446351931;0;0;0;0;18,1384568995893
2023-01-17T21:00:00;146,26;126,6;604,929210281946;0;328,54999999999995;0;329,65;0;330,75;0,34895009800000004;288,22999999999996;0;33,74890491571169;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,29661795279858;0;30;0;0;0;36,6;78,54077253218883;28,274678111587978;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;604,929210281946;15,833819742489267;0;0;15,833819742489267;0;0;0;0;15,833819742489267
2023-01-17T22:00:00;139,94;115,9;592,6970792964011;0;328,45;0;329,65;0;330,84999999999997;0,4181455189999999;288,60499999999996;0;25,48281049511084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,77568829100332;30;0;0;0;0;25,9;55,57939914163091;20,008583690987127;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;592,6970792964011;11,204806866952792;0;0;11,204806866952792;0;0;0;0;11,204806866952792
2023-01-17T23:00:00;127,73;107,5;607,6139799399331;0;328,34999999999997;0;329,65;0;331,04999999999995;0,368471013;288,28749999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,655704139536873;3,5519013798456243;1;0;10,655704139536873;3;0;0;0;0;0;0;206,17296335375318;0;30;0;0;0;0,3247289313292697;0,6968432002774028;0,250863552099865;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,6139799399331;0,14048358917592438;0;0;0,14048358917592438;0;0;0;0;0,14048358917592438
2023-01-18T00:00:00;122,85;104,7;645,368328103241;0;328,34999999999997;0;329,54999999999995;0;331,04999999999995;0,49529978699999994;289,03749999999997;0;0,5742268041237106;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,37204724409449;3,1240157480314967;1;0;9,37204724409449;3;0;0;0;0;0;0;174,57339868899678;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;645,368328103241;0;0;0;0;0;0;0;0;0
2023-01-18T01:00:00;124,68;106,3;635,617832123814;0;328,34999999999997;0;329,54999999999995;0;331,04999999999995;0,502398175;289,2;0;1,8014727719813854;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;203,05594134912786;30;0;0;0;0;1,592037427597042;3,4163893296073855;1,2299001586586589;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;635,617832123814;0,688744088848849;0;0;0,688744088848849;0;0;0;0;0,688744088848849
2023-01-18T02:00:00;124,64;110,5;596,081824774092;0;328,34999999999997;0;329,75;0;331,15;0,60571488;289,59499999999997;0;0;0;0;0;0;0;0;0;4,563039414767128;1,5210131382557093;1;0;4,563039414767128;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;231,53563575499297;30;0;0;0;0;1,2289980128299165;2,6373347914805074;0,9494405249329827;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,081824774092;0,5316866939624703;0;0;0,5316866939624703;0;0;0;0;0,5316866939624703
2023-01-18T03:00:00;122,87;113,9;583,480019009931;0;328,34999999999997;0;329,75;0;331,04999999999995;0,436443591;288,6825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;199,93353482299642;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,061429454188352;2,2023818955003764;0;0;45;45;0;0;583,480019009931;1,3010201672926942;0;0,8570199771598183;0;0;0,4440001901328759;0;0;1,3010201672926942
2023-01-18T04:00:00;119,91;125,2;601,809882561667;0;328,34999999999997;0;329,84999999999997;0;331,15;0,424470941;288,78999999999996;0;6,117781784856928;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;168,33459410109307;0;30;0;0;0;11,19203742759705;24,01724769870611;8,6462091715342;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;601,809882561667;4,841877136059152;0;0;4,841877136059152;0;0;0;0;4,841877136059152
2023-01-18T05:00:00;126,6;140,7;600,167532720471;0;328,45;0;329,95;0;331,25;0,441891299;288,73249999999996;0;18,092030711895543;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;136,73881327326194;0;30;0;0;0;26,692037427597032;57,279050273813375;20,620458098572815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,167532720471;11,547456535200777;0;0;11,547456535200777;0;0;0;0;11,547456535200777
2023-01-18T06:00:00;152,72;154,4;581,550220345657;0;328,45;0;330,04999999999995;0;331,34999999999997;0,4306748530000001;288,53249999999997;0;42,882767172309755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,22513939193462;30;0;23,1;31,090174966352635;5,502960969044416;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;581,550220345657;24,134903736736;0;6,267779273216691;17,86712446351931;0;0;0;0;24,134903736736
2023-01-18T07:00:00;171,69;156,9;562,266964712182;0;328,54999999999995;0;330,34999999999997;0;331,45;0,4553842159999999;288,78499999999997;0;43,478325718743136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,70861687799544;30;0;25,6;34,4549125168237;6,098519515477794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,266964712182;24,813234826910968;0;6,946110363391657;17,86712446351931;0;0;0;0;24,813234826910968
2023-01-18T08:00:00;188,67;156,7;553,392880048671;0;328,65;0;330,45;0;331,45;0,7034055433903807;287,5830640633261;0;43,43068103502846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,1102986478866;0;30;25,4;34,185733512785994;6,05087483176312;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,392880048671;24,758968339696967;0;6,891843876177656;17,86712446351931;0;0;0;0;24,758968339696967
2023-01-18T09:00:00;183,11;154,1;550,7651660634309;0;328,65;0;330,45;0;331,54999999999995;5,07406702635072;287,85529509602446;0;42,81130014673775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,51514024960076;0;30;22,8;30,686406460296094;5,431493943472408;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,7651660634309;24,053504005915002;0;6,186379542395692;17,86712446351931;0;0;0;0;24,053504005915002
2023-01-18T10:00:00;161,25;147,1;540,033159979159;0;328,75;0;330,45;0;331,34999999999997;11,97588241726355;295,4002502611354;0;41,143736216724285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,92314136715474;0;30;15,8;21,265141318977115;3,7639300134589493;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,033159979159;22,154176953425097;0;4,287052489905786;17,86712446351931;0;0;0;0;22,154176953425097
2023-01-18T11:00:00;152,45;143,1;545,2070265345629;0;328,84999999999997;0;330,45;0;331,34999999999997;11,428483051462779;295,9665938231119;0;34,875364749698726;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;127,41324905301802;30;0;2,5;3,3647375504710633;0,5955585464333781;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;545,2070265345629;18,54545555369428;0;0,6783310901749663;17,86712446351931;0;0;0;0;18,54545555369428
2023-01-18T12:00:00;140,87;139,2;547,769667481831;0;328,95;0;330,75;0;331,45;8,550836596768669;293,83601310591973;0;34,746472869932006;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,708385826771646;2,236128608923882;1;0;6,708385826771646;3;0;0;0;0;0;0;155,9005077281127;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,769667481831;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-18T13:00:00;141,24;138,1;544,669644053246;0;328,95;0;330,75;0;331,54999999999995;3,4435796987213174;288,7922690395852;0;35,11313953659867;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,608385826771651;1,869461942257217;1;0;5,608385826771651;3,0000000000000004;0;0;0;0;0;0;184,3849176773399;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,669644053246;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-18T14:00:00;142,33;136,5;549,828889709937;0;328,65;0;330,15;0;330,84999999999997;1,9256210945192829;286,81008967800943;0;38,618567979846766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,86647918557216;30;0;5,2;6,998654104979816;1,2387617765814274;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,828889709937;19,27805313108324;0;1,410928667563931;17,86712446351931;0;0;0;0;19,27805313108324
2023-01-18T15:00:00;152,69;138,4;563,025870851018;0;328,54999999999995;0;329,65;0;330,54999999999995;1,933271244551638;284,45815136716504;0;39,07119247513614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,26624516923258;0;30;7,1;9,555854643337831;1,6913862718707962;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;563,025870851018;19,793584759616216;0;1,9264602960969066;17,86712446351931;0;0;0;0;19,793584759616216
2023-01-18T16:00:00;153,81;138,8;551,164327202914;0;328,54999999999995;0;329,65;0;330,45;3,052791092117432;286,9429469422765;0;39,166481842565474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,6691711762946;0;30;7,5;10,09421265141321;1,786675639300138;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,164327202914;19,902117734044214;0;2,0349932705249034;17,86712446351931;0;0;0;0;19,902117734044214
2023-01-18T17:00:00;164,64;138,3;555,309872925848;0;328,54999999999995;0;329,65;0;330,54999999999995;4,412095755552565;290,3324157478653;0;39,047370133278804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,154204259177;30;0;7;9,421265141318997;1,6675639300134624;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;555,309872925848;19,76645151600922;0;1,89932705248991;17,86712446351931;0;0;0;0;19,76645151600922
2023-01-18T18:00:00;158,96;133,7;549,077445874657;0;328,45;0;329,25;0;330,34999999999997;0,5143262809999999;288,9575;0;37,95154240784138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,6363888387511;30;0;2,4;3,230148048452209;0,571736204576041;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,077445874657;18,518322310087274;0;0,6511978465679654;17,86712446351931;0;0;0;0;18,518322310087274
2023-01-18T19:00:00;133,55;134,1;541,481164197697;0;328,65;0;329,65;0;330,45;0,5740571459999998;289,3275;0;12,993318265543618;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;175,0367778314462;0;30;0;0;0;20,09203742759704;43,115960145058025;15,52174565222089;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,481164197697;8,692177565243698;0;0;8,692177565243698;0;0;0;0;8,692177565243698
2023-01-18T20:00:00;137,48;130,2;523,622539119185;0;328,45;0;329,54999999999995;0;330,54999999999995;0,522145725;289,195;0;36,53002079554001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,51927415366305;30;0;0;0;0;40,2;86,26609442060082;31,055793991416298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;523,622539119185;17,391244635193125;0;0;17,391244635193125;0;0;0;0;17,391244635193125
2023-01-18T21:00:00;131,47;129,5;512,907573192594;0;328,34999999999997;0;329,45;0;330,15;0,993697162660891;289,67009932978414;0;9,439670196874093;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;171,91997485782665;0;30;0;0;0;15,492037427597046;33,2447155098649;11,968097583551366;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,907573192594;6,702134646788764;0;0;6,702134646788764;0;0;0;0;6,702134646788764
2023-01-18T22:00:00;128,99;124,5;470,97951614625;0;327,45;0;328,54999999999995;0;329,34999999999997;0,675930782;289,97749999999996;0;5,577009252668085;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;200,40278286034086;30;0;0;0;0;10,492037427597047;22,515101775959327;8,105436639345358;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,97951614625;4,5390445180334;0;0;4,5390445180334;0;0;0;0;4,5390445180334
2023-01-18T23:00:00;112,68;116,8;456,72805699882;0;327,75;0;328,45;0;329,45;0,6107674630000002;289,72749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,372036916018722;4,790678972006241;1;0;14,372036916018722;3;0;0;0;0;0;0;168,8037952136338;0;30;0;0;0;3,1279630839812738;6,7123671330070245;2,416452167882529;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,72805699882;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-01-19T00:00:00;111,53;116;464,54956227461804;0;328,04999999999995;0;328,54999999999995;0;329,54999999999995;0,6252413339999998;289,66999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,81317533775223;4,604391779250744;1;0;13,81317533775223;3;0;0;0;0;0;0;137,2079674656914;0;30;0;0;0;2,8868246622477685;6,194902708686198;2,2301649751270314;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,54956227461804;1,2488923860711374;0;0;1,2488923860711374;0;0;0;0;1,2488923860711374
2023-01-19T01:00:00;106,98;117,9;491,245714203541;0;327,75;0;328,04999999999995;0;328,95;0,4222848049999999;288,65999999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;165,69424666894486;30;0;0,8951692971020946;1,204803899195282;0,21325029015756491;2,996868130494955;6,431047490332521;2,3151770965197076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,245714203541;1,539387640128805;0;0,24288846607776887;1,296499174051036;0;0;0;0;1,539387640128805
2023-01-19T02:00:00;104,97;120,8;500,3521073231;0;327,75;0;327,84999999999997;0;329,25;0,429290074;288,655;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;134,09872987585692;0;30;5,088144356291911;6,8481081511331245;1,212115142750563;1,70389307130513;3,6564228997964157;1,3163122439267096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,3521073231;2,1177134598673955;0;1,380578603268438;0,7371348565989574;0;0;0;0;2,1177134598673955
2023-01-19T03:00:00;101,72;127,6;485,768506272732;0;327,34999999999997;0;327,45;0;328,75;0,490050294;289,10499999999996;0;0,7095142347018335;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;102,50637263444828;0;30;13,59203742759704;18,293455488017553;3,2379416213791066;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,768506272732;3,6879606263843385;0;3,6879606263843385;0;0;0;0;0;3,6879606263843385
2023-01-19T04:00:00;99,14;137,6;484,763649304323;0;327,25;0;327,34999999999997;0;328,65;0,4694408349999999;289,10749999999996;0;3,091748420435346;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;130,99612199718484;30;0;23,592037427597038;31,752405689901806;5,620175807112619;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;484,763649304323;6,401284987084204;0;6,401284987084204;0;0;0;0;0;6,401284987084204
2023-01-19T05:00:00;110,95;153,6;536,320054909253;0;327,15;0;327,45;0;328,54999999999995;0,5881146060000001;289,72499999999997;0;6,903323117608967;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;159,48302238498513;30;0;39,59203742759704;53,28672601291662;9,43175050428624;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,320054909253;10,74260396420399;0;10,74260396420399;0;0;0;0;0;10,74260396420399
2023-01-19T06:00:00;118,22;167,1;555,432733002913;0;327,15;0;327,54999999999995;0;328,65;0,503454645;288,9575;0;32,186291480411434;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;187,96707408274665;30;0;11,792037427597045;15,870844451678392;2,8091394679470754;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;555,432733002913;21,066686704977673;0;3,199562241458364;17,86712446351931;0;0;0;0;21,066686704977673
2023-01-19T07:00:00;149,62;165,9;552,21448076696;0;327,04999999999995;0;327,54999999999995;0;328,65;0,3888452819999999;288,49249999999995;0;31,900423378123417;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;156,36933000691732;0;30;10,592037427597056;14,255770427452296;2,523271365659056;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,21448076696;20,741087781693693;0;2,873963318174383;17,86712446351931;0;0;0;0;20,741087781693693
2023-01-19T08:00:00;159,93;165,9;546,9889982710649;0;327,25;0;327,65;0;328,75;1,4304814171924838;286,16568303135244;0;45,6223364859033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,85369307391665;30;0;34,6;46,56796769851953;8,242530282637956;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,9889982710649;27,255226751540846;0;9,388102288021537;17,86712446351931;0;0;0;0;27,255226751540846
2023-01-19T09:00:00;155,88;161,6;529,728186056925;0;327,34999999999997;0;327,84999999999997;0;328,75;0,5825368531475419;285,6567262088691;0;44,59797578603788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,33520770460925;30;0;30,3;40,780619111709285;7,218169582772543;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;529,728186056925;26,088497276439902;0;8,221372812920592;17,86712446351931;0;0;0;0;26,088497276439902
2023-01-19T10:00:00;154,81;153,2;511,247629051629;0;327,34999999999997;0;328,04999999999995;0;328,84999999999997;4,706565132210124;286,71256363886584;0;31,14523638349639;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;181,73492681541774;0;30;1,864084671691522;2,5088622768391953;0,44406862300053757;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,247629051629;18,372911098530093;0;0,5057866350107818;17,86712446351931;0;0;0;0;18,372911098530093
2023-01-19T11:00:00;138,63;142,7;518,509102427265;0;327,34999999999997;0;327,95;0;328,75;16,0117150158053;293,1844470714343;0;33,57980620326534;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,880433070866134;1,6268110236220448;1;0;4,880433070866134;3;0;0;0;0;0;0;210,2167533227362;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,509102427265;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-19T12:00:00;150,07;136,7;517,5983643352639;0;327,45;0;326,25;0;327,95;14,39705300518414;294,1401482876604;0;35,35420638002391;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;178,6167842789829;0;30;0;0;0;41,09599705505076;88,18883488208317;31,74798055754994;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,5983643352639;17,778869112227966;0;0;17,778869112227966;0;0;0;0;17,778869112227966
2023-01-19T13:00:00;154,87;128,4;539,182319631468;0;326,84999999999997;0;327,75;0;328,95;10,629813627214581;294,07446660237144;0;35,13946285562586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,098922600555;30;0;0;0;0;38,4;82,40343347639485;29,66523605150215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,182319631468;16,6125321888412;0;0;16,6125321888412;0;0;0;0;16,6125321888412
2023-01-19T14:00:00;160,49;123,9;567,222352985885;0;327,04999999999995;0;326,84999999999997;0;328,25;3,872001523964773;289,066067826388;0;31,66306800584045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,49926533987392;0;30;0;0;0;33,9;72,74678111587983;26,18884120171674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,222352985885;14,665751072961374;0;0;14,665751072961374;0;0;0;0;14,665751072961374
2023-01-19T15:00:00;179,1;119,9;576,219969721828;0;328,25;0;328,54999999999995;0;330,04999999999995;6,726573767920503;290,187496992053;0;28,57293925047565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,98171541333994;30;0;0;0;0;29,9;64,16309012875537;23,098712446351936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,219969721828;12,935278969957082;0;0;12,935278969957082;0;0;0;0;12,935278969957082
2023-01-19T16:00:00;186,29;125,1;569,418809162167;0;328,84999999999997;0;328,84999999999997;0;330,95;1,1161568228216296;287,41943872264306;0;32,59010663244989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,38236987337757;0;30;0;0;0;35,1;75,32188841201715;27,115879828326175;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;569,418809162167;15,184892703862655;0;0;15,184892703862655;0;0;0;0;15,184892703862655
2023-01-19T17:00:00;198,73;130,2;587,150402317811;0;328,95;0;329,75;0;332,25;0,9650640476749721;287,05435391168305;0;36,53002079554001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,7861842679692;0;30;0;0;0;40,2;86,26609442060082;31,055793991416298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;587,150402317811;17,391244635193125;0;0;17,391244635193125;0;0;0;0;17,391244635193125
2023-01-19T18:00:00;197,57;127,3;593,077095687063;0;328,84999999999997;0;329,75;0;332,15;0,9559513629435393;287,0243608871094;0;34,28967744790053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,19315828112134;0;30;0;0;0;37,3;80,04291845493562;28,81545064377682;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;593,077095687063;16,13665236051502;0;0;16,13665236051502;0;0;0;0;16,13665236051502
2023-01-19T19:00:00;186,29;127,9;604,876648702519;0;328,84999999999997;0;329,84999999999997;0;332,04999999999995;0,7134286519999999;290,2475;0;34,75319676120526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,60329159687218;0;30;0;0;0;37,9;81,3304721030043;29,278969957081546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;604,876648702519;16,396223175965666;0;0;16,396223175965666;0;0;0;0;16,396223175965666
2023-01-19T20:00:00;169,93;122,2;597,362744377699;0;328,95;0;329,95;0;332,25;1,1482880474204724;287,6337674587176;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,0955312677125;30;0;0;0;0;32,2;69,09871244635194;24,875536480686698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;597,362744377699;13,93030042918455;0;0;13,93030042918455;0;0;0;0;13,93030042918455
2023-01-19T21:00:00;159,77;120,8;597,271817719237;0;328,95;0;330,04999999999995;0;332,34999999999997;0,8079144973454542;289,24890751554244;0;29,268218220432722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,50597434616468;0;30;0;0;0;30,8;66,09442060085836;23,79399141630901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;597,271817719237;13,324635193133044;0;0;13,324635193133044;0;0;0;0;13,324635193133044
2023-01-19T22:00:00;162,14;113,2;588,974788013367;0;328,84999999999997;0;329,65;0;332,15;1,260003699634546;288,25659100497074;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,99852374873007;30;0;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;588,974788013367;10,036738197424892;0;0;10,036738197424892;0;0;0;0;10,036738197424892
2023-01-19T23:00:00;139,5;104,7;590,451527638744;0;328,75;0;329,25;0;331,95;0,47135367500000014;289,26;0;16,830449980089377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,48822389635518;30;0;0;0;0;14,7;31,545064377682408;11,356223175965667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;590,451527638744;6,359484978540773;0;0;6,359484978540773;0;0;0;0;6,359484978540773
2023-01-20T00:00:00;146,89;104,5;577,4313853845659;0;328,84999999999997;0;329,15;0;331,75;0,6025056239999999;289,1375;0;16,675943542321136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,97507507396554;30;0;0;0;0;14,5;31,11587982832618;11,201716738197424;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;577,4313853845659;6,272961373390557;0;0;6,272961373390557;0;0;0;0;6,272961373390557
2023-01-20T01:00:00;144,5;105;579,205863489952;0;328,75;0;328,54999999999995;0;331,45;1,0434570619999999;288,84;0;17,062209636741734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,3801301980371;0;30;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;579,205863489952;6,489270386266094;0;0;6,489270386266094;0;0;0;0;6,489270386266094
2023-01-20T02:00:00;142,44;108,6;589,0044568656369;0;327,54999999999995;0;325,75;0;329,25;1,1492840069999999;289,10749999999996;0;19,843325516570058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,8672921850173;30;0;0;0;0;18,6;39,91416309012874;14,369098712446347;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;589,0044568656369;8,046695278969953;0;0;8,046695278969953;0;0;0;0;8,046695278969953
2023-01-20T03:00:00;142,8;112,8;588,751413831791;0;331,45;0;325,15;0;326,95;1,1783941199999999;288,9;0;23,087960709703104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,35160545579882;30;0;0;0;0;22,8;48,92703862660943;17,613733905579394;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;588,751413831791;9,86369098712446;0;0;9,86369098712446;0;0;0;0;9,86369098712446
2023-01-20T04:00:00;144,98;127,6;596,4505552877331;0;329,25;0;326,65;0;327,45;1,072420348;288,46999999999997;0;34,52143710455289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,7541229268322;0;30;0;0;0;37,6;80,68669527896994;29,047210300429178;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,4505552877331;16,26643776824034;0;0;16,26643776824034;0;0;0;0;16,26643776824034
