timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-20T05:00:00;150,5;148;604,721941544328;0;325,95;0;325,15;0;325,54999999999995;1,130021105;289,23499999999996;0;41,35813729344031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,15980014611846;0;30;16,7;22,476446837146707;3,978331090174967;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;604,721941544328;22,398376145888086;0;4,531251682368776;17,86712446351931;0;0;0;0;22,398376145888086
2023-01-20T06:00:00;176,01;158,2;589,395015216263;0;323,15;0;323,34999999999997;0;323,75;1,332393777;290,4975;0;43,78801616288849;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,64758416610385;30;0;26,9;36,204576043068634;6,408209959623147;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;589,395015216263;25,165966993801945;0;7,298842530282636;17,86712446351931;0;0;0;0;25,165966993801945
2023-01-20T07:00:00;208,07;159,3;559,090119759495;0;320,65;0;321,45;0;321,84999999999997;1,179605972;289,39;0;44,05006192331918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,0535720392662;0;30;28;37,685060565275926;6,670255720053839;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,090119759495;25,46443267347894;0;7,5973082099596265;17,86712446351931;0;0;0;0;25,46443267347894
2023-01-20T08:00:00;235,06;156,5;545,884263489571;0;318,65;0;319,84999999999997;0;320,25;1,2039933189999998;289,0025;0;43,38303635131379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,54166668206227;30;0;25,2;33,91655450874833;6,003230148048453;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;545,884263489571;24,704701852482973;0;6,837577388963662;17,86712446351931;0;0;0;0;24,704701852482973
2023-01-20T09:00:00;221,7;154,2;542,2156786908639;0;316,95;0;318,34999999999997;0;318,84999999999997;1,6506438506680905;288,57187388363735;0;42,83512248859508;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,947965146973;0;30;22,9;30,820995962314928;5,455316285329742;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,2156786908639;24,080637249522;0;6,213512786002689;17,86712446351931;0;0;0;0;24,080637249522
2023-01-20T10:00:00;209,77;153,7;520,948884334562;0;315,45;0;317,25;0;317,65;2,3785814393317986;287,5981556018398;0;42,716010779308405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,35742298203725;0;30;22,4;30,148048452220714;5,336204576043066;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;520,948884334562;23,944971031487007;0;6,077846567967695;17,86712446351931;0;0;0;0;23,944971031487007
2023-01-20T11:00:00;201,52;148,6;498,741040495824;0;314,15;0;316,25;0;316,75;2,1530597523586836;286,285565853697;0;41,50107134458432;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,84898723973905;30;0;17,3;23,283983849259755;4,121265141318976;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,741040495824;22,56117560753008;0;4,694051144010767;17,86712446351931;0;0;0;0;22,56117560753008
2023-01-20T12:00:00;189,26;145,3;491,91882902191605;0;312,84999999999997;0;315,25;0;315,75;4,392102490947108;288,8109827630428;0;40,71493406329226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,33770234101507;30;0;14;18,842530282637973;3,335127860026921;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,91882902191605;21,665778568499125;0;3,798654104979815;17,86712446351931;0;0;0;0;21,665778568499125
2023-01-20T13:00:00;181,63;149,3;517,408136653977;0;311,84999999999997;0;314,34999999999997;0;314,84999999999997;6,24010125566938;291,1076364947173;0;41,66782773758567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,82356857078096;30;0;18;24,226110363391676;4,288021534320326;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,408136653977;22,751108312779074;0;4,883983849259762;17,86712446351931;0;0;0;0;22,751108312779074
2023-01-20T14:00:00;182,36;144,7;539,2456922591809;0;310,84999999999997;0;313,54999999999995;0;313,95;7,5617796782469995;292,7379922393313;0;40,572000012148244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,22763884550284;0;30;13,4;18,03499327052489;3,192193808882905;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,2456922591809;21,50297910685713;0;3,635854643337818;17,86712446351931;0;0;0;0;21,50297910685713
2023-01-20T15:00:00;192;146,3;546,0628104791871;0;310,04999999999995;0;312,75;0;313,15;9,691085708660626;294,7119876362869;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,63486871319724;0;30;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,0628104791871;21,93711100456911;0;4,0699865410498015;17,86712446351931;0;0;0;0;21,93711100456911
2023-01-20T16:00:00;200;155,4;556,0482631556471;0;309,34999999999997;0;311,95;0;312,34999999999997;10,149674174385932;294,4828865175446;0;43,12099059088311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,04525785790486;0;30;24,1;32,436069986541064;5,741184387617768;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,0482631556471;24,40623617280599;0;6,539111709286678;17,86712446351931;0;0;0;0;24,40623617280599
2023-01-20T17:00:00;208,22;148,2;560,041458773297;0;310,15;0;311,45;0;311,84999999999997;11,193243194306788;295,4106097936282;0;41,40578197715497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,53775333211907;30;0;16,9;22,745625841184378;4,025975773889635;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,041458773297;22,45264263310208;0;4,5855181695827705;17,86712446351931;0;0;0;0;22,45264263310208
2023-01-20T18:00:00;208,4;147,6;578,153458226964;0;310,45;0;311,75;0;312,15;11,67247690146034;292,9351252394792;0;41,26284792601096;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,02739955678584;30;0;16,3;21,93808882907133;3,883041722745625;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,153458226964;22,28984317146009;0;4,4227187079407795;17,86712446351931;0;0;0;0;22,28984317146009
2023-01-20T19:00:00;197;146,7;607,952073379637;0;310,34999999999997;0;311,75;0;312,15;7,3860073578185315;291,82555188698325;0;41,04844684929495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,51419681683015;30;0;15,4;20,726783310901737;3,6686406460296075;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,952073379637;22,0456439789971;0;4,17851951547779;17,86712446351931;0;0;0;0;22,0456439789971
2023-01-20T20:00:00;175,7;142,2;622,7079529306841;0;310,15;0;311,45;0;311,75;1,477568444;290,23999999999995;0;39,97644146571486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,91919802872744;0;30;10,9;14,670255720053825;2,596635262449527;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;622,7079529306841;20,82464801668216;0;2,9575235531628508;17,86712446351931;0;0;0;0;20,82464801668216
2023-01-20T21:00:00;166,37;136,4;624,534611993018;0;309,95;0;311,84999999999997;0;311,95;1,4948663930000001;290,1225;0;38,59474563798943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,40630610892455;30;0;5,1;6,8640646029609815;1,2149394347240936;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;624,534611993018;19,250919887476243;0;1,3837954239569337;17,86712446351931;0;0;0;0;19,250919887476243
2023-01-20T22:00:00;163,1;127,7;619,967934039501;0;309,65;0;311,15;0;311,25;1,419498003;289,9375;0;34,59869032343702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,81161810989262;0;30;0;0;0;37,7;80,90128755364807;29,124463519313306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;619,967934039501;16,30969957081545;0;0;16,30969957081545;0;0;0;0;16,30969957081545
2023-01-20T23:00:00;147,55;120,8;628,272529472016;0;309,54999999999995;0;311,65;0;311,54999999999995;1,204476575;290,10749999999996;0;29,268218220432722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,29903694808164;30;0;0;0;0;30,8;66,09442060085836;23,79399141630901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;628,272529472016;13,324635193133044;0;0;13,324635193133044;0;0;0;0;13,324635193133044
2023-01-21T00:00:00;144,13;118,2;627,675952645553;0;309,25;0;310,84999999999997;0;310,95;1,1935011770000001;289,66749999999996;0;27,2596345294456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,78360704438683;30;0;0;0;0;28,2;60,51502145922747;21,78540772532189;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;627,675952645553;12,199828326180256;0;0;12,199828326180256;0;0;0;0;12,199828326180256
2023-01-21T01:00:00;140,06;117,9;625,879365340242;0;309,15;0;311,34999999999997;0;311,15;1,2876733409999999;290,265;0;27,02787487279324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,18638131526134;0;30;0;0;0;27,9;59,87124463519314;21,55364806866953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;625,879365340242;12,070042918454938;0;0;12,070042918454938;0;0;0;0;12,070042918454938
2023-01-21T02:00:00;140,19;121;615,7220165508261;0;308,84999999999997;0;310,75;0;310,54999999999995;1,1158750789999998;290,09499999999997;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,67126267712982;30;0;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;615,7220165508261;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-01-21T03:00:00;133,74;124,1;611,585701601465;0;308,75;0;310,84999999999997;0;310,65;1,240346182;290,11499999999995;0;5,2679963771316;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,1532955508621;30;0;0;0;0;10,092037427597042;21,65673267724687;7,796423763808873;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;611,585701601465;4,365997307732969;0;0;4,365997307732969;0;0;0;0;4,365997307732969
2023-01-21T04:00:00;131,24;135,6;607,528767106195;0;308,54999999999995;0;310,75;0;310,45;1,2397548139999999;290,47499999999997;0;14,15211654880542;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;176,55353285288598;0;30;0;0;0;21,59203742759704;46,3348442652297;16,680543935482692;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,528767106195;9,341104603870306;0;0;9,341104603870306;0;0;0;0;9,341104603870306
2023-01-21T05:00:00;132,06;153,4;603,484319646229;0;308,34999999999997;0;310,45;0;310,25;1,148747072;289,46999999999997;0;27,90318951017882;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;205,0358774996007;30;0;0;0;0;39,39203742759705;84,53226915793358;30,43161689685609;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;603,484319646229;17,04170546223941;0;0;17,04170546223941;0;0;0;0;17,04170546223941
2023-01-21T06:00:00;130,47;170,5;613,147525139103;0;308,34999999999997;0;310,75;0;310,25;1,110575039;289,275;0;32,99625110356083;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;173,4364265434297;0;30;15,19203742759705;20,446887520319045;3,6190990910964707;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;613,147525139103;21,98921698761563;0;4,1220925240963195;17,86712446351931;0;0;0;0;21,98921698761563
2023-01-21T07:00:00;140,25;174,7;605,1574213284119;0;307,95;0;309,95;0;309,75;1,261350708;289,91249999999997;0;33,9967894615689;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,91908290077535;30;0;19,392037427597025;26,099646605110397;4,61963744910454;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,1574213284119;23,128813219109567;0;5,261688755590256;17,86712446351931;0;0;0;0;23,128813219109567
2023-01-21T08:00:00;152,48;178,2;578,278884075848;0;308,04999999999995;0;310,95;0;310,25;1,2217445379999998;289,8375;0;48,552484534355514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,31994362406422;0;30;46,9;63,12247644683714;11,172678331090173;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,278884075848;30,592615715201678;0;12,725491251682367;17,86712446351931;0;0;0;0;30,592615715201678
2023-01-21T09:00:00;171,66;169,7;549,150793725863;0;307,65;0;309,75;0;309,45;1,440803201;290,61749999999995;0;46,527585476482024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,8029116297018;30;0;38,4;51,6823687752355;9,147779273216683;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,150793725863;28,286290008606787;0;10,419165545087477;17,86712446351931;0;0;0;0;28,286290008606787
2023-01-21T10:00:00;170,01;164,2;533,6959226097689;0;307,84999999999997;0;310,75;0;310,04999999999995;1,334724739;290,26;0;45,21735667432859;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,28303133853885;30;0;32,9;44,27994616419919;7,837550471063255;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,6959226097689;26,793961610221864;0;8,926837146702555;17,86712446351931;0;0;0;0;26,793961610221864
2023-01-21T11:00:00;156,94;155,1;541,7428344417569;0;307,75;0;309,95;0;309,34999999999997;1,120282673;289,3175;0;43,0495235653111;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,68135566698396;0;30;23,8;32,03230148048452;5,66971736204576;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,7428344417569;24,32483644198499;0;6,457711978465679;17,86712446351931;0;0;0;0;24,32483644198499
2023-01-21T12:00:00;147,91;150;548,530215287201;0;307,65;0;309,75;0;309,34999999999997;1,122205953;289,1875;0;31,146472869932;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;2,8004232543687024;0,9334744181229008;1;0;2,8004232543687024;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;224,16178753141727;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,530215287201;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T13:00:00;137,02;145;549,295134567961;0;307,95;0;310,84999999999997;0;310,04999999999995;0,8717466989999998;287,5275;0;32,81313953659867;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;12,508385826771658;4,169461942257219;1;0;12,508385826771658;3;0;0;0;0;0;0;192,5604239842431;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,295134567961;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T14:00:00;136,58;143,7;568,055192990383;0;307,45;0;309,54999999999995;0;309,15;0,5960764109999999;285,51;0;35,018298800842736;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;221,0411679418447;30;0;3,1;4,172274562584111;0,7384925975773876;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;568,055192990383;18,708255015336267;0;0,8411305518169566;17,86712446351931;0;0;0;0;18,708255015336267
2023-01-21T15:00:00;135,9;147,8;579,5290878278399;0;307,54999999999995;0;310,15;0;309,45;0,5759094049999999;285,3375;0;31,879806203265336;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,172047244094502;3,7240157480315004;1;0;11,172047244094502;3,0000000000000004;0;0;0;0;0;0;189,44011645662945;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;579,5290878278399;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T16:00:00;144,22;151,5;578,16751447219;0;307,54999999999995;0;309,95;0;309,34999999999997;0,8141140419999997;287,41249999999997;0;30,646472869932005;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,680433070866146;4,560144356955382;1;0;13,680433070866146;3;0;0;0;0;0;0;217,9211724449838;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,16751447219;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T17:00:00;173,92;149;582,8087776691619;0;307,54999999999995;0;310,04999999999995;0;309,45;0,6041536649999998;285,4625;0;41,596360712013656;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,32043295931825;0;30;17,7;23,822341857335132;4,2165545087483185;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,8087776691619;22,669708581958073;0;4,802584118438762;17,86712446351931;0;0;0;0;22,669708581958073
2023-01-21T18:00:00;178,89;145,9;576,935671777431;0;307,45;0;310,34999999999997;0;309,45;0,5811326529999998;285,52;0;40,85786811443627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,7228535476013;0;30;14,6;19,65006729475102;3,4780619111709306;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,935671777431;21,828578030141117;0;3,9614535666218056;17,86712446351931;0;0;0;0;21,828578030141117
2023-01-21T19:00:00;143,52;142,2;580,4808180864451;0;307,34999999999997;0;309,75;0;309,15;0,5051411689999998;285,005;0;33,746472869932006;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;9,708385826771647;3,236128608923882;1;0;9,708385826771647;3,0000000000000004;0;0;0;0;0;0;183,20738126224654;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;580,4808180864451;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T20:00:00;138,53;136,3;586,951188337727;0;307,15;0;309,45;0;308,84999999999997;0,5050935799999998;285,015;0;36,30067287487756;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,68906052412032;30;0;1,0279527559055288;1,3835164951622192;0,2448824196437128;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;586,951188337727;18,146041388944013;0;0,27891692542470337;17,86712446351931;0;0;0;0;18,146041388944013
2023-01-21T21:00:00;136,04;128,2;584,2230288860931;0;307,25;0;310,25;0;309,34999999999997;0,5883616569999999;285,955;0;34,9849564178576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,08894424964686;0;30;0;0;0;38,2;81,9742489270386;29,510729613733897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;584,2230288860931;16,52600858369098;0;0;16,52600858369098;0;0;0;0;16,52600858369098
2023-01-21T22:00:00;131,88;127,4;572,44136939956;0;307,04999999999995;0;309,45;0;308,84999999999997;0,5056454499999998;284,92499999999995;0;7,817352600307575;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;148,49198798680086;0;30;0;0;0;13,392037427597053;28,738277741624575;10,345779986984848;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;572,44136939956;5,793636792711514;0;0;5,793636792711514;0;0;0;0;5,793636792711514
2023-01-21T23:00:00;117,76;119,3;559,894428900513;0;307,04999999999995;0;309,84999999999997;0;308,95;0,5362060269999999;285,0875;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;176,97713878800218;30;0;2,919364153262689;3,9291576759928524;0,6954609086507348;2,372673274334352;5,091573550073716;1,8329664780265378;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,894428900513;1,81857941517502;0;0,792118187480159;1,026461227694861;0;0;0;0;1,81857941517502
2023-01-22T00:00:00;127,6;117,9;562,506731044754;0;306,95;0;309,65;0;308,75;0,5437535089999997;285,17499999999995;0;0,4782968063161581;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;145,38049370570235;0;30;0;0;0;3,8920374275970526;8,352011647203975;3,006724192993431;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,506731044754;1,6837655480763212;0;0;1,6837655480763212;0;0;0;0;1,6837655480763212
2023-01-22T01:00:00;119,01;119,6;534,8200615089011;0;306,95;0;309,75;0;308,84999999999997;0,4874260259999999;284,86749999999995;0;1,7916015273461925;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;113,78700828791072;0;30;0;0;0;5,592037427597042;12,000080316731848;4,320028914023466;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,8200615089011;2,4192161918531405;0;0;2,4192161918531405;0;0;0;0;2,4192161918531405
2023-01-22T02:00:00;116,77;120;543,317700822183;0;306,75;0;309,54999999999995;0;308,65;0,4523811209999998;284,6975;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;82,19668221866088;0;30;3,931461581342997;5,291334564391652;0,9365662178973223;2,060575846254047;4,421836579944307;1,5918611687799504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,317700822183;1,958175302698129;0;1,0667330481813568;0,8914422545167722;0;0;0;0;1,958175302698129
2023-01-22T03:00:00;118,35;120,3;565,639163518518;0;306,75;0;309,25;0;308,45;0,4926270889999999;285,0675;0;2,332374059535036;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;110,68846255043901;30;0;0;0;0;6,292037427597045;13,502226239478636;4,860801446212309;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,639163518518;2,722048809878893;0;0;2,722048809878893;0;0;0;0;2,722048809878893
2023-01-22T04:00:00;122,12;127,8;586,844085894369;0;306,84999999999997;0;309,75;0;308,75;0,4840785559999999;284,8075;0;8,126365475844047;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;139,17739370418397;30;0;0;0;0;13,792037427597043;29,596646840337;10,65479286252132;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;586,844085894369;5,966684003011939;0;0;5,966684003011939;0;0;0;0;5,966684003011939
2023-01-22T05:00:00;117,79;134,9;600,98075265293;0;306,65;0;309,65;0;308,65;0,463913609;284,85749999999996;0;2,4485451902873008;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;167,66347596481356;30;0;20,892037427597053;28,118489135393073;4,976972576964574;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,98075265293;5,668687409695243;0;5,668687409695243;0;0;0;0;0;5,668687409695243
2023-01-22T06:00:00;127,6;140,1;624,6953804328809;0;306,54999999999995;0;309,34999999999997;0;308,34999999999997;0,5789466619999998;285,33;0;17,628511398590827;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;136,06776224879604;0;30;0;0;0;26,09203742759704;55,991496625744716;20,1569387852681;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;624,6953804328809;11,287885719750134;0;0;11,287885719750134;0;0;0;0;11,287885719750134
2023-01-22T07:00:00;127,6;146,1;626,6782773429969;0;306,75;0;309,84999999999997;0;308,75;0,5606293339999998;285,28499999999997;0;22,263704531638037;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;164,55415547257115;30;0;0;0;0;32,09203742759704;68,8670331064314;24,79213191831531;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;626,6782773429969;13,88359387425657;0;0;13,88359387425657;0;0;0;0;13,88359387425657
2023-01-22T08:00:00;137,51;151,9;616,100229861389;0;306,54999999999995;0;309,34999999999997;0;308,34999999999997;0,5898902469999998;285,53749999999997;0;30,51313953659867;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,700423254368708;1,566807751456236;1;0;4,700423254368708;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;193,0377000570239;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;616,100229861389;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-22T09:00:00;145,82;153,5;591,4446081026081;0;306,54999999999995;0;309,54999999999995;0;308,45;0,546462834;285,28999999999996;0;31,216703409068398;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;221,5183962870182;30;0;2,1640846716915334;2,912630782895738;0,5155356485725456;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;591,4446081026081;18,45431082935109;0;0,5871863658317807;17,86712446351931;0;0;0;0;18,45431082935109
2023-01-22T10:00:00;151,28;154,9;580,791753823556;0;306,45;0;309,45;0;308,34999999999997;0,4513314659999999;284,815;0;29,513139536598672;0;3,564084671691539;1,1880282238971795;1;0;3,564084671691539;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;189,91729707896846;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;580,791753823556;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-22T11:00:00;161,75;152,6;585,700898638293;0;306,34999999999997;0;309,15;0;308,15;0,5359217109999997;285,10249999999996;0;42,453965018877724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,31935798083953;0;30;21,3;28,667563930013458;5,074158815612382;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,700898638293;23,646505351810024;0;5,779380888290714;17,86712446351931;0;0;0;0;23,646505351810024
2023-01-22T12:00:00;161,55;148,8;595,856934924531;0;306,45;0;309,65;0;308,45;0,44691685399999975;284,715;0;41,54871602829899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,7245786766204;0;30;17,5;23,55316285329746;4,1689098250336505;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;595,856934924531;22,61544209474408;0;4,748317631224768;17,86712446351931;0;0;0;0;22,61544209474408
2023-01-22T13:00:00;150;149,6;601,954059795652;0;306,15;0;308,95;0;307,95;0,4813537739999998;285,13;0;31,27980620326534;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,78043307086614;3,9268110236220464;1;0;11,78043307086614;3,0000000000000004;0;0;0;0;0;0;155,21190621875274;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;601,954059795652;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-22T14:00:00;154,9;147,1;605,573279859709;0;306,15;0;309,45;0;308,25;0,5511020219999998;285,185;0;41,143736216724285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,61743765970981;0;30;15,8;21,265141318977115;3,7639300134589493;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,573279859709;22,154176953425097;0;4,287052489905786;17,86712446351931;0;0;0;0;22,154176953425097
2023-01-22T15:00:00;157,49;144,5;603,315160440138;0;305,95;0;309,04999999999995;0;307,95;0,4565382129999999;284,67999999999995;0;40,52435532843358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,02612854752279;0;30;13,2;17,76581426648722;3,1445491251682376;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;603,315160440138;21,448712619643132;0;3,581588156123823;17,86712446351931;0;0;0;0;21,448712619643132
2023-01-22T16:00:00;171,03;145,2;593,532058754666;0;305,95;0;309,15;0;308,04999999999995;0,43338127799999987;284,59499999999997;0;40,69111172143492;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,51692593466804;30;0;13,9;18,7079407806191;3,3113055181695805;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;593,532058754666;21,63864532489212;0;3,7715208613728106;17,86712446351931;0;0;0;0;21,63864532489212
2023-01-22T17:00:00;191,99;146,3;562,477202221845;0;305,75;0;309,15;0;307,95;0,5277638659999998;285,04999999999995;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,92592687365352;0;30;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,477202221845;21,93711100456911;0;4,0699865410498015;17,86712446351931;0;0;0;0;21,93711100456911
2023-01-22T18:00:00;202,07;143,9;585,902200833638;0;305,65;0;308,65;0;307,65;0,4929126809999998;284,89;0;40,38142127728957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,41703428096616;30;0;12,6;16,95827725437417;3,0016150740242282;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,902200833638;21,285913158001144;0;3,4187886944818326;17,86712446351931;0;0;0;0;21,285913158001144
2023-01-22T19:00:00;199,19;141,4;610,099648860495;0;305,75;0;309,34999999999997;0;308,04999999999995;0,5417768109999999;285,155;0;39,78586273085619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,90529257753806;30;0;10,1;13,593539703903108;2,40605652759085;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;610,099648860495;20,607582067826176;0;2,7404576043068665;17,86712446351931;0;0;0;0;20,607582067826176
2023-01-22T20:00:00;179,01;136,1;598,621917803397;0;305,45;0;308,65;0;307,54999999999995;0,4588204259999999;284,92499999999995;0;38,52327861241742;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,31175467985925;0;30;4,8;6,460296096904438;1,1434724091520854;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;598,621917803397;19,169520156655246;0;1,3023956931359346;17,86712446351931;0;0;0;0;19,169520156655246
2023-01-22T21:00:00;170,77;132,7;607,44801579975;0;305,45;0;308,65;0;307,45;0,47684647799999985;285,275;0;37,71331898926803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,80032350439126;30;0;1,4;1,884253028263784;0,33351278600268974;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,44801579975;18,246989874017288;0;0,37986541049797884;17,86712446351931;0;0;0;0;18,246989874017288
2023-01-22T22:00:00;162,86;124,3;616,340086056321;0;305,54999999999995;0;309,04999999999995;0;307,75;0,7656194299999999;288,05249999999995;0;31,972080881376925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,28604347204083;30;0;0;0;0;34,3;73,60515021459226;26,497854077253216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;616,340086056321;14,838798283261799;0;0;14,838798283261799;0;0;0;0;14,838798283261799
2023-01-22T23:00:00;153,56;116,9;605,587418953743;0;305,34999999999997;0;308,84999999999997;0;307,65;0,5063414499999997;285,98499999999996;0;26,255342683952044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,76891486769364;30;0;0;0;0;26,9;57,725321888412026;20,78111587982833;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,587418953743;11,637424892703864;0;0;11,637424892703864;0;0;0;0;11,637424892703864
2023-01-23T00:00:00;148,96;110,2;601,888333347788;0;305,25;0;308,45;0;307,34999999999997;0,6751670379999998;287,1825;0;21,079377018715988;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,16999060778582;0;30;0;0;0;20,2;43,347639484978544;15,605150214592276;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;601,888333347788;8,738884120171676;0;0;8,738884120171676;0;0;0;0;8,738884120171676
2023-01-23T01:00:00;149;111,4;596,1817588683041;0;305,34999999999997;0;309,04999999999995;0;307,75;1,222716502;289,78499999999997;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,574226240304;0;30;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,1817588683041;9,258025751072962;0;0;9,258025751072962;0;0;0;0;9,258025751072962
2023-01-23T02:00:00;148,4;113,1;596,09869987721;0;305,15;0;308,54999999999995;0;307,25;1,036653604;288,695;0;23,31972036635547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,06056881767998;30;0;0;0;0;23,1;49,570815450643764;17,845493562231756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,09869987721;9,993476394849782;0;0;9,993476394849782;0;0;0;0;9,993476394849782
2023-01-23T03:00:00;147,59;114,6;609,4203254693949;0;305,04999999999995;0;308,34999999999997;0;307,15;1,033918208;288,5675;0;24,47851864961727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,4651153923772;0;30;0;0;0;24,6;52,789699570815436;19,004291845493558;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;609,4203254693949;10,64240343347639;0;0;10,64240343347639;0;0;0;0;10,64240343347639
2023-01-23T04:00:00;149,88;122,3;616,406113142541;0;305,15;0;308,65;0;307,34999999999997;1,032137318;288,73249999999996;0;30,427016503694524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,8728215124169;0;30;0;0;0;32,3;69,31330472103002;24,95278969957081;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;616,406113142541;13,97356223175965;0;0;13,97356223175965;0;0;0;0;13,97356223175965
2023-01-23T05:00:00;150,32;128,8;605,2273187987089;0;305,15;0;308,95;0;307,45;1,124431848;288,86249999999995;0;35,44847573116235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,36263423026566;30;0;0;0;0;38,8;83,26180257510731;29,974248927038634;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,2273187987089;16,785579399141632;0;0;16,785579399141632;0;0;0;0;16,785579399141632
2023-01-23T06:00:00;189,96;133,3;553,5188547690279;0;304,95;0;308,45;0;307,15;0,9687959819999998;288,32;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,77065059842157;0;30;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,5188547690279;18,409789335659287;0;0,5426648721399769;17,86712446351931;0;0;0;0;18,409789335659287
2023-01-23T07:00:00;226,54;133,8;522,268390380619;0;305,15;0;308,84999999999997;0;307,45;1,0204710240000001;288,385;0;37,97536474969872;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,26077353336173;30;0;2,5;3,3647375504710824;0,5955585464333816;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,268390380619;18,545455553694282;0;0,6783310901749702;17,86712446351931;0;0;0;0;18,545455553694282
2023-01-23T08:00:00;257,92;136,7;506,515822019324;0;304,84999999999997;0;308,25;0;306,95;0,9565824869999999;287,895;0;38,66621266356143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,7480474560084;30;0;5,4;7,267833109017486;1,286406460296095;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,515822019324;19,332319618297234;0;1,4651951547779252;17,86712446351931;0;0;0;0;19,332319618297234
2023-01-23T09:00:00;270,22;135,8;485,139413541535;0;305,04999999999995;0;308,84999999999997;0;307,34999999999997;1,084425652;288,42249999999996;0;38,45181158684542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,2324726512628;30;0;4,5;6,056527590847932;1,072005383580084;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,139413541535;19,088120425834255;0;1,2209959623149431;17,86712446351931;0;0;0;0;19,088120425834255
2023-01-23T10:00:00;249,94;136,4;459,783318412943;0;304,84999999999997;0;308,45;0;307,04999999999995;1,290387393;289,09;0;38,59474563798943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,71404940399768;30;0;5,1;6,8640646029609815;1,2149394347240936;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,783318412943;19,250919887476243;0;1,3837954239569337;17,86712446351931;0;0;0;0;19,250919887476243
2023-01-23T11:00:00;230,23;132,6;442,813009543728;0;304,95;0;308,75;0;307,25;1,2967653049999999;289,17999999999995;0;37,68949664741069;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,11383063063624;0;30;1,3;1,749663526244949;0,30969044414535596;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,813009543728;18,21985663041029;0;0,3527321668909817;17,86712446351931;0;0;0;0;18,21985663041029
2023-01-23T12:00:00;220,95;128,2;432,435471734375;0;304,75;0;308,25;0;306,95;1,223535781;288,73499999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,51677187915215;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;432,435471734375;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T13:00:00;219,18;124,2;443,62773360727596;0;304,84999999999997;0;308,65;0;307,25;1,607992957;289,67249999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,00182020196422;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;37,9;37,9;0;0;443,62773360727596;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T14:00:00;219,69;124,8;448,961455969531;0;304,75;0;308,54999999999995;0;307,04999999999995;3,362681715697352;288,302487130423;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,405072651523;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0;448,961455969531;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T15:00:00;218,99;127,9;469,187207772236;0;304,54999999999995;0;307,95;0;306,65;8,413522031914534;294,41561587397393;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,8114847758368;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;469,187207772236;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T16:00:00;224,58;134,3;442,27864235787;0;304,75;0;308,54999999999995;0;307,15;12,314481897380622;295,0451503678819;0;38,0944764589854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,22105625893816;0;30;3;4,037685060565295;0,7146702557200572;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,27864235787;18,681121771729273;0;0,8139973082099634;17,86712446351931;0;0;0;0;18,681121771729273
2023-01-23T17:00:00;248,9;139,7;452,015293632968;0;304,65;0;308,34999999999997;0;306,95;9,496076906644799;295,0939277324782;0;39,38088291928149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,71273415331227;30;0;8,4;11,305518169582763;2,001076716016149;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,015293632968;20,146316926507197;0;2,279192462987885;17,86712446351931;0;0;0;0;20,146316926507197
2023-01-23T18:00:00;248,07;140,8;495,05595273269296;0;304,45;0;308,04999999999995;0;306,65;9,754547944629016;293,74403941198227;0;39,64292867971218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,20156287989693;30;0;9,5;12,786002691790058;2,2631224764468403;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,05595273269296;20,444782606184187;0;2,5776581426648755;17,86712446351931;0;0;0;0;20,444782606184187
2023-01-23T19:00:00;223,19;143,4;511,35076264533495;0;304,45;0;308,04999999999995;0;306,65;4,930567081976795;291,381162146213;0;40,26230956800289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,68754272360894;30;0;12,1;16,28532974427996;2,8825033647375524;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,35076264533495;21,150246939966152;0;3,28312247644684;17,86712446351931;0;0;0;0;21,150246939966152
2023-01-23T20:00:00;203,53;142,8;513,849295234579;0;304,54999999999995;0;308,45;0;306,95;2,0256088612435197;290,225660581151;0;40,11937551685888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,17067396933658;30;0;11,5;15,477792732166911;2,739569313593543;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,849295234579;20,98744747832416;0;3,1203230148048493;17,86712446351931;0;0;0;0;20,98744747832416
2023-01-23T21:00:00;184,01;138,8;507,455224787948;0;304,45;0;308,34999999999997;0;306,75;1,6512949739999998;290,21999999999997;0;39,166481842565474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,5720095335186;0;30;7,5;10,09421265141321;1,786675639300138;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,455224787948;19,902117734044214;0;2,0349932705249034;17,86712446351931;0;0;0;0;19,902117734044214
2023-01-23T22:00:00;172,09;128,6;487,096456058464;0;304,25;0;307,84999999999997;0;306,45;1,533732889;289,7125;0;35,29396929339409;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,05545233256527;30;0;0;0;0;38,6;82,83261802575105;29,81974248927038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,096456058464;16,69905579399141;0;0;16,69905579399141;0;0;0;0;16,69905579399141
2023-01-23T23:00:00;163,48;119,6;494,683927851907;0;304,25;0;308,04999999999995;0;306,65;1,363534818;288,59499999999997;0;28,341179593823277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,45709941891099;0;30;0;0;0;29,6;63,51931330472101;22,866952789699564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,683927851907;12,805493562231755;0;0;12,805493562231755;0;0;0;0;12,805493562231755
2023-01-24T00:00:00;164,85;116,3;498,248330502025;0;304,34999999999997;0;308,45;0;306,95;1,272210222;288,30249999999995;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,9408537089691;30;0;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,248330502025;11,377854077253216;0;0;11,377854077253216;0;0;0;0;11,377854077253216
2023-01-24T01:00:00;160,07;119,1;486,739972152634;0;304,15;0;307,95;0;306,45;1,183461406;289,34749999999997;0;27,95491349940268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,4217596235982;30;0;0;0;0;29,1;62,446351931330454;22,480686695278965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;486,739972152634;12,58918454935622;0;0;12,58918454935622;0;0;0;0;12,58918454935622
2023-01-24T02:00:00;154,79;122,1;501,014769725769;0;304,15;0;307,84999999999997;0;306,45;1,212980448;289,2125;0;30,272510065926284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,8208700792148;0;30;0;0;0;32,1;68,8841201716738;24,79828326180257;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,014769725769;13,887038626609437;0;0;13,887038626609437;0;0;0;0;13,887038626609437
2023-01-24T03:00:00;149,05;128,9;504,60844278272697;0;304,15;0;308,04999999999995;0;306,54999999999995;1,117307679;288,6425;0;35,525728950046464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,3020879922069;30;0;0;0;0;38,9;83,47639484978542;30,05150214592275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;504,60844278272697;16,828841201716738;0;0;16,828841201716738;0;0;0;0;16,828841201716738
2023-01-24T04:00:00;153,65;140,8;516,50109415311;0;304,25;0;308,34999999999997;0;306,75;1,004699606;288,11249999999995;0;36,597701308234555;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;244,78045778340768;30;0;4,172047244094502;5,615137609817634;0,9938793569377212;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;516,50109415311;18,999136205658544;0;1,132011742139235;17,86712446351931;0;0;0;0;18,999136205658544
2023-01-24T05:00:00;163,34;156,3;536,966039838476;0;304,04999999999995;0;307,84999999999997;0;306,34999999999997;1,037978063;288,25;0;43,335391667599126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,1770323692083;0;30;25;33,64737550471065;5,955585464333785;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,966039838476;24,650435365268976;0;6,783310901749667;17,86712446351931;0;0;0;0;24,650435365268976
2023-01-24T06:00:00;183,61;165;550,012002404448;0;304,15;0;308,25;0;306,65;1,338503816;289,35249999999996;0;45,407935409187274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,57676729755033;0;30;33,7;45,35666218034994;8,028129205921939;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,012002404448;27,01102755907786;0;9,143903095558548;17,86712446351931;0;0;0;0;27,01102755907786
2023-01-24T07:00:00;210,08;169,3;527,385723781464;0;303,95;0;307,65;0;306,25;1,483951373;290,23499999999996;0;46,43229610905269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,97966225239955;0;30;38;51,14401076716018;9,052489905787352;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;527,385723781464;28,177757034178804;0;10,310632570659493;17,86712446351931;0;0;0;0;28,177757034178804
2023-01-24T08:00:00;251,1;172,6;528,777815642321;0;304,15;0;308,54999999999995;0;306,84999999999997;1,340694215;289,76;0;47,21843339034474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,38571691775324;0;30;41,3;55,585464333781964;9,838627187079407;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,777815642321;29,073154073209757;0;11,206029609690445;17,86712446351931;0;0;0;0;29,073154073209757
2023-01-24T09:00:00;256,43;164,2;515,513280736253;0;303,45;0;306,45;0;305,45;1,5692614269999998;291,0175;0;45,21735667432859;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,87387834606147;30;0;32,9;44,27994616419919;7,837550471063255;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;515,513280736253;26,793961610221864;0;8,926837146702555;17,86712446351931;0;0;0;0;26,793961610221864
