timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-24T10:00:00;238,66;153,6;508,352045524441;0;304,34999999999997;0;309,15;0;307,25;1,5039782800000001;290,965;0;42,69218843745107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,35919095822686;30;0;22,3;30,01345895020188;5,3123822341857325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,352045524441;23,91783778788001;0;6,050713324360698;17,86712446351931;0;0;0;0;23,91783778788001
2023-01-24T11:00:00;229,98;149,2;506,194401610647;0;304,04999999999995;0;308,45;0;306,75;1,692620206;291,495;0;41,64400539572833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,84165503913104;30;0;17,9;24,0915208613728;4,264199192462986;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,194401610647;22,723975069172067;0;4,856850605652757;17,86712446351931;0;0;0;0;22,723975069172067
2023-01-24T12:00:00;217,92;148,2;532,490565833389;0;303,84999999999997;0;307,75;0;306,25;1,673932519;290,9575;0;41,40578197715497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,2423235052061;0;30;16,9;22,745625841184378;4,025975773889635;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,490565833389;22,45264263310208;0;4,5855181695827705;17,86712446351931;0;0;0;0;22,45264263310208
2023-01-24T13:00:00;206,05;147,2;520,912555275578;0;303,75;0;307,25;0;305,84999999999997;1,7175287989999999;291,84499999999997;0;41,167558558581625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,64615190443453;0;30;15,9;21,399730820995952;3,7877523553162833;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;520,912555275578;22,181310197032094;0;4,314185733512783;17,86712446351931;0;0;0;0;22,181310197032094
2023-01-24T14:00:00;215,28;144;507,873809175284;0;304,04999999999995;0;308,04999999999995;0;306,34999999999997;1,663196806;291,25;0;40,4052436191469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,13208728924408;30;0;12,7;17,092866756393004;3,025437415881562;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,873809175284;21,31304640160814;0;3,4459219380888295;17,86712446351931;0;0;0;0;21,31304640160814
2023-01-24T15:00:00;217,98;137,4;501,34359679096696;0;303,95;0;307,84999999999997;0;306,25;1,403873441;290,02;0;38,83296905656278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,61517408051517;30;0;6,1;8,209959623149405;1,4531628532974448;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,34359679096696;19,52225232354623;0;1,6551278600269201;17,86712446351931;0;0;0;0;19,52225232354623
2023-01-24T16:00:00;224,58;141,1;490,512209404924;0;304,04999999999995;0;307,84999999999997;0;306,34999999999997;1,469163229;289,4675;0;39,71439570528418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,01646519468608;0;30;9,8;13,189771197846564;2,334589502018842;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,512209404924;20,526182337005178;0;2,6590578734858674;17,86712446351931;0;0;0;0;20,526182337005178
2023-01-24T17:00:00;250;145,4;511,39797663016594;0;304,04999999999995;0;308,04999999999995;0;306,45;9,615116686032524;294,8378403453522;0;40,738756405149594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,49986354816662;30;0;14,1;18,97711978465681;3,358950201884255;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,39797663016594;21,692911812106125;0;3,8257873485868132;17,86712446351931;0;0;0;0;21,692911812106125
2023-01-24T18:00:00;250;142,9;519,4211386400091;0;303,84999999999997;0;307,75;0;306,15;15,96030656098197;296,72482272202086;0;40,14319785871621;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,90146619339077;0;30;11,6;15,612382234185745;2,7633916554508766;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,4211386400091;21,014580721931157;0;3,147456258411846;17,86712446351931;0;0;0;0;21,014580721931157
2023-01-24T19:00:00;231,15;141,7;548,3108979642069;0;303,84999999999997;0;307,75;0;306,15;12,050534954736012;297,2529430354931;0;39,85732975642819;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,3062286783504;0;30;10,4;13,997308209959613;2,477523553162851;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,3108979642069;20,68898179864717;0;2,821857335127858;17,86712446351931;0;0;0;0;20,68898179864717
2023-01-24T20:00:00;214,02;137;582,702243219155;0;303,75;0;307,45;0;305,95;7,5091158010636425;293,50647687589395;0;38,737679689133444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,79309805548257;30;0;5,7;7,671601615074029;1,357873485868103;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,702243219155;19,413719349118235;0;1,5465948855989242;17,86712446351931;0;0;0;0;19,413719349118235
2023-01-24T21:00:00;187,37;133,3;582,146158131725;0;303,84999999999997;0;307,65;0;306,15;4,469561602232358;292,4279716569004;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,198171377256;0;30;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,146158131725;18,409789335659287;0;0,5426648721399769;17,86712446351931;0;0;0;0;18,409789335659287
2023-01-24T22:00:00;172,43;127,7;572,999496621823;0;303,84999999999997;0;308,04999999999995;0;306,34999999999997;1,516214076;290,745;0;34,59869032343702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,68535156011828;30;0;0;0;0;37,7;80,90128755364807;29,124463519313306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;572,999496621823;16,30969957081545;0;0;16,30969957081545;0;0;0;0;16,30969957081545
2023-01-24T23:00:00;162,24;117,4;570,924566882725;0;303,75;0;307,75;0;306,04999999999995;1,470889541;289,6375;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,16968302496227;30;0;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;570,924566882725;11,8537339055794;0;0;11,8537339055794;0;0;0;0;11,8537339055794
2023-01-25T00:00:00;149,17;114,8;566,271139970494;0;303,65;0;307,45;0;305,95;1,410322954;288,85249999999996;0;24,633025087385512;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,65116605665978;30;0;0;0;0;24,8;53,21888412017166;19,1587982832618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;566,271139970494;10,728927038626605;0;0;10,728927038626605;0;0;0;0;10,728927038626605
2023-01-25T01:00:00;150,83;117,3;564,248910467085;0;303,75;0;307,84999999999997;0;306,25;1,4122523530000002;290,0675;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,05085357163307;0;30;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,248910467085;11,810472103004289;0;0;11,810472103004289;0;0;0;0;11,810472103004289
2023-01-25T02:00:00;150,71;118,9;558,742298173759;0;303,65;0;307,84999999999997;0;306,15;1,334196852;289,54749999999996;0;27,800407061634445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,53264848627592;30;0;0;0;0;28,9;62,017167381974254;22,32618025751073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;558,742298173759;12,502660944206008;0;0;12,502660944206008;0;0;0;0;12,502660944206008
2023-01-25T03:00:00;147,57;123,1;550,0550204885279;0;303,65;0;307,65;0;306,04999999999995;1,274451284;289,59749999999997;0;31,04504225476748;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,01159522142729;30;0;0;0;0;33,1;71,03004291845491;25,57081545064377;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,0550204885279;14,319656652360509;0;0;14,319656652360509;0;0;0;0;14,319656652360509
2023-01-25T04:00:00;146,7;135,8;552,4308773223861;0;303,54999999999995;0;307,45;0;305,84999999999997;1,142987266;289,61749999999995;0;35,87980620326533;0;0;0;0;0;0;0;4,5;1,5;1;0;4,5;3;0;0;0;0;0;0;0;0;0;0;0;0;207,4087466934841;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,4308773223861;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-25T05:00:00;150,85;153,1;558,3270037255;0;303,75;0;308,04999999999995;0;306,25;1,143120028;289,495;0;30,11313953659868;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,5;4,166666666666666;1;0;12,5;3,0000000000000004;0;0;0;0;0;0;235,88800581881475;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;558,3270037255;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-25T06:00:00;170,6;166,6;552,238825474855;0;303,45;0;307,54999999999995;0;305,84999999999997;1,309619236;289,71999999999997;0;45,78909287890464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,28546964981183;0;30;35,3;47,51009421265141;8,409286675639299;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,238825474855;27,445159456789835;0;9,578034993270524;17,86712446351931;0;0;0;0;27,445159456789835
2023-01-25T07:00:00;200,09;169,8;542,956108144793;0;303,65;0;307,84999999999997;0;306,15;1,4417501380000002;290,1975;0;46,55140781833937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,6860937344258;0;30;38,5;51,8169582772544;9,171601615074028;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,956108144793;28,313423252213795;0;10,446298788694486;17,86712446351931;0;0;0;0;28,313423252213795
2023-01-25T08:00:00;225,04;170,5;534,772921464959;0;303,75;0;307,84999999999997;0;306,04999999999995;1,589345957;291,125;0;46,71816421134071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,08987775663132;0;30;39,2;52,75908479138628;9,338358008075371;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,772921464959;28,503355957462784;0;10,636231493943473;17,86712446351931;0;0;0;0;28,503355957462784
2023-01-25T09:00:00;225;166,6;528,8960330538999;0;303,75;0;307,75;0;306,04999999999995;1,913767623;292,155;0;45,78909287890464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,57576876885565;30;0;35,3;47,51009421265141;8,409286675639299;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,8960330538999;27,445159456789835;0;9,578034993270524;17,86712446351931;0;0;0;0;27,445159456789835
2023-01-25T10:00:00;212,42;167,6;526,101790692143;0;303,65;0;307,65;0;305,84999999999997;1,6176596429999999;290,66499999999996;0;46,02731629747799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,05881119197878;30;0;36,3;48,85598923283984;8,64751009421265;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;526,101790692143;27,71649189285982;0;9,84936742934051;17,86712446351931;0;0;0;0;27,71649189285982
2023-01-25T11:00:00;200,98;162;517,203880416631;0;303,65;0;307,84999999999997;0;306,04999999999995;1,392189341;289,83;0;44,69326515346722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,53900531085958;30;0;30,7;41,31897711978466;7,313458950201885;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,203880416631;26,197030250867897;0;8,329905787348586;17,86712446351931;0;0;0;0;26,197030250867897
2023-01-25T12:00:00;193,2;162;522,2725665554921;0;303,54999999999995;0;307,65;0;305,84999999999997;1,336789046;288,78;0;44,69326515346722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,93740404190746;0;30;30,7;41,31897711978466;7,313458950201885;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,2725665554921;26,197030250867897;0;8,329905787348586;17,86712446351931;0;0;0;0;26,197030250867897
2023-01-25T13:00:00;185,2;161,9;537,872211365361;0;303,45;0;307,54999999999995;0;305,84999999999997;1,2832370370000001;288,8325;0;44,66944281160989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,41791030150327;30;0;30,6;41,18438761776583;7,289636608344551;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,872211365361;26,1698970072609;0;8,30277254374159;17,86712446351931;0;0;0;0;26,1698970072609
2023-01-25T14:00:00;191,7;163,3;542,915388536549;0;303,54999999999995;0;307,65;0;305,84999999999997;1,272212658;289,33;0;45,00295559761258;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,8955685104731;30;0;32;43,06864064602963;7,623149394347244;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,915388536549;26,549762417758885;0;8,682637954239574;17,86712446351931;0;0;0;0;26,549762417758885
2023-01-25T15:00:00;197,3;164,8;554,667862785081;0;303,45;0;307,54999999999995;0;305,75;1,091605008;288,78999999999996;0;45,36029072547261;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,29143158520102;0;30;33,5;45,08748317631227;7,980484522207271;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,667862785081;26,956761071863866;0;9,089636608344554;17,86712446351931;0;0;0;0;26,956761071863866
2023-01-25T16:00:00;199,19;161,6;535,092801039841;0;303,25;0;307,34999999999997;0;305,65;1,534304189;290,9375;0;44,59797578603788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,69045507362148;0;30;30,3;40,780619111709285;7,218169582772543;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,092801039841;26,088497276439902;0;8,221372812920592;17,86712446351931;0;0;0;0;26,088497276439902
2023-01-25T17:00:00;206,35;156,1;539,151703537697;0;303,25;0;307,54999999999995;0;305,84999999999997;1,4565737779999999;290,62;0;43,287746983884446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,09263865969308;0;30;24,8;33,37819650067294;5,907940780619111;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,151703537697;24,596168878054975;0;6,729044414535665;17,86712446351931;0;0;0;0;24,596168878054975
2023-01-25T18:00:00;208,62;148,7;534,685312248799;0;303,15;0;307,75;0;305,84999999999997;1,55175288;291,22749999999996;0;41,52489368644165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,5769293958271;30;0;17,4;23,41857335127859;4,14508748317631;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,685312248799;22,588308851137075;0;4,721184387617764;17,86712446351931;0;0;0;0;22,588308851137075
2023-01-25T19:00:00;193,21;146,5;557,703533193487;0;302,95;0;306,95;0;305,34999999999997;1,496270747;291,16249999999997;0;41,00080216558028;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,9794243344665;0;30;15,2;20,45760430686407;3,62099596231494;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;557,703533193487;21,991377491783105;0;4,124253028263796;17,86712446351931;0;0;0;0;21,991377491783105
2023-01-25T20:00:00;174,29;138,9;574,070510148865;0;303,34999999999997;0;308,15;0;306,04999999999995;1,586357942;290,835;0;39,190304184422814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,46402639203305;30;0;7,6;10,228802153432044;1,8104979811574717;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;574,070510148865;19,92925097765121;0;2,0621265141319;17,86712446351931;0;0;0;0;19,92925097765121
2023-01-25T21:00:00;165,95;130,6;583,4069942356371;0;302,95;0;307,04999999999995;0;305,25;1,467394983;290,8275;0;36,83903367107649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,86683262097281;0;30;0;0;0;40,6;87,12446351931328;31,364806866952783;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;583,4069942356371;17,564291845493557;0;0;17,564291845493557;0;0;0;0;17,564291845493557
2023-01-25T22:00:00;163,61;124,9;585,994689326961;0;303,15;0;307,25;0;305,45;1,323067696;289,96999999999997;0;32,435600194681655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,35174593771072;30;0;0;0;0;34,9;74,89270386266095;26,96137339055794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,994689326961;15,098369098712448;0;0;15,098369098712448;0;0;0;0;15,098369098712448
2023-01-25T23:00:00;153,23;117,3;567,884444625256;0;303,25;0;307,75;0;305,65;1,394679107;290,34;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,83381076311696;30;0;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,884444625256;11,810472103004289;0;0;11,810472103004289;0;0;0;0;11,810472103004289
2023-01-26T00:00:00;150;115,7;559,466208543547;0;303,15;0;307,54999999999995;0;305,54999999999995;1,3188879260000002;289,54499999999996;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,31302738204064;30;0;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,466208543547;11,118283261802574;0;0;11,118283261802574;0;0;0;0;11,118283261802574
2023-01-26T01:00:00;140,33;119,5;549,31377727834;0;303,04999999999995;0;307,15;0;305,34999999999997;1,132749396;288,8125;0;28,26392637493916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,78939607930243;30;0;0;0;0;29,5;63,30472103004291;22,78969957081545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,31377727834;12,762231759656652;0;0;12,762231759656652;0;0;0;0;12,762231759656652
2023-01-26T02:00:00;137,13;122,2;539,856654744178;0;303,25;0;307,54999999999995;0;305,54999999999995;1,335775699;289,835;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,2629171396945;30;0;0;0;0;32,2;69,09871244635194;24,875536480686698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,856654744178;13,93030042918455;0;0;13,93030042918455;0;0;0;0;13,93030042918455
2023-01-26T03:00:00;134,63;128;540,672320386844;0;303,25;0;307,75;0;305,65;1,219418709;289,275;0;8,280871913612291;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;261,65464347955947;0;30;0;0;0;13,992037427597046;30,02583138969323;10,809299300289563;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,672320386844;6,053207608162156;0;0;6,053207608162156;0;0;0;0;6,053207608162156
2023-01-26T04:00:00;136,01;140,2;550,8187367056851;0;303,04999999999995;0;307,15;0;305,34999999999997;1,387103843;289,5625;0;17,705764617474944;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;230,04953064679046;0;30;0;0;0;26,192037427597036;56,20608890042282;20,234192004152217;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,8187367056851;11,33114752232524;0;0;11,33114752232524;0;0;0;0;11,33114752232524
2023-01-26T05:00:00;143,85;158,7;552,848860138055;0;303,04999999999995;0;307,15;0;305,34999999999997;1,324363735;288,98249999999996;0;30,185214764395283;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;198,44757832530473;0;30;3,392037427597039;4,5653262820956115;0,8080627519309231;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,848860138055;18,787494241989787;0;0,9203697784704752;17,86712446351931;0;0;0;0;18,787494241989787
2023-01-26T06:00:00;165,68;172;537,2684577311591;0;303,34999999999997;0;307,95;0;305,75;1,628096627;291,025;0;47,07549933920074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,84878619905118;0;30;40,7;54,77792732166892;9,695693135935398;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,2684577311591;28,91035461156776;0;11,043230148048453;17,86712446351931;0;0;0;0;28,91035461156776
2023-01-26T07:00:00;186,98;173,7;531,20813903358;0;302,95;0;307,15;0;305,34999999999997;1,486563983;290,34499999999997;0;47,48047915077543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,33210132043126;30;0;42,4;57,065948855989205;10,10067294751009;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,20813903358;29,371619752886733;0;11,504495289367423;17,86712446351931;0;0;0;0;29,371619752886733
2023-01-26T08:00:00;198,95;177,7;521,612950260534;0;303,25;0;307,65;0;305,65;1,438777406;290,51;0;48,43337282506883;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,73362074187818;0;30;46,4;62,44952893674291;11,053566621803494;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;521,612950260534;30,456949497166683;0;12,58982503364737;17,86712446351931;0;0;0;0;30,456949497166683
2023-01-26T09:00:00;202,91;173,5;525,8399549069201;0;303,25;0;307,45;0;305,54999999999995;1,2089577710000001;290,9975;0;47,43283446706076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,217247379804;30;0;42,2;56,79676985195153;10,05302826379542;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,8399549069201;29,317353265672736;0;11,450228802153427;17,86712446351931;0;0;0;0;29,317353265672736
2023-01-26T10:00:00;197,11;175,8;539,853773920909;0;303,45;0;307,75;0;305,75;1,183890316;291,065;0;47,98074832977947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,619078286645;0;30;44,5;59,89232839838493;10,600942126514132;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,853773920909;29,941417868633714;0;12,074293405114402;17,86712446351931;0;0;0;0;29,941417868633714
2023-01-26T11:00:00;194,23;169,1;548,065230490985;0;303,54999999999995;0;307,75;0;305,84999999999997;5,731426962303085;288,84700196835973;0;46,38465142533802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,10301637881633;30;0;37,8;50,87483176312248;9,004845222072678;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,065230490985;28,123490546964803;0;10,256366083445492;17,86712446351931;0;0;0;0;28,123490546964803
2023-01-26T12:00:00;187,19;160;549,466994608837;0;303,65;0;307,75;0;305,84999999999997;13,517923221589982;293,9394774566989;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,58410607717846;30;0;28,7;38,62718707940781;6,837012113055183;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,466994608837;25,654365378727924;0;7,787240915208614;17,86712446351931;0;0;0;0;25,654365378727924
2023-01-26T13:00:00;184,72;151,7;560,7613083830611;0;303,65;0;307,65;0;305,84999999999997;12,06190305550897;293,60181148651037;0;42,2395639421617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,06234766657076;30;0;20,4;27,456258411843866;4,859757738896364;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,7613083830611;23,402306159347035;0;5,535181695827723;17,86712446351931;0;0;0;0;23,402306159347035
2023-01-26T14:00:00;181,28;142,7;565,439790143231;0;303,65;0;307,45;0;305,75;12,59476982109373;296,5058542642273;0;40,09555317500154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,5377414318041;30;0;11,4;15,343203230148037;2,7157469717362024;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,439790143231;20,960314234717153;0;3,093189771197844;17,86712446351931;0;0;0;0;20,960314234717153
2023-01-26T15:00:00;175,62;140,3;565,727730007996;0;303,45;0;307,65;0;305,84999999999997;11,42509166302587;295,35815743210617;0;39,52381697042551;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,93134028923987;0;30;9;12,113055181695847;2,144010767160165;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,727730007996;20,309116388149192;0;2,4419919246298827;17,86712446351931;0;0;0;0;20,309116388149192
2023-01-26T16:00:00;168,86;147,4;548,958851330309;0;303,34999999999997;0;307,75;0;305,95;9,081974992186199;292,7063589473684;0;41,2152032422963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,32809978678992;0;30;16,1;21,66890982503366;3,8353970390309575;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,958851330309;22,235576684246098;0;4,368452220726786;17,86712446351931;0;0;0;0;22,235576684246098
2023-01-26T17:00:00;186,2;149,3;543,22685196883;0;303,45;0;308,15;0;306,15;7,769725477154891;291,545462450552;0;41,66782773758567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,80696697681125;30;0;18;24,226110363391676;4,288021534320326;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,22685196883;22,751108312779074;0;4,883983849259762;17,86712446351931;0;0;0;0;22,751108312779074
2023-01-26T18:00:00;180,73;147,4;542,974369915327;0;303,15;0;307,25;0;305,54999999999995;4,003432546746159;288,7537599438408;0;41,2152032422963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,20403891169252;0;30;16,1;21,66890982503366;3,8353970390309575;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,974369915327;22,235576684246098;0;4,368452220726786;17,86712446351931;0;0;0;0;22,235576684246098
2023-01-26T19:00:00;170,55;145,9;550,0092634306491;0;303,04999999999995;0;306,95;0;305,34999999999997;1,1300295716142288;285,9637627689442;0;40,85786811443627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,68321850780134;30;0;14,6;19,65006729475102;3,4780619111709306;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,0092634306491;21,828578030141117;0;3,9614535666218056;17,86712446351931;0;0;0;0;21,828578030141117
2023-01-26T20:00:00;158,99;138,4;565,750631633152;0;302,75;0;306,04999999999995;0;304,65;0,9451902292007823;285,39779300974664;0;39,07119247513614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,1595501859506;30;0;7,1;9,555854643337831;1,6913862718707962;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,750631633152;19,793584759616216;0;1,9264602960969066;17,86712446351931;0;0;0;0;19,793584759616216
2023-01-26T21:00:00;154,44;132,1;557,17016745852;0;303,25;0;307,54999999999995;0;305,65;2,657943945784381;285,1481325764771;0;37,57038493812402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,55408686251099;0;30;0,8;1,0767160161507365;0,19057873485868035;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;557,17016745852;18,0841904123753;0;0,21706594885598846;17,86712446351931;0;0;0;0;18,0841904123753
2023-01-26T22:00:00;149,75;129,7;545,472176160704;0;303,15;0;307,34999999999997;0;305,54999999999995;1,322563859666666;286,6038793194115;0;36,143754701119406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,0307314538247;30;0;0;0;0;39,7;85,19313304721027;30,6695278969957;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;545,472176160704;17,17493562231759;0;0;17,17493562231759;0;0;0;0;17,17493562231759
2023-01-26T23:00:00;137,91;121;556,62225476857;0;303,15;0;307,25;0;305,54999999999995;1,958804478;286,775;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,4255810122583;0;30;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,62225476857;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-01-27T00:00:00;135;118,8;553,041588261746;0;303,15;0;307,25;0;305,45;1,549533133;287,8825;0;1,1735757762732333;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;258,9025384541571;30;0;0;0;0;4,7920374275970445;10,283342119306962;3,7020031629505064;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,041588261746;2,0731217712522834;0;0;2,0731217712522834;0;0;0;0;2,0731217712522834
2023-01-27T01:00:00;132,23;121,1;537,632094779527;0;303,15;0;307,15;0;305,54999999999995;1,3625161929999998;289,67749999999995;0;2,950399810607995;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;227,2977008318906;0;30;0;0;0;7,092037427597042;15,218964436903521;5,478827197285268;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,632094779527;3,06814323047975;0;0;3,06814323047975;0;0;0;0;3,06814323047975
2023-01-27T02:00:00;130,32;122;530,955831047062;0;303,15;0;307,15;0;305,45;1,332480226;289,65;0;3,645678780565081;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;255,77497106180743;30;0;0;0;0;7,992037427597048;17,15029490900654;6,174106167242354;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,955831047062;3,457499453655718;0;0;3,457499453655718;0;0;0;0;3,457499453655718
2023-01-27T03:00:00;125,11;124,5;522,5234649889851;0;303,15;0;307,04999999999995;0;305,45;1,249373708;289,205;0;5,577009252668085;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;224,1704461962802;0;30;0;0;0;10,492037427597047;22,515101775959327;8,105436639345358;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,5234649889851;4,5390445180334;0;0;4,5390445180334;0;0;0;0;4,5390445180334
2023-01-27T04:00:00;128,31;141,5;536,109161173706;0;303,15;0;307,04999999999995;0;305,34999999999997;1,1864388650000002;288,995;0;18,710056462968513;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;252,64802915166058;30;0;0;0;0;27,492037427597047;58,99578847123829;21,238483849645785;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,109161173706;11,89355095580164;0;0;11,89355095580164;0;0;0;0;11,89355095580164
2023-01-27T05:00:00;134,12;159,8;556,490531574629;0;303,15;0;307,04999999999995;0;305,34999999999997;1,215548195;288,44;0;30,447260524825975;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;221,04381698032438;0;30;4,492037427597062;6,04581080430291;1,070108512361615;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,490531574629;19,085959921666777;0;1,2188354581474665;17,86712446351931;0;0;0;0;19,085959921666777
2023-01-27T06:00:00;151,01;168,3;544,3506792870289;0;303,04999999999995;0;306,84999999999997;0;305,25;1,2714420990000002;288,60749999999996;0;32,47215958269946;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;189,4427652302053;0;30;12,992037427597062;17,485918475904526;3,0950075702351008;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,3506792870289;21,392285628261664;0;3,5251611647423524;17,86712446351931;0;0;0;0;21,392285628261664
2023-01-27T07:00:00;176,1;174,1;535,314633744371;0;301,54999999999995;0;302,75;0;302,25;1,537560831;290,11749999999995;0;47,575768518204775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,84487358526124;0;30;42,8;57,604306864064604;10,195962314939434;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,314633744371;29,480152727314735;0;11,613028263795425;17,86712446351931;0;0;0;0;29,480152727314735
2023-01-27T08:00:00;195;177,2;541,8345226579711;0;304,54999999999995;0;310,45;0;307,65;2,460820332423069;286,92058706457607;0;48,31426111578216;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,3290890979027;30;0;45,9;61,7765814266487;10,934454912516818;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,8345226579711;30,321283279131684;0;12,454158815612375;17,86712446351931;0;0;0;0;30,321283279131684
2023-01-27T09:00:00;199,19;167,8;535,529700682987;0;303,25;0;306,65;0;305,25;8,900955687571921;288,19433404876895;0;46,07496098119266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,81045618899293;30;0;36,5;49,12516823687754;8,695154777927325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,529700682987;27,770758380073822;0;9,903633916554512;17,86712446351931;0;0;0;0;27,770758380073822
2023-01-27T10:00:00;195;160;522,408592157841;0;304,84999999999997;0;311,04999999999995;0;308,15;10,712761202651112;292,8033580301487;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,28897514337405;30;0;28,7;38,62718707940781;6,837012113055183;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,408592157841;25,654365378727924;0;7,787240915208614;17,86712446351931;0;0;0;0;25,654365378727924
2023-01-27T11:00:00;190;146,7;522,5697275589471;0;306,04999999999995;0;313,15;0;309,54999999999995;8,77746792435146;292,4761117313231;0;41,04844684929495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,68569887743868;0;30;15,4;20,726783310901737;3,6686406460296075;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,5697275589471;22,0456439789971;0;4,17851951547779;17,86712446351931;0;0;0;0;22,0456439789971
2023-01-27T12:00:00;183,06;142,5;532,673791123104;0;306,65;0;313,95;0;310,34999999999997;5,1022260882469785;289,2769146394919;0;40,047908491286876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,16453030755093;30;0;11,2;15,074024226110367;2,668102288021535;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,673791123104;20,90604774750316;0;3,0389232839838503;17,86712446351931;0;0;0;0;20,90604774750316
2023-01-27T13:00:00;180;141,6;532,954084489167;0;307,04999999999995;0;314,84999999999997;0;310,95;2,639230551041654;285,96705103603233;0;39,83350741457086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,56156648609914;0;30;10,3;13,862718707940779;2,4537012113055177;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,954084489167;20,661848555040173;0;2,7947240915208607;17,86712446351931;0;0;0;0;20,661848555040173
2023-01-27T14:00:00;181,5;142,2;538,4035497209;0;307,45;0;315,25;0;311,45;3,233693296285059;285,7829200077382;0;39,97644146571486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,04071032945052;30;0;10,9;14,670255720053825;2,596635262449527;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;538,4035497209;20,82464801668216;0;2,9575235531628508;17,86712446351931;0;0;0;0;20,82464801668216
2023-01-27T15:00:00;185;139,2;547,350662610099;0;307,54999999999995;0;315,54999999999995;0;311,45;1,7295336583333332;287,31315302570806;0;39,26177120999481;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,5170062584176;30;0;7,9;10,632570659488549;1,881965006729473;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,350662610099;20,010650708472202;0;2,1435262449528913;17,86712446351931;0;0;0;0;20,010650708472202
2023-01-27T16:00:00;188;137,6;535,6849170251689;0;307,25;0;314,95;0;311,15;1,914857414;287,1669482074752;0;38,880613740277454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,91150718937075;0;30;6,3;8,479138627187076;1,5008075370121123;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,6849170251689;19,576518810760223;0;1,7093943472409145;17,86712446351931;0;0;0;0;19,576518810760223
2023-01-27T17:00:00;198,05;141,1;533,018581094861;0;307,54999999999995;0;315,45;0;311,65;1,4244041360000002;288,21;0;39,71439570528418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,30916867023078;0;30;9,8;13,189771197846564;2,334589502018842;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,018581094861;20,526182337005178;0;2,6590578734858674;17,86712446351931;0;0;0;0;20,526182337005178
2023-01-27T18:00:00;200,7;138,5;543,974521818084;0;307,25;0;315,04999999999995;0;311,25;2,1342658653333335;286,06377686495796;0;39,09501481699347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,78893775336377;30;0;7,2;9,690444145356667;1,71520861372813;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,974521818084;19,820718003223213;0;1,953593539703904;17,86712446351931;0;0;0;0;19,820718003223213
2023-01-27T19:00:00;193,7;137,4;577,4443245622231;0;307,15;0;314,95;0;311,25;2,152932855801023;286,7949064398767;0;38,83296905656278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,26585885958843;30;0;6,1;8,209959623149405;1,4531628532974448;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;577,4443245622231;19,52225232354623;0;1,6551278600269201;17,86712446351931;0;0;0;0;19,52225232354623
2023-01-27T20:00:00;181,5;128,9;584,721269389182;0;307,54999999999995;0;315,65;0;311,75;5,975573338472071;290,13190837802847;0;35,525728950046464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,7399322737025;30;0;0;0;0;38,9;83,47639484978542;30,05150214592275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;584,721269389182;16,828841201716738;0;0;16,828841201716738;0;0;0;0;16,828841201716738
2023-01-27T21:00:00;166,25;125,3;588,364788613811;0;307,04999999999995;0;314,84999999999997;0;311,25;10,458385630367838;294,43588241177866;0;32,74461307021813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,13221091205406;0;30;0;0;0;35,3;75,75107296137338;27,270386266094416;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;588,364788613811;15,271416309012873;0;0;15,271416309012873;0;0;0;0;15,271416309012873
2023-01-27T22:00:00;155,12;117,3;587,2763858254309;0;307,45;0;315,65;0;311,84999999999997;4,143253419162939;291,739286795677;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,52765032254183;0;30;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;587,2763858254309;11,810472103004289;0;0;11,810472103004289;0;0;0;0;11,810472103004289
2023-01-27T23:00:00;146;111;586,3049662511211;0;307,15;0;315,25;0;311,54999999999995;1,25853011;288,81;0;21,697402769788944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,00519755750958;30;0;0;0;0;21;45,064377682403425;16,223175965665234;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;586,3049662511211;9,08497854077253;0;0;9,08497854077253;0;0;0;0;9,08497854077253
2023-01-28T00:00:00;139,9;107,7;585,217124443549;0;306,95;0;314,84999999999997;0;311,25;1,16497408;287,97499999999997;0;19,14804654661298;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,4009496693328;0;30;0;0;0;17,7;37,98283261802575;13,673819742489272;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,217124443549;7,657339055793992;0;0;7,657339055793992;0;0;0;0;7,657339055793992
2023-01-28T01:00:00;135,06;108,7;583,6086993709911;0;307,34999999999997;0;315,65;0;311,84999999999997;1,360155477;288,4975;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,685610680164961;4,22853689338832;1;0;12,685610680164961;3,0000000000000004;0;0;0;0;0;0;189,7998622059448;0;30;0;0;0;0,6864365639295296;1,473039836758647;0,5302943412331129;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;583,6086993709911;0,2969648310905432;0;0;0,2969648310905432;0;0;0;0;0,2969648310905432
2023-01-28T02:00:00;133,38;111,3;575,046231658041;0;306,95;0;314,84999999999997;0;311,34999999999997;1,327311382;288,3975;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;158,20193485130318;0;30;2,379866637520236;3,2030506561510577;0,5669399661387372;0,24012354598231894;0,5152865793611994;0,1855031685700318;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;575,046231658041;0,7496167866792709;0;0,6457350122800531;0,1038817743992178;0;0;0;0;0,7496167866792709
2023-01-28T03:00:00;129,59;112,3;575,131161190901;0;307,25;0;315,34999999999997;0;311,75;1,230910365;288,4325;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;186,68611465781805;30;0;1,0193855665607905;1,3719859576861246;0,24284151451044403;1,2446991051307372;2,6710281225981487;0,9615701241353335;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;575,131161190901;0,8150716385853094;0;0,2765923690695227;0,5384792695157867;0;0;0;0;0,8150716385853094
2023-01-28T04:00:00;125,28;125;576,9775633867749;0;306,95;0;315,15;0;311,45;1,3118315299999999;288,11249999999995;0;5,963275347088685;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;215,16744604635227;30;0;0;0;0;10,992037427597047;23,588063149349882;8,491702733765958;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,9775633867749;4,755353530908936;0;0;4,755353530908936;0;0;0;0;4,755353530908936
2023-01-28T05:00:00;122,83;141,4;573,747477799332;0;307,04999999999995;0;315,04999999999995;0;311,54999999999995;1,322224608;288,1925;0;18,6328032440844;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;183,5669819333266;0;30;0;0;0;27,392037427597053;58,781196196560195;21,161230630761672;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;573,747477799332;11,850289153226536;0;0;11,850289153226536;0;0;0;0;11,850289153226536
2023-01-28T06:00:00;128,85;152,6;573,6987450918119;0;307,25;0;315,54999999999995;0;311,84999999999997;1,275227701;287,97499999999997;0;27,28516375910585;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;151,9696778667122;0;30;0;0;0;38,59203742759704;82,81553096050867;29,81359114578312;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;573,6987450918119;16,695611041638546;0;0;16,695611041638546;0;0;0;0;16,695611041638546
2023-01-28T07:00:00;136,32;157,1;569,014414519537;0;306,95;0;314,95;0;311,45;1,256801362;287,705;0;29,804057294677925;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;180,45448089892554;30;0;1,7920374275970445;2,411894249794138;0,42690528221356244;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;569,014414519537;18,35336234427781;0;0,4862378807584982;17,86712446351931;0;0;0;0;18,35336234427781
2023-01-28T08:00:00;145,43;163,7;550,9978790539781;0;307,34999999999997;0;315,65;0;311,84999999999997;1,342199228;288,72999999999996;0;31,37633185726204;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;148,85748808241462;0;30;8,392037427597039;11,294801383037738;1,9991798447976794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,9978790539781;20,14415642233972;0;2,277031958820408;17,86712446351931;0;0;0;0;20,14415642233972
2023-01-28T09:00:00;160,16;156;533,377909018615;0;307,45;0;315,65;0;311,95;1,270547884;287,9325;0;43,26392464202711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,26365496518532;0;30;24,7;33,24360699865411;5,884118438761777;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,377909018615;24,569035634447978;0;6,7019111709286685;17,86712446351931;0;0;0;0;24,569035634447978
2023-01-28T10:00:00;161,57;153,4;530,139686844075;0;307,45;0;315,65;0;311,95;1,214326628;287,5625;0;42,64454375373641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,75192859968882;30;0;22,1;29,744279946164212;5,264737550471065;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,139686844075;23,863571300666017;0;5,996446837146705;17,86712446351931;0;0;0;0;23,863571300666017
2023-01-28T11:00:00;157,3;144,7;528,289983777692;0;307,15;0;315,15;0;311,54999999999995;1,1218471360000002;287,55249999999995;0;40,572000012148244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,15840603840779;0;30;13,4;18,03499327052489;3,192193808882905;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,289983777692;21,50297910685713;0;3,635854643337818;17,86712446351931;0;0;0;0;21,50297910685713
2023-01-28T12:00:00;141,56;143,9;531,519930022552;0;307,25;0;315,45;0;311,65;1,202032455;287,57;0;33,179806203265336;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,080433070866151;2,0268110236220505;1;0;6,080433070866151;3;0;0;0;0;0;0;142,64699019780394;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,519930022552;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-28T13:00:00;135,32;142,7;530,703868058929;0;307,15;0;315,04999999999995;0;311,45;0,942324811;286,52;0;19,637095089577947;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;171,13272549878417;30;0;0;0;0;28,692037427597036;61,57089576737561;22,16552247625522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,703868058929;12,412692586702923;0;0;12,412692586702923;0;0;0;0;12,412692586702923
2023-01-28T14:00:00;138,16;137,2;540,422326637448;0;307,45;0;315,65;0;311,84999999999997;0,8559426559999999;285,80499999999995;0;35,41313953659868;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;1,9666666666666668;1;0;5,9;3;0;0;0;0;0;0;139,53666485781326;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,422326637448;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-28T15:00:00;147,14;139,4;555,713169145189;0;307,15;0;314,95;0;311,45;0,684739184;285,03999999999996;0;34,679806203265336;0;0;0;0;0;0;0;3,6876112282791222;1,2292037427597073;1;0;3,6876112282791222;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;107,94376382290643;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;555,713169145189;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
