timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-28T16:00:00;154,27;139,6;546,662387867872;0;307,54999999999995;0;315,75;0;311,95;0,766432097;285,53749999999997;0;39,35706057742416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,43296944652414;30;0;8,3;11,170928667563926;1,9772543741588149;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,662387867872;20,1191836829002;0;2,2520592193808877;17,86712446351931;0;0;0;0;20,1191836829002
2023-01-28T17:00:00;164,93;140,9;551,608087276582;0;307,04999999999995;0;314,95;0;311,45;0,7063513760000001;285,13;0;39,66675102156951;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,9193261495795;30;0;9,6;12,920592193808895;2,2869448183041743;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,608087276582;20,471915849791184;0;2,6047913862718732;17,86712446351931;0;0;0;0;20,471915849791184
2023-01-28T18:00:00;174,06;135,7;559,304054380358;0;307,54999999999995;0;315,75;0;312,04999999999995;0,725701423;285,1325;0;38,42798924498808;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,32388684854348;0;30;4,4;5,9219380888290605;1,0481830417227436;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,304054380358;19,060987182227247;0;1,1938627187079385;17,86712446351931;0;0;0;0;19,060987182227247
2023-01-28T19:00:00;163,56;134,7;558,0350129563319;0;306,95;0;314,95;0;311,45;0,709462148;285,15999999999997;0;38,18976582641473;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,81055445985862;30;0;3,4;4,576043068640635;0,8099596231493923;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;558,0350129563319;18,78965474615726;0;0,9225302826379519;17,86712446351931;0;0;0;0;18,78965474615726
2023-01-28T20:00:00;149,96;128,3;544,8706158265511;0;306,75;0;315,25;0;311,84999999999997;0,7043503179999999;285,16499999999996;0;35,06220963674174;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,29437340441262;30;0;0;0;0;38,3;82,18884120171676;29,58798283261803;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,8706158265511;16,569270386266098;0;0;16,569270386266098;0;0;0;0;16,569270386266098
2023-01-28T21:00:00;146,13;121,7;528,250565830988;0;306,84999999999997;0;315,54999999999995;0;311,95;0,5944532519999999;284,61249999999995;0;29,96349719038981;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,7753439670722;30;0;0;0;0;31,7;68,02575107296137;24,489270386266096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,250565830988;13,713991416309012;0;0;13,713991416309012;0;0;0;0;13,713991416309012
2023-01-28T22:00:00;142,23;113,2;515,6052798143639;0;306,65;0;314,65;0;311,45;0,579510422;284,47499999999997;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,25346643267548;30;0;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;515,6052798143639;10,036738197424892;0;0;10,036738197424892;0;0;0;0;10,036738197424892
2023-01-28T23:00:00;139,78;108,2;500,734934379198;0;304,65;0;310,34999999999997;0;308,04999999999995;0,574886923;284,4575;0;19,534312641033583;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,64979371761117;0;30;0;0;0;18,2;39,05579399141631;14,060085836909872;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,734934379198;7,873648068669528;0;0;7,873648068669528;0;0;0;0;7,873648068669528
2023-01-29T00:00:00;154,85;105,9;475,449803126747;0;304,04999999999995;0;308,95;0;306,84999999999997;0,5469552539999999;284,4525;0;17,75748860669882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,04928136981837;0;30;0;0;0;15,9;34,120171673819755;12,283261802575112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,449803126747;6,878626609442063;0;0;6,878626609442063;0;0;0;0;6,878626609442063
2023-01-29T01:00:00;129,66;110,9;448,523845073044;0;303,95;0;308,75;0;306,65;0,646273381;284,685;0;0;0;0;0;0;0;0;0;4,842470203900379;1,6141567346334595;1;0;4,842470203900379;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;152,45192907326035;0;30;0;0;0;1,3495672236966711;2,896067003640925;1,042584121310733;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,523845073044;0,5838471079340104;0;0;0,5838471079340104;0;0;0;0;0,5838471079340104
2023-01-29T02:00:00;126,23;111,2;447,697390182426;0;303,84999999999997;0;308,65;0;306,54999999999995;0,572976722;284,47999999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,432053112247756;4,810684370749252;1;0;14,432053112247756;3;0;0;0;0;0;0;180,93668388035303;30;0;0;0;0;1,4399941318467349;3,0901161627612335;1,1124418185940441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,697390182426;0,6229674184126647;0;0;0,6229674184126647;0;0;0;0;0,6229674184126647
2023-01-29T03:00:00;123,63;114,9;421,563490917023;0;303,84999999999997;0;308,65;0;306,54999999999995;0,61213896;284,715;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;209,41859021196498;30;0;4,778604585144787;6,431500114595945;1,1383755202834822;0,08548008654674868;0,18343366211748643;0,06603611836229512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,563490917023;1,3335706493854278;0;1,2965904231025425;0,03698022628288526;0;0;0;0;1,3335706493854278
2023-01-29T04:00:00;123,87;123,3;441,52518697656603;0;303,84999999999997;0;308,54999999999995;0;306,54999999999995;0,5693535779999999;284,3425;0;4,649970626058641;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;177,81870098452274;0;30;0;0;0;9,292037427597045;19,939994479821983;7,178398012735914;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,52518697656603;4,019902887132112;0;0;4,019902887132112;0;0;0;0;4,019902887132112
2023-01-29T05:00:00;123,13;130,9;435,336043484345;0;303,75;0;308,54999999999995;0;306,45;0,5072659119999998;284,26;0;10,521215261251779;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;146,22197174600325;0;30;0;0;0;16,892037427597053;36,24900735535848;13,049642647929053;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,336043484345;7,307799882840269;0;0;7,307799882840269;0;0;0;0;7,307799882840269
2023-01-29T06:00:00;127,74;134,3;441,090510992874;0;303,75;0;308,45;0;306,45;0,4835474789999999;284,0575;0;13,14782470331187;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;114,6284021804076;0;30;0;0;0;20,29203742759706;43,54514469441428;15,676252089989143;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,090510992874;8,77870117039392;0;0;8,77870117039392;0;0;0;0;8,77870117039392
2023-01-29T07:00:00;133,26;135,6;432,072808511032;0;303,75;0;308,34999999999997;0;306,34999999999997;0,479228915;284,11749999999995;0;14,15211654880542;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;143,11693934018956;30;0;0;0;0;21,59203742759704;46,3348442652297;16,680543935482692;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,072808511032;9,341104603870306;0;0;9,341104603870306;0;0;0;0;9,341104603870306
2023-01-29T08:00:00;148,07;138,4;425,601060888489;0;303,45;0;307,65;0;305,75;0,546593508;284,385;0;35,01313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;2,3666666666666663;1;0;7,1;3,0000000000000004;0;0;0;0;0;0;171,60262764625554;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,601060888489;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-29T09:00:00;155,77;137,3;405,400002455306;0;303,45;0;307,54999999999995;0;305,65;0,1743090530000001;284,1525;0;35,37980620326533;0;0;0;0;0;0;0;0;0;0;0;0;0;6;2;1;0;6;3;0;0;0;0;0;0;200,0854673834909;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,400002455306;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-29T10:00:00;124,76;137;366,752625867382;0;303,45;0;307,45;0;305,65;0,10681512000000011;284,30499999999995;0;15,233661613183106;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;168,4865114683315;0;30;0;0;0;22,992037427597047;49,33913611072327;17,762088999860378;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,752625867382;9,94676983992181;0;0;9,94676983992181;0;0;0;0;9,94676983992181
2023-01-29T11:00:00;121,06;133,9;358,059198206498;0;303,34999999999997;0;307,45;0;305,54999999999995;0,05618288900000013;284,03;0;12,838811827775384;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;196,96966281718468;30;0;0;0;0;19,892037427597053;42,686775595701825;15,367239214452658;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,059198206498;8,605653960093488;0;0;8,605653960093488;0;0;0;0;8,605653960093488
2023-01-29T12:00:00;115,31;127,4;346,627566769941;0;303,34999999999997;0;307,34999999999997;0;305,54999999999995;0,1168414060000001;284,33;0;0,6618695509871664;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;225,44996585090297;30;0;13,392037427597053;18,024276483979886;3,1902969376644394;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,627566769941;3,633694139170345;0;3,633694139170345;0;0;0;0;0;3,633694139170345
2023-01-29T13:00:00;114,97;123,1;359,450921507941;0;303,75;0;308,84999999999997;0;306,54999999999995;0,05537700800000007;284,025;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;193,84847348589685;0;30;8,413607334270047;11,323832213014867;2,0043183017036315;0,6784300933269907;1,4558585693712245;0,5241090849736408;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,450921507941;2,576385661729036;0;2,282884574143797;0,29350108758523885;0;0;0;0;2,576385661729036
2023-01-29T14:00:00;121,03;117,3;343,123981100383;0;306,45;0;315,34999999999997;0;311,54999999999995;0,058202420000000206;284,03749999999997;0;0,014777493011430831;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;222,32908863854826;30;0;0;0;0;3,2920374275970445;7,064457999135288;2,543204879688704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,123981100383;1,424194732625674;0;0;1,424194732625674;0;0;0;0;1,424194732625674
2023-01-29T15:00:00;125,5;117,1;330,46220198840297;0;306,34999999999997;0;315,04999999999995;0;311,54999999999995;0,06631430000000005;284,0925;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,581610007868656;4,8605366692895515;1;0;14,581610007868656;3,0000000000000004;0;0;0;0;0;0;190,72790836126336;0;30;0;0;0;3,2183899921313373;6,906416292127332;2,4863098651658397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,46220198840297;1,39233352449287;0;0;1,39233352449287;0;0;0;0;1,39233352449287
2023-01-29T16:00:00;130,09;118,9;294,979412183759;0;306,25;0;314,84999999999997;0;311,45;0,105021789;284,28249999999997;0;1,25082899515736;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;159,12988820200619;0;30;0;0;0;4,892037427597053;10,49793439398509;3,779256381834633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,979412183759;2,1163835738273944;0;0;2,1163835738273944;0;0;0;0;2,1163835738273944
2023-01-29T17:00:00;156,14;119,8;284,440695693737;0;306,45;0;315,65;0;312,04999999999995;0,1060034970000001;284,31;0;28,495686031591518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,613975213186;30;0;0;0;0;29,8;63,948497854077246;23,02145922746781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,440695693737;12,892017167381972;0;0;12,892017167381972;0;0;0;0;12,892017167381972
2023-01-29T18:00:00;153,36;121,3;258,43830153724303;0;306,15;0;314,95;0;311,54999999999995;0,18056394700000009;284,66999999999996;0;29,65448431485332;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,01626644724365;0;30;0;0;0;31,3;67,16738197424891;24,18025751072961;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,43830153724303;13,54094420600858;0;0;13,54094420600858;0;0;0;0;13,54094420600858
2023-01-29T19:00:00;128,65;121,1;259,948833868388;0;305,04999999999995;0;311,65;0;308,95;0,1245880890000001;284,36499999999995;0;2,950399810607995;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;184,50066482059893;30;0;0;0;0;7,092037427597042;15,218964436903521;5,478827197285268;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,948833868388;3,06814323047975;0;0;3,06814323047975;0;0;0;0;3,06814323047975
2023-01-29T20:00:00;99,84;117,5;256,47982470583804;0;304,54999999999995;0;311,04999999999995;0;308,25;0,140173559;284,48249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;212,98221475411688;30;0;0,31682790962762697;0,42641710582453163;0,0754758277309421;3,175209517969417;6,813754330406474;2,4529515589463307;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;256,47982470583804;1,4596185615441706;0;0,08596568853422558;1,373652873009945;0;0;0;0;1,4596185615441706
2023-01-29T21:00:00;85;111,7;265,422091289028;0;304,15;0;309,75;0;307,34999999999997;0,11945726400000009;284,3725;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,589727425435969;4,52990914181199;1;0;13,589727425435969;3;0;0;0;0;0;0;181,38196916422044;0;30;0;0;0;1,5907056454301756;3,41353142796175;1,22887131406623;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;265,422091289028;0,6881679358770888;0;0;0,6881679358770888;0;0;0;0;0,6881679358770888
2023-01-29T22:00:00;79,83;108;280,309554512256;0;303,04999999999995;0;306,34999999999997;0;304,95;0,1011310910000001;284,25;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,196606799181776;4,065535599727259;1;0;12,196606799181776;3;0;0;0;0;0;0;209,863830967304;30;0;0;0;0;0,47544044491271115;1,0202584654779208;0,3672930475720515;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,309554512256;0,20568410664034883;0;0;0,20568410664034883;0;0;0;0;0,20568410664034883
2023-01-29T23:00:00;64,36;99,9;246,292287745477;0;300,65;0;299,45;0;300,04999999999995;0,18538383400000008;284,66499999999996;0;2,17422680412371;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,5720472440944935;1,5240157480314978;1;0;4,5720472440944935;3;0;0;0;0;0;0;238,34284458420728;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,292287745477;0;0;0;0;0;0;0;0;0
2023-01-30T00:00:00;45;96,3;252,41074558299798;0;300,34999999999997;0;298,95;0;299,54999999999995;0,2512753720000001;285,04499999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,612618110236221;1,5375393700787403;1;0;4,612618110236221;3,0000000000000004;0;0;0;0;0;0;206,74006293132783;0;30;0;0;0;0;0;0;10,167814960629919;20,964566929133856;3,7107283464566923;0;0;0;0;45;45;0;0;252,41074558299798;0;0;0;0;0;0;0;0;0
2023-01-30T01:00:00;5,9;96,6;254,37613508491202;0;300,15;0;298,54999999999995;0;299,34999999999997;0,721681414;288,065;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,7694094488188945;1,589803149606298;1;0;4,7694094488188945;3;0;0;0;0;0;0;175,14044155661367;0;30;0;0;0;0;0;0;10,31102362204724;21,259842519685034;3,7629921259842507;0;0;0;0;45;45;0;0;254,37613508491202;0;0;0;0;0;0;0;0;0
2023-01-30T02:00:00;5,07;95,8;251,45667250977;0;300,04999999999995;0;298,25;0;299,04999999999995;0,74828149;288,5075;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;143,54398014403696;0;30;0;0;0;0;0;0;10,702277994032384;22,066552565015225;3,9057798040076945;0;0;0;0;45;45;0,7977220059676183;0,8057798040076953;251,45667250977;0;0;0;0;0;0;0;0;0
2023-01-30T03:00:00;2,03;98,5;268,460251251123;0;299,95;0;297,95;0;298,84999999999997;0,7547266530000001;288,41749999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,762421259842522;1,920807086614174;1;0;5,762421259842522;3,0000000000000004;0;0;0;0;0;0;172,02962574602256;30;0;0;0;0;0;0;0;11,218011811023619;23,129921259842515;4,093996062992125;0;0;0;0;45;45;0;0;268,460251251123;0;0;0;0;0;0;0;0;0
2023-01-30T04:00:00;9,03;105,6;280,865063646184;0;299,84999999999997;0;297,75;0;298,75;0,784301781;288,8125;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,47314960629921;3,1577165354330696;1;0;9,47314960629921;3;0;0;0;0;0;0;200,51242278344796;30;0;0;0;0;0;0;0;14,607283464566926;30,118110236220467;5,3309055118110225;0;0;0;0;45;45;0;0;280,865063646184;0;0;0;0;0;0;0;0;0
2023-01-30T05:00:00;37,47;113,4;299,668905884129;0;300,15;0;298,65;0;299,34999999999997;0,719546927;288,5;0;0;0;1,2609598800776602;0,42031996002588673;1;0;1,2609598800776602;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;168,91342417274856;0;30;0;0;0;2,103124791613876;4,51314332964351;1,6247315986716637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,668905884129;0,9098496952561317;0;0;0,9098496952561317;0;0;0;0;0,9098496952561317
2023-01-30T06:00:00;88,1;120;311,92058983065004;0;300,84999999999997;0;300,65;0;300,65;0,8771321730000001;289,3775;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;137,31758546191026;0;30;3,931461581342997;5,291334564391652;0,9365662178973223;2,060575846254047;4,421836579944307;1,5918611687799504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,92058983065004;1,958175302698129;0;1,0667330481813568;0,8914422545167722;0;0;0;0;1,958175302698129
2023-01-30T07:00:00;102,18;119,4;332,478939424229;0;301,34999999999997;0;301,95;0;301,54999999999995;0,6521169969999999;288,0675;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;165,80385370336407;30;0;3,063949500131316;4,123754374335554;0,7299045242573929;2,328087927465733;4,995896840055221;1,7985228624198797;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,478939424229;1,8385216848211803;0;0,8313488818660476;1,0071728029551326;0;0;0;0;1,8385216848211803
2023-01-30T08:00:00;115,5;124,4;320,596437158502;0;302,65;0;306,45;0;304,65;0,839387397;288,755;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;134,2083259495727;0;30;10,293216843562057;13,853589291469794;2,4520853045901534;0,09882058403499323;0,21206133913088676;0,07634208208711923;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,596437158502;2,835635167129097;0;2,79288360116031;0,04275156596878677;0;0;0;0;2,835635167129097
2023-01-30T09:00:00;100,8;121,6;302,315668026938;0;302,75;0;306,54999999999995;0;304,75;4,96996761075482;287,1654314546051;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;162,69490511697774;30;0;6,244827131240825;8,404881737874597;1,4876640676038035;1,347210296356213;2,891009219648525;1,040763319073469;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,315668026938;2,2772516170366615;0;1,6944241583555186;0,5828274586811426;0;0;0;0;2,2772516170366615
2023-01-30T10:00:00;96,81;117,1;303,382467368197;0;303,95;0;311,34999999999997;0;308,04999999999995;10,448646086423734;291,9274442070918;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,581610007868656;4,8605366692895515;1;0;14,581610007868656;3,0000000000000004;0;0;0;0;0;0;131,099688258045;0;30;0;0;0;3,2183899921313373;6,906416292127332;2,4863098651658397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,382467368197;1,39233352449287;0;0;1,39233352449287;0;0;0;0;1,39233352449287
2023-01-30T11:00:00;88,23;114,2;307,340848704143;0;303,65;0;309,15;0;306,84999999999997;10,396151821323606;293,22415273896917;0;0;0;1,8198214583441525;0,6066071527813841;1;0;1,8198214583441525;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;159,5865782892192;30;0;0;0;0;2,344263213347381;5,030607753964336;1,8110187914271612;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,340848704143;1,0141705231992102;0;0;1,0141705231992102;0;0;0;0;1,0141705231992102
2023-01-30T12:00:00;86,1;112,1;303,196618344741;0;301,25;0;302,25;0;301,65;11,444691054632669;291,63193704845867;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,86915821456921;4,623052738189736;1;0;13,86915821456921;3;0;0;0;0;0;0;188,0706196313903;30;0;0;0;0;1,7112748562969258;3,672263640122158;1,322014910443977;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,196618344741;0,740328349848627;0;0;0,740328349848627;0;0;0;0;0,740328349848627
2023-01-30T13:00:00;83,38;106,2;309,05659894285196;0;301,65;0;304,15;0;302,84999999999997;9,887300185479273;291,53773488491635;0;0,5715726133227266;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;216,55181256942714;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,4920374275970474;1,5940570807660763;0;0;45;45;0;0;309,05659894285196;0,321361907482441;0;0;0;0;0,321361907482441;0;0;0,321361907482441
2023-01-30T14:00:00;88,36;104,2;320,87532378638;0;301,84999999999997;0;304,34999999999997;0;303,04999999999995;15,19846782043114;294,82524849664856;0;0,7408934707903767;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,9;1,6333333333333333;1;0;4,9;3,0000000000000004;0;0;0;0;0;0;245,0301573881702;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,87532378638;0;0;0;0;0;0;0;0;0
2023-01-30T15:00:00;86,12;108,5;335,56159943681;0;301,04999999999995;0;301,45;0;301,15;11,61799353247014;293,1396970214282;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,354281112369991;3,784760370789997;1;0;11,354281112369991;3;0;0;0;0;0;0;213,42670700401035;0;30;0;0;0;0,6261519584961521;1,3436737306784379;0,4837225430442377;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,56159943681;0,2708846241047731;0;0;0,2708846241047731;0;0;0;0;0,2708846241047731
2023-01-30T16:00:00;89,69;113,7;341,095063941256;0;299,25;0;296,75;0;297,95;3,594063584472655;286,794385483711;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;241,90536433330996;30;0;3,043580422721406;4,096339734483723;0,7250521330036189;0,6205042489701275;1,3315541823393293;0,47935950564215857;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,095063941256;1,0942634136315275;0;0,8258220904719186;0,2684413231596088;0;0;0;0;1,0942634136315275
2023-01-30T17:00:00;98,62;122,1;348,004468656824;0;299,15;0;296,54999999999995;0;297,84999999999997;7,808510014560654;291,5657918656963;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;210,30222642845558;0;30;6,967753865583899;9,377865229588021;1,6598821456370796;1,124283562013139;2,412625669556092;0,8685452410401932;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,004468656824;2,3769629652674533;0;1,890577630284945;0,48638533498250813;0;0;0;0;2,3769629652674533
2023-01-30T18:00:00;96,29;125,7;346,68914118893804;0;300,04999999999995;0;299,65;0;299,75;1,922109209769775;287,13500864036797;0;0,2568897394124683;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;238,78119620581273;30;0;11,69203742759705;15,736254949659557;2,7853171260897414;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,68914118893804;3,1724289978513665;0;3,1724289978513665;0;0;0;0;0;3,1724289978513665
2023-01-30T19:00:00;100,7;125,4;347,47049609368503;0;301,54999999999995;0;303,54999999999995;0;302,54999999999995;0,614984295;287,6975;0;0,1854227138404636;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;267,2573180861922;30;0;11,392037427597053;15,332486443603033;2,7138501005177367;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,47049609368503;3,091029267030371;0;3,091029267030371;0;0;0;0;0;3,091029267030371
2023-01-30T20:00:00;89,95;128,3;346,829628153109;0;301,54999999999995;0;303,04999999999995;0;302,34999999999997;0,637390826;287,76;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;235,65164498596255;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;3,6783563637483923;3,9298679099875984;0;0;45;45;0;0;346,829628153109;3,672097309377445;0;2,879835938723945;0;0;0,7922613706534999;0;0;3,672097309377445
2023-01-30T21:00:00;86,85;127,8;360,576277507405;0;301,54999999999995;0;302,65;0;302,04999999999995;0,560863683;287,37;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;204,04913245304292;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;3,178356363748378;3,395679875799549;0;0;45;45;0;0;360,576277507405;3,564405001685134;0;2,879835938723945;0;0;0,684569062961189;0;0;3,564405001685134
2023-01-30T22:00:00;88,15;124,2;338,329703700028;0;302,34999999999997;0;305,75;0;304,04999999999995;0,6101292309999999;287,6525;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;172,44978017137657;0;30;10,004046149824822;13,464395894784417;2,3831980733768416;0,18799127777222446;0,4034147591678636;0,1452293133004309;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;338,329703700028;2,7957506278367794;0;2,714422212388538;0,0813284154482413;0;0;0;0;2,7957506278367794
2023-01-30T23:00:00;90,8;120,6;298,180940920513;0;301,04999999999995;0;302,04999999999995;0;301,54999999999995;0,65792793;288,03;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;140,8535878249384;0;30;4,798973662554678;6,45891475444775;1,1432279115372517;1,7930637650423606;3,8477763198333914;1,385199475140021;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,180940920513;2,077828920575078;0;1,3021172144966664;0,7757117060784117;0;0;0;0;2,077828920575078
2023-01-31T00:00:00;94,01;120,6;304,95356309180397;0;301,75;0;304,15;0;303,45;0,791100512;289,10999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;169,3395024661559;30;0;4,798973662554678;6,45891475444775;1,1432279115372517;1,7930637650423606;3,8477763198333914;1,385199475140021;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,95356309180397;2,077828920575078;0;1,3021172144966664;0,7757117060784117;0;0;0;0;2,077828920575078
2023-01-31T01:00:00;98,15;120,1;308,986439990185;0;303,04999999999995;0;301,54999999999995;0;303,45;0,7703904810000002;288,40999999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;197,82256851590927;30;0;4,076046928211603;5,485931262734325;0,9710098335039755;2,0159904993854347;4,326159869925825;1,5574175531732972;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,986439990185;1,9781175723442863;0;1,10596374256724;0,8721538297770464;0;0;0;0;1,9781175723442863
2023-01-31T02:00:00;98,15;117,2;301,10268540825604;0;306,54999999999995;0;303,65;0;306,25;0,771657694;288,37;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,271457888654532;1,7571526295515105;1;0;5,271457888654532;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;226,30278625905768;30;0;0;0;0;3,2485322948480286;6,971099345167443;2,5095957642602795;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,10268540825604;1,4053736279857565;0;0;1,4053736279857565;0;0;0;0;1,4053736279857565
2023-01-31T03:00:00;100,91;120,8;310,462503204276;0;312,84999999999997;0;312,84999999999997;0;314,45;0,7379442949999999;288,36249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;194,70120861201073;0;30;5,088144356291911;6,8481081511331245;1,212115142750563;1,70389307130513;3,6564228997964157;1,3163122439267096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,462503204276;2,1177134598673955;0;1,380578603268438;0,7371348565989574;0;0;0;0;2,1177134598673955
2023-01-31T04:00:00;105,29;129,5;323,22805297212096;0;319,75;0;317,45;0;321,34999999999997;0,7224348050000001;288,15999999999997;0;1,1621387299912027;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;223,18173849114953;30;0;15,49203742759705;20,85065602637557;3,690566116668476;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,22805297212096;4,2034922549173155;0;4,2034922549173155;0;0;0;0;0;4,2034922549173155
2023-01-31T05:00:00;109,53;142,1;331,65477503747695;0;325,75;0;321,25;0;326,45;0,5522564540000001;287,5675;0;4,163753804015427;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;191,5804729488794;0;30;28,09203742759704;37,80893328074972;6,6921811906927005;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,65477503747695;7,622280949399143;0;7,622280949399143;0;0;0;0;0;7,622280949399143
2023-01-31T06:00:00;144,34;152,3;347,95940255762497;0;327,84999999999997;0;318,95;0;326,65;0,9718449260000002;289,82;0;30,379806203265336;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,480433070866157;4,826811023622052;1;0;14,480433070866157;3;0;0;0;0;0;0;220,0613149015845;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,95940255762497;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-31T07:00:00;171,4;157,2;343,535640386637;0;327,75;0;317,84999999999997;0;325,95;0,9174526710000002;289,4375;0;43,549792744315134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,53930877009435;30;0;25,9;34,858681022880205;6,169986541049796;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,535640386637;24,894634557731962;0;7,02751009421265;17,86712446351931;0;0;0;0;24,894634557731962
2023-01-31T08:00:00;182,98;158,7;318,757964330045;0;330,34999999999997;0;316,25;0;324,75;0,840933967;288,97249999999997;0;43,90712787217516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,9355074707963;0;30;27,4;36,877523553162845;6,527321668909823;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,757964330045;25,30163321183694;0;7,434508748317629;17,86712446351931;0;0;0;0;25,30163321183694
2023-01-31T09:00:00;169,94;156,2;277,68203643949903;0;338,04999999999995;0;325,95;0;331,25;1,00315437;289,59499999999997;0;43,311569325741786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,41381392004922;30;0;24,9;33,51278600269178;5,931763122476445;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,68203643949903;24,623302121661972;0;6,756177658142663;17,86712446351931;0;0;0;0;24,623302121661972
2023-01-31T10:00:00;167,11;161,1;273,41260898117696;0;338,45;0;327,15;0;332,34999999999997;2,332467341774196;286,5741300535801;0;30,756950968971328;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;213,81032517023618;0;30;5,7920374275970445;7,795474330547839;1,3797989565069675;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,41260898117696;19,438692088557755;0;1,5715676250384445;17,86712446351931;0;0;0;0;19,438692088557755
2023-01-31T11:00:00;146,33;153,4;270,315697633837;0;333,04999999999995;0;324,54999999999995;0;330,95;4,448264455848544;288,154100861751;0;30,013139536598672;0;2,064084671691539;0,6880282238971797;1;0;2,064084671691539;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;242,28894413771917;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,315697633837;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-31T12:00:00;138,23;141,7;284,71641247826403;0;328,04999999999995;0;327,75;0;330,25;8,111318650198273;291,9236720979697;0;18,864562900736747;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;210,68576787488436;0;30;0;0;0;27,692037427597036;59,42497302059449;21,39299028741402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,71641247826403;11,980074560951849;0;0;11,980074560951849;0;0;0;0;11,980074560951849
2023-01-31T13:00:00;123,71;145,6;285,82097703938405;0;329,54999999999995;0;329,25;0;331,04999999999995;5,917519918031789;291,1880354947274;0;21,877438437217435;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;239,16469929809688;30;0;0;0;0;31,592037427597038;67,79407173304085;24,405865823894707;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,82097703938405;13,667284861381034;0;0;13,667284861381034;0;0;0;0;13,667284861381034
2023-01-31T14:00:00;106,62;142,8;302,169409107952;0;328,95;0;328,95;0;330,95;1,377614419446605;286,13846954921644;0;4,330510197016777;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;207,56183545974602;0;30;28,79203742759706;38,75105979488164;6,8589375836940505;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,169409107952;7,812213654648139;0;7,812213654648139;0;0;0;0;0;7,812213654648139
2023-01-31T15:00:00;108,1;142,1;292,235620142285;0;329,34999999999997;0;329,75;0;330,75;1,1275753791121677;285,7557176476881;0;4,163753804015427;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;175,962131907779;0;30;28,09203742759704;37,80893328074972;6,6921811906927005;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;292,235620142285;7,622280949399143;0;7,622280949399143;0;0;0;0;0;7,622280949399143
2023-01-31T16:00:00;101,73;144,6;292,766918795967;0;329,45;0;330,15;0;331,45;1,573317326565968;286,83753929381294;0;4,7593123504488055;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;204,4445356945882;30;0;30,59203742759704;41,17367083122078;7,287739737126079;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;292,766918795967;8,300612039574109;0;8,300612039574109;0;0;0;0;0;8,300612039574109
2023-01-31T17:00:00;103,18;146,3;302,788748663001;0;328,75;0;327,95;0;329,34999999999997;0,788866033;288,28749999999997;0;5,164292162023506;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;232,92409124101874;30;0;32,29203742759706;43,461692365541126;7,692719548700779;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,788748663001;8,76187718089309;0;8,76187718089309;0;0;0;0;0;8,76187718089309
2023-01-31T18:00:00;108,96;147,3;299,88371390021604;0;329,34999999999997;0;329,04999999999995;0;330,65;0,9758096319999999;289,36749999999995;0;5,402515580596858;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,3218514634736;0;30;33,29203742759706;44,807587385729555;7,930942967274131;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,88371390021604;9,03320961696308;0;9,03320961696308;0;0;0;0;0;9,03320961696308
2023-01-31T19:00:00;100,28;142,3;303,198202090656;0;328,84999999999997;0;329,75;0;330,75;0,8072318199999999;288,6875;0;4,211398487730102;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;169,7227719099062;0;30;28,29203742759706;38,07811228478743;6,739825874407375;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,198202090656;7,676547436613146;0;7,676547436613146;0;0;0;0;0;7,676547436613146
2023-01-31T20:00:00;94,92;134,9;308,362501347639;0;328,84999999999997;0;329,75;0;330,75;0,9500427549999999;289,48499999999996;0;2,4485451902873008;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;198,2057996327152;30;0;20,892037427597053;28,118489135393073;4,976972576964574;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,362501347639;5,668687409695243;0;5,668687409695243;0;0;0;0;0;5,668687409695243
2023-01-31T21:00:00;86,19;124;317,097484442259;0;328,84999999999997;0;329,75;0;330,75;0,837018068;288,815;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;226,68597905275195;30;0;9,714875456087588;13,075202498099042;2,3143108421635303;0,2771619715094548;0,5947681792048387;0,21411654451374193;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,097484442259;2,7558660885444626;0;2,635960823616767;0,11990526492769549;0;0;0;0;2,7558660885444626
2023-01-31T22:00:00;86,1;114,9;302,079319414532;0;328,84999999999997;0;329,45;0;330,65;1,1619354020000001;290,54499999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;255,16331045484668;30;0;4,778604585144787;6,431500114595945;1,1383755202834822;0,08548008654674868;0,18343366211748643;0,06603611836229512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,079319414532;1,3335706493854278;0;1,2965904231025425;0,03698022628288526;0;0;0;0;1,3335706493854278
2023-01-31T23:00:00;69,56;106,1;290,669877996988;0;328,84999999999997;0;328,54999999999995;0;330,04999999999995;0,913937001;289,8375;0;0,10756013745704696;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,580433070866137;3,193477690288712;1;0;9,580433070866137;3,0000000000000004;0;0;0;0;0;0;283,6377941238012;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,669877996988;0;0;0;0;0;0;0;0;0
2023-02-01T00:00:00;79,94;109,6;279,684844739307;0;329,04999999999995;0;329,75;0;331,25;1,167059499;290,4625;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;2,742705965988973;0,9142353219963244;1;0;2,742705965988973;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;252,0304829759678;0;30;0;0;0;0,9577172883797206;2,055187314119572;0,7398674330830459;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,684844739307;0,41432576252650566;0;0;0,41432576252650566;0;0;0;0;0,41432576252650566
2023-02-01T01:00:00;67,55;116,6;278,184105033192;0;329,04999999999995;0;329,95;0;331,15;0,806718752;289,1225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,852311704954655;1,617437234984885;1;0;4,852311704954655;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;220,42633255924918;0;30;0;0;0;3,0676784785478968;6,583001026926817;2,369880369693654;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,184105033192;1,3271330070284462;0;0;1,3271330070284462;0;0;0;0;1,3271330070284462
2023-02-01T02:00:00;65,69;116,2;281,173207311454;0;328,95;0;330,04999999999995;0;331,04999999999995;0,8574142609999998;289,6325;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,952890732318856;4,650963577439619;1;0;13,952890732318856;3;0;0;0;0;0;0;248,90428992599325;30;0;0;0;0;2,947109267681145;6,3242688147664055;2,276736773315906;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,173207311454;1,2749725930569074;0;0;1,2749725930569074;0;0;0;0;1,2749725930569074
2023-02-01T03:00:00;66,82;119;276,750910240452;0;328,95;0;329,75;0;331,04999999999995;0,7659254959999999;289,0225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;217,30045212857962;0;30;2,485608112656849;3,345367580964803;0,5921300618307701;2,506429314940195;5,3786036801291734;1,9362973248465025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;276,750910240452;1,7587526062365455;0;0,6744261043225042;1,0843265019140413;0;0;0;0;1,7587526062365455
2023-02-01T04:00:00;57,59;129,9;281,94694513595596;0;329,04999999999995;0;329,95;0;331,04999999999995;0,73270994;288,4375;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;245,77872208336677;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;5,278356363748387;5,639269619389302;0;0;45;45;0;0;281,94694513595596;4,016712693992829;0;2,879835938723945;0;0;1,1368767552688832;0;0;4,016712693992829
2023-02-01T05:00:00;74,96;143,2;301,376581056459;0;328,95;0;329,95;0;331,15;0,7713240490000001;288,2575;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;214,1751968427374;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;18,57835636374837;19,848671328790992;0;0;45;45;0;0;301,376581056459;6,88132807860821;0;2,879835938723945;0;0;4,001492139884264;0;0;6,88132807860821
2023-02-01T06:00:00;95,98;158,9;326,41634501135405;0;328,54999999999995;0;329,34999999999997;0;330,75;0,9169584239999999;288,67999999999995;0;8,16590723604773;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;182,5748319546321;0;30;44,89203742759705;60,41996961991528;10,694334622725004;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,41634501135405;12,18066587537492;0;12,18066587537492;0;0;0;0;0;12,18066587537492
2023-02-01T07:00:00;112,75;160,4;327,724956952487;0;328,84999999999997;0;329,84999999999997;0;330,84999999999997;0,6913643500000001;287,9025;0;8,523242363907759;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;211,05657447143662;30;0;46,39203742759705;62,43881215019792;11,051669750585031;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,724956952487;12,5876645294799;0;12,5876645294799;0;0;0;0;0;12,5876645294799
