timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-01T08:00:00;120,74;168,4;321,906405061887;0;327,75;0;328,34999999999997;0;329,25;0,9545170958165736;286,84928141643434;0;32,495981924556794;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;239,53546881398947;30;0;13,092037427597054;17,62050797792336;3,1188299120924343;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;321,906405061887;21,41941887186866;0;3,5522944083493493;17,86712446351931;0;0;0;0;21,41941887186866
2023-02-01T09:00:00;111,29;162,2;302,130179007317;0;326,65;0;327,15;0;327,95;10,18600991987426;293,8230657196201;0;8,952044517339786;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;207,93256789868704;0;30;48,192037427597036;64,86142318653707;11,48047190401706;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,130179007317;13,076062914405872;0;13,076062914405872;0;0;0;0;0;13,076062914405872
2023-02-01T10:00:00;105,03;159,9;290,26838960309595;0;326,54999999999995;0;327,45;0;328,25;10,645834704838098;293,6029953355536;0;8,404130654621081;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;236,41177464189718;30;0;45,89203742759705;61,76586464010371;10,932558041298355;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,26838960309595;12,451998311444909;0;12,451998311444909;0;0;0;0;0;12,451998311444909
2023-02-01T11:00:00;101,45;153,6;291,197746084424;0;326,84999999999997;0;327,84999999999997;0;328,25;6,6136835832660985;290,11423627265157;0;6,903323117608967;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;204,80918609601196;0;30;39,59203742759704;53,28672601291662;9,43175050428624;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,197746084424;10,74260396420399;0;10,74260396420399;0;0;0;0;0;10,74260396420399
2023-02-01T12:00:00;99,34;148,8;280,527558649858;0;326,75;0;327,95;0;328,45;5,16925462780073;289,85668868132774;0;5,759850708456885;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;173,20975780898132;0;30;34,79203742759706;46,826429916012195;8,288278095134158;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,527558649858;9,440208271068059;0;9,440208271068059;0;0;0;0;0;9,440208271068059
2023-02-01T13:00:00;98,53;148;288,06632863714697;0;326,65;0;327,65;0;328,25;1,9993517309197086;288,90725984364354;0;5,569271973598201;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,69243683320042;30;0;33,99203742759705;45,74971389986144;8,097699360275474;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,06632863714697;9,223142322212066;0;9,223142322212066;0;0;0;0;0;9,223142322212066
2023-02-01T14:00:00;95,97;146,7;289,301607888585;0;326,54999999999995;0;326,34999999999997;0;327,54999999999995;0,9569324880000001;289,5825;0;5,259581529452841;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;230,1722675895171;30;0;32,692037427597036;44,00005037361647;7,7880089161301145;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;289,301607888585;8,87041015532108;0;8,87041015532108;0;0;0;0;0;8,87041015532108
2023-02-01T15:00:00;98,56;149,4;290,77906666210004;0;326,45;0;326,25;0;327,34999999999997;1,1038072509999999;290,325;0;5,902784759600894;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;198,5703029943371;0;30;35,39203742759705;47,63396692812524;8,431212146278167;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,77906666210004;9,603007732710047;0;9,603007732710047;0;0;0;0;0;9,603007732710047
2023-02-01T16:00:00;102,69;151;282,65271325853604;0;326,54999999999995;0;327,25;0;328,04999999999995;1,122474783;290,48249999999996;0;6,283942229318256;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;166,97149859561665;0;30;36,99203742759705;49,78739896042672;8,812369615995529;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,65271325853604;10,037139630422027;0;10,037139630422027;0;0;0;0;0;10,037139630422027
2023-02-01T17:00:00;109,12;149,1;284,08727742609904;0;326,65;0;327,34999999999997;0;328,04999999999995;0,896811283;289,15;0;5,831317734028887;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;135,37585407733604;0;30;35,09203742759704;47,2301984220687;8,35974512070616;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,08727742609904;9,52160800188905;0;9,52160800188905;0;0;0;0;0;9,52160800188905
2023-02-01T18:00:00;111,58;146,1;277,403872481428;0;326,65;0;327,54999999999995;0;327,75;0,807954616;288,71;0;5,116647478308832;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;163,8623164919283;30;0;32,09203742759704;43,19251336150342;7,645074864986105;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,403872481428;8,70761069367909;0;8,70761069367909;0;0;0;0;0;8,70761069367909
2023-02-01T19:00:00;100,88;144,7;271,534306260646;0;326,15;0;326,15;0;326,84999999999997;0,83628373;288,9375;0;4,783134692306139;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;192,34593026027912;30;0;30,692037427597036;41,308260333239616;7,311562078983412;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,534306260646;8,327745283181105;0;8,327745283181105;0;0;0;0;0;8,327745283181105
2023-02-01T20:00:00;97,65;136,1;267,28561612199195;0;326,45;0;327,25;0;327,75;2,9150063003946336;288,1291335233702;0;2,7344132925753195;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;220,8266956672531;30;0;22,09203742759704;29,73356315961917;5,262840679252593;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,28561612199195;5,994286332979224;0;5,994286332979224;0;0;0;0;0;5,994286332979224
2023-02-01T21:00:00;94,75;129,1;267,888567934636;0;326,75;0;327,54999999999995;0;327,84999999999997;5,512834226210508;291,2590324827744;0;1,0668493625618605;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;189,22566562926534;0;30;15,092037427597042;20,31229801830019;3,5952767492391335;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,888567934636;4,094959280489318;0;4,094959280489318;0;0;0;0;0;4,094959280489318
2023-02-01T22:00:00;86,42;121,3;262,77673268086596;0;327,15;0;327,84999999999997;0;328,95;4,619357026709444;289,47546169224336;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;217,7067430627024;30;0;5,811071090634985;7,8210916428465485;1,384333220783839;1,4809663369620558;3,1780393497039823;1,1440941658934336;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,77673268086596;2,217424808098187;0;1,5767320751978642;0,6406927329003228;0;0;0;0;2,217424808098187
2023-02-01T23:00:00;78,59;114;251,795467900235;0;327,54999999999995;0;327,75;0;328,54999999999995;0,6411808940000001;287,825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;186,10602501997508;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,1614294541883465;2,309219502337977;0;0;45;45;0;0;251,795467900235;1,3225586288311544;0;0,8570199771598183;0;0;0,4655386516713362;0;0;1,3225586288311544
2023-02-02T00:00:00;74,3;109,1;257,371523372586;0;326,95;0;328,15;0;328,45;0,787804894;288,97999999999996;0;0;0;0;0;0;0;0;0;3,585031652800759;1,1950105509335862;1;0;3,585031652800759;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;214,58741441747307;30;0;0;0;0;0,8070057747962796;1,731772048919055;0,6234379376108597;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,371523372586;0,3491252450620814;0;0;0,3491252450620814;0;0;0;0;0,3491252450620814
2023-02-02T01:00:00;67,77;111,1;263,755175201417;0;327,04999999999995;0;328,75;0;329,45;1,10786902;288,78499999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,362195414964438;4,787398471654813;1;0;14,362195414964438;3;0;0;0;0;0;0;182,9870083076103;0;30;0;0;0;1,4098518291300444;3,0254331097211247;1,089155919499605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;263,755175201417;0,6099273149197787;0;0;0,6099273149197787;0;0;0;0;0,6099273149197787
2023-02-02T02:00:00;71,35;109,6;276,541053178829;0;326,45;0;327,34999999999997;0;327,15;1,375142909;289,005;0;0;0;0;0;0;0;0;0;3,934320139217318;1,3114400464057727;1;0;3,934320139217318;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;151,3897622383585;0;30;0;0;0;0,9577172883797206;2,055187314119572;0,7398674330830459;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;276,541053178829;0,41432576252650566;0;0;0,41432576252650566;0;0;0;0;0,41432576252650566
2023-02-02T03:00:00;76,75;113,2;294,919600091477;0;328,84999999999997;0;329,84999999999997;0;331,34999999999997;1,182171283;288,0025;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;179,87462326213466;30;0;2,3206536883783317;3,1233562427702983;0,5528340549703428;0,8434309833132015;1,8099377324317627;0,6515775836754346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,919600091477;0,9945520654007355;0;0,6296686185424921;0,36488344685824337;0;0;0;0;0,9945520654007355
2023-02-02T04:00:00;88,55;117,1;325,46650145522;0;324,95;0;325,25;0;325,34999999999997;1,261905942;288,84;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,581610007868656;4,8605366692895515;1;0;14,581610007868656;3,0000000000000004;0;0;0;0;0;0;148,27768843138742;0;30;0;0;0;3,2183899921313373;6,906416292127332;2,4863098651658397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,46650145522;1,39233352449287;0;0;1,39233352449287;0;0;0;0;1,39233352449287
2023-02-02T05:00:00;93,11;134,5;362,85362261127204;0;327,75;0;322,04999999999995;0;327,65;1,390739515;289,34749999999997;0;2,3532558228579585;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;176,76286066254428;30;0;20,492037427597047;27,580131127317696;4,881683209535232;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,85362261127204;5,560154435267247;0;5,560154435267247;0;0;0;0;0;5,560154435267247
2023-02-02T06:00:00;116,21;149,8;382,57762055266096;0;328,54999999999995;0;323,25;0;328,84999999999997;1,4292180780000001;289,97999999999996;0;5,998074127030237;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;205,24518437647802;30;0;35,79203742759706;48,172324936200624;8,52650151370751;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;382,57762055266096;9,711540707138045;0;9,711540707138045;0;0;0;0;0;9,711540707138045
2023-02-02T07:00:00;139,22;153,8;403,60799739036503;0;324,65;0;317,54999999999995;0;324,84999999999997;1,4116888539999999;290,01;0;28,212202385715305;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;233,72465985804038;30;0;0;0;0;39,79203742759706;85,39063825664604;30,740629772392577;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,60799739036503;17,21475267253984;0;0;17,21475267253984;0;0;0;0;17,21475267253984
2023-02-02T08:00:00;169,87;158,2;411,752884103527;0;323,65;0;320,25;0;326,95;1,4098445119999998;289,6925;0;43,78801616288849;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,12234002363354;0;30;26,9;36,204576043068634;6,408209959623147;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,752884103527;25,165966993801945;0;7,298842530282636;17,86712446351931;0;0;0;0;25,165966993801945
2023-02-02T09:00:00;178,2;150,7;426,51644827421;0;325,15;0;325,95;0;328,15;1,2942534989999999;289,22999999999996;0;42,001340523588354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,60212778963117;30;0;19,4;26,110363391655444;4,621534320323013;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,51644827421;23,130973723277048;0;5,263849259757737;17,86712446351931;0;0;0;0;23,130973723277048
2023-02-02T10:00:00;170,09;136,6;418,208549745112;0;326,04999999999995;0;326,15;0;326,75;4,775026343593622;287,2445628405918;0;38,6423903217041;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,00012020843116;0;30;5,3;7,133243606998651;1,2625841184387612;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,208549745112;19,305186374690237;0;1,4380619111709279;17,86712446351931;0;0;0;0;19,305186374690237
2023-02-02T11:00:00;167,21;126,3;386,530716059199;0;326,65;0;327,34999999999997;0;327,95;18,73624107388478;294,143857558992;0;33,51714525905933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,4012728279893;0;30;0;0;0;36,3;77,89699570815449;28,04291845493562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,530716059199;15,704034334763945;0;0;15,704034334763945;0;0;0;0;15,704034334763945
2023-02-02T12:00:00;156,86;125;368,036485029243;0;326,65;0;327,84999999999997;0;328,25;20,056617652886768;295,0966162806481;0;32,51285341356577;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,80558533228546;0;30;0;0;0;35;75,10729613733905;27,03862660944206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;368,036485029243;15,141630901287552;0;0;15,141630901287552;0;0;0;0;15,141630901287552
2023-02-02T13:00:00;152,74;121,7;391,054230165222;0;326,75;0;327,95;0;328,34999999999997;18,81309148461974;296,25313936406917;0;29,96349719038981;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,29200477375224;30;0;0;0;0;31,7;68,02575107296137;24,489270386266096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,054230165222;13,713991416309012;0;0;13,713991416309012;0;0;0;0;13,713991416309012
2023-02-02T14:00:00;161,44;127,9;428,46595824142605;0;327,04999999999995;0;327,75;0;328,45;11,431923921182701;293,18234840312823;0;34,75319676120526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,77557557327486;30;0;0;0;0;37,9;81,3304721030043;29,278969957081546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,46595824142605;16,396223175965666;0;0;16,396223175965666;0;0;0;0;16,396223175965666
2023-02-02T15:00:00;163,39;126,3;442,37338906586797;0;327,04999999999995;0;327,25;0;328,25;14,27490975775812;295,12428559023317;0;33,51714525905933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,25629801571753;30;0;0;0;0;36,3;77,89699570815449;28,04291845493562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,37338906586797;15,704034334763945;0;0;15,704034334763945;0;0;0;0;15,704034334763945
2023-02-02T16:00:00;167,28;127,5;441,203155481915;0;327,25;0;327,54999999999995;0;328,45;15,0594519531553;296,0878324772998;0;34,44418388566877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,65522501749493;0;30;0;0;0;37,5;80,47210300429184;28,96995708154506;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,203155481915;16,223175965665234;0;0;16,223175965665234;0;0;0;0;16,223175965665234
2023-02-02T17:00:00;178,17;134;452,320445479924;0;327,34999999999997;0;327,54999999999995;0;328,45;14,365063369277399;295,69586864091474;0;38,023009433413385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,13625949499317;30;0;2,7;3,6339165545087524;0,6432032301480491;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,320445479924;18,599722040908276;0;0,7325975773889645;17,86712446351931;0;0;0;0;18,599722040908276
2023-02-02T18:00:00;183,12;131,9;468,791942396737;0;327,34999999999997;0;327,95;0;328,75;3,634892652949346;288,8963765949683;0;37,52274025440935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,61444586904366;30;0;0,6;0,8075370121130667;0,1429340511440128;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,791942396737;18,029923925161306;0;0,16279946164199424;17,86712446351931;0;0;0;0;18,029923925161306
2023-02-02T19:00:00;172,18;130,8;462,272015435082;0;327,34999999999997;0;328,04999999999995;0;328,84999999999997;1,266253506;288,17749999999995;0;36,99354010884475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,0108370560357;0;30;0;0;0;40,8;87,55364806866955;31,519313304721038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,272015435082;17,65081545064378;0;0;17,65081545064378;0;0;0;0;17,65081545064378
2023-02-02T20:00:00;142,09;124,1;463,943778412467;0;327,25;0;328,04999999999995;0;328,75;1,7592966371180474;286,1767770534735;0;31,817574443608684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,41038860390907;0;30;0;0;0;34,1;73,17596566523603;26,34334763948497;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,943778412467;14,752274678111585;0;0;14,752274678111585;0;0;0;0;14,752274678111585
2023-02-02T21:00:00;143,54;119,8;437,495809753844;0;327,34999999999997;0;328,25;0;328,95;2,773088007159235;287,6276529952257;0;28,495686031591518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,81310019662763;0;30;0;0;0;29,8;63,948497854077246;23,02145922746781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,495809753844;12,892017167381972;0;0;12,892017167381972;0;0;0;0;12,892017167381972
2023-02-02T22:00:00;130,15;113,9;382,166793811111;0;327,54999999999995;0;328,25;0;328,84999999999997;1,5515293831733856;287,3523944953961;0;0;0;1,6102483664942189;0,536749455498073;1;0;1,6102483664942189;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;180,29791888660796;30;0;0;0;0;2,2538363051973174;4,836558594844028;1,7411610941438502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;382,166793811111;0,9750502127205561;0;0;0,9750502127205561;0;0;0;0;0,9750502127205561
2023-02-02T23:00:00;103,93;101,7;402,93898579243995;0;327,45;0;327,25;0;328,25;1,427668028;289,7525;0;1,5742268041237106;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,180433070866146;1,7268110236220484;1;0;5,180433070866146;3,0000000000000004;0;0;0;0;0;0;208,7798890947193;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,93898579243995;0;0;0;0;0;0;0;0;0
2023-02-03T00:00:00;108,3;96,8;409,919337719145;0;327,34999999999997;0;327,75;0;328,65;1,2696490141577963;288,6298027873374;0;3,2075601374570457;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;2,2666666666666666;1;0;6,8;3;0;0;0;0;0;0;237,25901110580983;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,919337719145;0;0;0;0;0;0;0;0;0
2023-02-03T01:00:00;100,27;96,5;375,362902128199;0;327,65;0;327,34999999999997;0;328,75;1,313812027;289,69;0;3,3075601374570454;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,308385826771654;1,769461942257218;1;0;5,308385826771654;3;0;0;0;0;0;0;205,65633783627823;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,362902128199;0;0;0;0;0;0;0;0;0
2023-02-03T02:00:00;93,82;99,6;375,212631399314;0;328,04999999999995;0;328,65;0;329,95;1,252623506;288,98999999999995;0;2,2742268041237135;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,995997055050763;1,3319990183502544;1;0;3,995997055050763;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;234,1357722024946;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,212631399314;0;0;0;0;0;0;0;0;0
2023-02-03T03:00:00;87,83;102,9;372,436373563975;0;328,04999999999995;0;329,15;0;330,25;1,199334875;288,5925;0;1,1742268041237098;0;0;0;0;0;0;0;0;0;0;0;0;0;12,9;4,3;1;0;12,9;3;0;0;0;0;0;0;202,5334112568533;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,436373563975;0;0;0;0;0;0;0;0;0
2023-02-03T04:00:00;84,03;113,2;359,946339975539;0;328,04999999999995;0;328,95;0;330,15;1,2597431220000002;288,97249999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;231,01315791572762;30;0;2,3206536883783317;3,1233562427702983;0,5528340549703428;0,8434309833132015;1,8099377324317627;0,6515775836754346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,946339975539;0,9945520654007355;0;0,6296686185424921;0,36488344685824337;0;0;0;0;0,9945520654007355
2023-02-03T05:00:00;89,02;130,8;350,560833573401;0;327,95;0;328,45;0;329,84999999999997;1,077615292;287,97749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;199,411109231515;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;6,178356363748392;6,600808080927769;0;0;45;45;0;0;350,560833573401;4,210558847838984;0;2,879835938723945;0;0;1,330722909115038;0;0;4,210558847838984
2023-02-03T06:00:00;100,27;148;362,949454772995;0;327,95;0;328,54999999999995;0;329,84999999999997;1,199191354;288,4;0;5,569271973598201;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;227,89116812059186;30;0;33,99203742759705;45,74971389986144;8,097699360275474;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,949454772995;9,223142322212066;0;9,223142322212066;0;0;0;0;0;9,223142322212066
2023-02-03T07:00:00;107,73;144,9;380,742714030217;0;328,15;0;328,75;0;330,15;1,1584334779999998;287,765;0;4,830779376020813;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;256,3683790037798;30;0;30,892037427597053;41,577439337277326;7,359206762698086;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,742714030217;8,38201177039511;0;8,38201177039511;0;0;0;0;0;8,38201177039511
2023-02-03T08:00:00;110,39;143,1;361,074391153408;0;327,84999999999997;0;328,75;0;330,34999999999997;1,226104688;288,16249999999997;0;4,401977222588778;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;224,7637947974584;0;30;29,09203742759704;39,15482830093814;6,930404609266051;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;361,074391153408;7,893613385469129;0;7,893613385469129;0;0;0;0;0;7,893613385469129
2023-02-03T09:00:00;110,01;135,2;332,91737820441904;0;332,25;0;325,15;0;330,65;1,3603528078354186;286,76336523482314;0;2,5200122158593024;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;193,1623710495576;0;30;21,192037427597036;28,52225764144958;5,048439602536575;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,91737820441904;5,750087140516235;0;5,750087140516235;0;0;0;0;0;5,750087140516235
2023-02-03T10:00:00;97,73;128,7;314,783019085208;0;323,54999999999995;0;322,75;0;325,45;1,122342398;287,7475;0;0,9715599951325187;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;221,64305481245265;30;0;14,692037427597036;19,773940010224813;3,4999873818097917;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,783019085208;3,986426306061322;0;3,986426306061322;0;0;0;0;0;3,986426306061322
2023-02-03T11:00:00;102,81;121;331,46429347803104;0;318,15;0;317,34999999999997;0;319,65;1,2718649190000002;288,7625;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;250,1208905069714;30;0;5,377315050029145;7,237301547818499;1,2810023739638743;1,614722377567899;3,46506947975944;1,2474250127133983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,46429347803104;2,1575979991597123;0;1,4590399920402095;0,698558007119503;0;0;0;0;2,1575979991597123
2023-02-03T12:00:00;102;116,2;339,92122096135904;0;315,45;0;312,84999999999997;0;315,54999999999995;1,383140877;289,1975;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,952890732318856;4,650963577439619;1;0;13,952890732318856;3;0;0;0;0;0;0;218,51693104949965;0;30;0;0;0;2,947109267681145;6,3242688147664055;2,276736773315906;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,92122096135904;1,2749725930569074;0;0;1,2749725930569074;0;0;0;0;1,2749725930569074
2023-02-03T13:00:00;99,19;115,7;346,96533795135997;0;320,15;0;322,15;0;325,04999999999995;1,502588948;289,53749999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;186,91613198797367;0;30;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,6082776235908964;0,6498692559731799;0;0;45;45;0;0;346,96533795135997;1,5028180846651464;0;1,3718044426609535;0;0;0,13101364200419305;0;0;1,5028180846651464
2023-02-03T14:00:00;97,91;111,9;353,612404122717;0;327,25;0;328,95;0;331,04999999999995;1,248302448;288,7625;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;155,31849300635383;0;30;0,4410441790863436;0,5935991643154018;0,10506705208382612;1,4230404926051927;3,053734962672087;1,0993445865619513;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,612404122717;0,7353025600006777;0;0,119669591525985;0,6156329684746927;0;0;0;0;0,7353025600006777
2023-02-03T15:00:00;102;109,5;381,769641614212;0;328,34999999999997;0;329,54999999999995;0;331,45;1,427903044;289,635;0;0;0;3,8644624419340103;1,2881541473113367;1;0;3,8644624419340103;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;183,8029611570532;30;0;0;0;0;0,9275749856630341;1,9905042610794723;0,71658153398861;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,769641614212;0,40128565903362157;0;0;0,40128565903362157;0;0;0;0;0,40128565903362157
2023-02-03T16:00:00;107,72;112,6;395,36467894100304;0;328,45;0;329,84999999999997;0;331,65;1,35146351;288,65999999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;212,2845808609375;30;0;1,4531416071666308;1,9557760527141734;0,3461723613304087;1,110943064524894;2,383997992542691;0,8582392773153689;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,36467894100304;0,8748984475237838;0;0,39428445222717734;0,4806139952966065;0;0;0;0;0,8748984475237838
2023-02-03T17:00:00;112,4;114,7;400,470567913991;0;328,45;0;329,84999999999997;0;331,65;1,155726212;287,62;0;0;0;2,169109944760711;0,7230366482535704;1;0;2,169109944760711;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;240,7633524028514;30;0;0;0;0;2,4949747269308222;5,354023019164854;1,9274482868993477;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,470567913991;1,0793710406636345;0;0;1,0793710406636345;0;0;0;0;1,0793710406636345
2023-02-03T18:00:00;113,52;116,1;395,50710403641796;0;328,45;0;329,75;0;331,65;1,2978983350000002;288,07;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,883033035035538;4,627677678345179;1;0;13,883033035035538;3;0;0;0;0;0;0;269,2392760676111;30;0;0;0;0;2,916966964964455;6,2595857617262975;2,253450874221467;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,50710403641796;1,2619324895640216;0;0;1,2619324895640216;0;0;0;0;1,2619324895640216
2023-02-03T19:00:00;108,07;113,2;387,764097629404;0;329,54999999999995;0;330,75;0;332,54999999999995;2,17501103640572;286,2369349509409;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,257583068188203;1,7525276893960675;1;0;5,257583068188203;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;237,63340477158334;0;30;0;0;0;2,0428401861804995;4,383777223563303;1,5781598004827893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,764097629404;0,8837694882703618;0;0;0,8837694882703618;0;0;0;0;0,8837694882703618
2023-02-03T20:00:00;103,7;109,7;383,808503651221;0;329,95;0;330,84999999999997;0;332,84999999999997;11,9222963625242;294,76901086053476;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;206,03069406268514;0;30;0,06650108762241014;0,08950348266811593;0,01584211643225652;0,9534890958801523;2,046113939656979;0,7366010182765125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,808503651221;0,43054047234073917;0;0,018043902105892174;0,412496570234847;0;0;0;0;0,43054047234073917
2023-02-03T21:00:00;102,95;105,3;427,90459575073;0;330,04999999999995;0;331,34999999999997;0;333,25;3,383325663087777;287,43850406610414;0;0,3742268041237127;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,78043307086614;2,9268110236220464;1;0;8,78043307086614;3,0000000000000004;0;0;0;0;0;0;234,51009099327888;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,90459575073;0;0;0;0;0;0;0;0;0
2023-02-03T22:00:00;113,19;99,8;425,896571503574;0;329,75;0;331,25;0;333,04999999999995;1,5213603494853232;286,70552907513985;0;2,2075601374570457;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;3,2666666666666666;1;0;9,8;3,0000000000000004;0;0;0;0;0;0;262,98663998417953;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,896571503574;0;0;0;0;0;0;0;0;0
2023-02-03T23:00:00;107,8;92,2;389,149407012668;0;329,75;0;331,04999999999995;0;332,95;1,06859461466105;285,92365523203716;0;5,998318324985084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,38139395176003;0;30;2,2;2,960969044414535;0,5240915208613727;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,149407012668;0,5969313593539702;0;0,5969313593539702;0;0;0;0;0;0,5969313593539702
2023-02-04T00:00:00;99,36;86,1;413,894621365285;0;329,65;0;330,75;0;332,75;0,9882818939999999;288,025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,77930844394382;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0;413,894621365285;0;0;0;0;0;0;0;0;0
2023-02-04T01:00:00;106,25;88,7;446,04423158808396;0;329,75;0;331,15;0;333,15;1,4263900528744415;287,2022103650987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,25933051309943;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0;446,04423158808396;0;0;0;0;0;0;0;0;0
2023-02-04T02:00:00;113,15;95,8;457,30724994184703;0;329,65;0;330,95;0;332,84999999999997;1,241379890794775;286,7815412722078;0;3,8106952603715247;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;196,65755721162708;0;30;0,47204724409448495;0,6353260351204374;0,1124527082163174;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,30724994184703;0,12808172868028017;0;0,12808172868028017;0;0;0;0;0;0,12808172868028017
2023-02-04T03:00:00;121,77;101,7;464,892020959027;0;328,45;0;329,84999999999997;0;331,54999999999995;1,0912453302313874;286,0814118106611;0;1,5742268041237106;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,180433070866146;1,7268110236220484;1;0;5,180433070866146;3,0000000000000004;0;0;0;0;0;0;165,0589440874849;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,892020959027;0;0;0;0;0;0;0;0;0
2023-02-04T04:00:00;125,38;111,5;487,387814371918;0;327,75;0;329,25;0;330,45;1,047314903;288,10499999999996;0;0;0;0;0;0;0;0;0;5,261616387600246;1,753872129200082;1;0;5,261616387600246;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;193,54243819307615;30;0;0;0;0;1,5304210399967986;3,2841653218815416;1,182299515877355;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,387814371918;0,6620877288913187;0;0;0,6620877288913187;0;0;0;0;0,6620877288913187
2023-02-04T05:00:00;127,44;123;531,032838422259;0;327,65;0;329,04999999999995;0;330,25;1,00548394;288,05249999999995;0;4,4182109694062826;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;161,94413658083582;0;30;0;0;0;8,992037427597047;19,296217655787654;6,946638356083556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,032838422259;3,890117479406791;0;0;3,890117479406791;0;0;0;0;3,890117479406791
2023-02-04T06:00:00;137,34;137,7;554,791922634132;0;327,84999999999997;0;328,75;0;330,15;1,141580998;288,775;0;35,246472869932006;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,208385826771646;1,7361286089238819;1;0;5,208385826771646;3;0;0;0;0;0;0;190,42794216717775;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,791922634132;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-04T07:00:00;156,31;144,3;519,973608015781;0;327,84999999999997;0;328,54999999999995;0;330,04999999999995;1,325674448;289,3175;0;40,47671064471891;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,90889937296103;30;0;13;17,496635262449548;3,09690444145357;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,973608015781;21,394446132429138;0;3,5273216689098286;17,86712446351931;0;0;0;0;21,394446132429138
2023-02-04T08:00:00;164,19;145;505,115143274966;0;328,65;0;328,95;0;331,04999999999995;1,148917998;288,73749999999995;0;40,64346703772025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,3080611146027;0;30;13,7;18,43876177658143;3,263660834454913;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;505,115143274966;21,584378837678127;0;3,717254374158816;17,86712446351931;0;0;0;0;21,584378837678127
2023-02-04T09:00:00;169,83;137,5;496,223545779201;0;328,75;0;328,84999999999997;0;330,65;1,145136746;287,91749999999996;0;38,856791398420114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,71038294007022;0;30;6,2;8,34454912516824;1,4769851951547786;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,223545779201;19,549385567153227;0;1,6822611036339175;17,86712446351931;0;0;0;0;19,549385567153227
2023-02-04T10:00:00;164,11;130,8;482,756232646952;0;328,75;0;328,04999999999995;0;330,15;1,164978372;288,47499999999997;0;36,99354010884475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,1948119017762;30;0;0;0;0;40,8;87,55364806866955;31,519313304721038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,756232646952;17,65081545064378;0;0;17,65081545064378;0;0;0;0;17,65081545064378
2023-02-04T11:00:00;156,39;123,3;462,72652857616697;0;328,75;0;328,45;0;330,34999999999997;1,183823529;289,1375;0;31,19954869253573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,67639242058604;30;0;0;0;0;33,3;71,45922746781115;25,725321888412015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,72652857616697;14,406180257510727;0;0;14,406180257510727;0;0;0;0;14,406180257510727
2023-02-04T12:00:00;148,84;112,2;415,76792061414903;0;328,65;0;327,45;0;329,75;1,129528714;288,995;0;22,62444139639839;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,15512478134397;30;0;0;0;0;22,2;47,63948497854077;17,15021459227468;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,76792061414903;9,60412017167382;0;0;9,60412017167382;0;0;0;0;9,60412017167382
2023-02-04T13:00:00;133,37;116,3;436,175341012979;0;328,45;0;327,25;0;329,65;0,7653662310000001;287,03999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,642738613104722;1,547579537701574;1;0;4,642738613104722;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;209,5520619004448;0;30;0;0;0;2,977251570397833;6,388951867806507;2,3000226724103428;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,175341012979;1,2880126965497918;0;0;1,2880126965497918;0;0;0;0;1,2880126965497918
2023-02-04T14:00:00;134,09;115,5;485,461276148273;0;327,45;0;326,75;0;328,34999999999997;0,49307452999999996;285,1975;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;177,95215932583372;0;30;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,4082776235908936;0,4361940422979632;0;0;45;45;0;0;485,461276148273;1,4597411615882228;0;1,3718044426609535;0;0;0,08793671892726938;0;0;1,4597411615882228
2023-02-04T15:00:00;141,61;116,2;522,872597359912;0;327,34999999999997;0;327,04999999999995;0;328,65;0,551592006;285,17749999999995;0;25,714570151763198;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,43436410990114;30;0;0;0;0;26,2;56,223175965665234;20,240343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,872597359912;11,33459227467811;0;0;11,33459227467811;0;0;0;0;11,33459227467811
2023-02-04T16:00:00;155,36;116,5;512,044325505237;0;327,34999999999997;0;327,04999999999995;0;328,75;0,468639275;284,79499999999996;0;25,946329808415555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,91372067349016;30;0;0;0;0;26,5;56,86695278969957;20,472103004291846;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,044325505237;11,464377682403432;0;0;11,464377682403432;0;0;0;0;11,464377682403432
2023-02-04T17:00:00;170,29;120;498,975069261656;0;327,34999999999997;0;327,04999999999995;0;328,54999999999995;0,488672214;284,60749999999996;0;28,65019246935976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,31128193300177;0;30;0;0;0;30;64,37768240343347;23,17596566523605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,975069261656;12,978540772532188;0;0;12,978540772532188;0;0;0;0;12,978540772532188
2023-02-04T18:00:00;184,16;117,2;511,721739048185;0;326,65;0;319,75;0;324,45;0,5300616519999999;284,87;0;26,4871023406044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,71200343638742;0;30;0;0;0;27,2;58,36909871244635;21,01287553648069;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,721739048185;11,767210300429184;0;0;11,767210300429184;0;0;0;0;11,767210300429184
2023-02-04T19:00:00;179,96;114,2;548,018941784717;0;328,25;0;322,54999999999995;0;328,25;0,497175594;284,84749999999997;0;24,169505774080797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,1948322360438;30;0;0;0;0;24,2;51,93133047210301;18,695278969957084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,018941784717;10,469356223175966;0;0;10,469356223175966;0;0;0;0;10,469356223175966
2023-02-04T20:00:00;167,89;112,2;553,864435981022;0;327,95;0;322,45;0;327,45;0,537064166;284,9675;0;22,62444139639839;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,59586538439916;0;30;0;0;0;22,2;47,63948497854077;17,15021459227468;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,864435981022;9,60412017167382;0;0;9,60412017167382;0;0;0;0;9,60412017167382
2023-02-04T21:00:00;158,13;104,3;549,8911084721881;0;327,75;0;321,04999999999995;0;326,04999999999995;0,48636874399999985;284,8775;0;16,521437104552895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,07900579786073;30;0;0;0;0;14,3;30,68669527896995;11,047210300429182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,8911084721881;6,186437768240342;0;0;6,186437768240342;0;0;0;0;6,186437768240342
2023-02-04T22:00:00;152,38;97,3;542,8759266325029;0;327,04999999999995;0;324,84999999999997;0;328,54999999999995;0,554671197;285,04249999999996;0;11,113711782664481;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,4803505288599;0;30;0;0;0;7,3;15,665236051502138;5,63948497854077;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,8759266325029;3,1581115879828308;0;0;3,1581115879828308;0;0;0;0;3,1581115879828308
2023-02-04T23:00:00;136,67;89,8;535,9594980962889;0;326,25;0;325,84999999999997;0;327,65;0,400957915;283,91499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,963802493807;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;535,9594980962889;0;0;0;0;0;0;0;0;0
2023-02-05T00:00:00;135,51;86;527,579462895658;0;325,65;0;324,34999999999997;0;326,04999999999995;0,547276052;284,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,44440611355762;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0;527,579462895658;0;0;0;0;0;0;0;0;0
2023-02-05T01:00:00;136,97;94,2;510,16015291790495;0;325,75;0;325,45;0;326,84999999999997;0,5082312059999999;284,78999999999996;0;4,326311897564289;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,92216167294626;30;0;0;0;0;0,22795275590551745;0,4891690040890932;0,17610084147207355;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,16015291790495;0,0986164712243612;0;0;0,0986164712243612;0;0;0;0;0,0986164712243612
2023-02-05T02:00:00;129,03;99,9;495,37521256017;0;325,75;0;325,15;0;326,54999999999995;0,418190527;284,1875;0;2,17422680412371;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,5720472440944935;1,5240157480314978;1;0;4,5720472440944935;3;0;0;0;0;0;0;219,31812208835794;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,37521256017;0;0;0;0;0;0;0;0;0
2023-02-05T03:00:00;130,68;103,7;444,580481920489;0;326,04999999999995;0;325,84999999999997;0;326,95;0,5191442540000001;284,82;0;0,9075601374570441;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,180433070866146;2,393477690288715;1;0;7,180433070866146;3,0000000000000004;0;0;0;0;0;0;247,7961902761491;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,580481920489;0;0;0;0;0;0;0;0;0
2023-02-05T04:00:00;116,2;112,9;418,15692088494;0;326,45;0;325,84999999999997;0;326,84999999999997;0,488989532;284,54499999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;276,27141065712146;30;0;1,8868976477724915;2,5395661477422498;0,4495032081503782;0,9771870239190447;2,09696786248722;0,7549084304953992;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,15692088494;0,9347252564622611;0;0,5119765353848376;0,42274872107742356;0;0;0;0;0,9347252564622611
2023-02-05T05:00:00;113,27;123,9;425,88629013877;0;326,75;0;326,15;0;327,15;0,503426921;284,455;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;244,66483614763473;0;30;9,570290109218982;12,880605799756369;2,279867226556877;0,3217473183780675;0,6904448892233208;0,2485601601203955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,88629013877;2,7359238188983053;0;2,5967301292308838;0,13919368966742146;0;0;0;0;2,7359238188983053
2023-02-05T06:00:00;114,21;130,3;448,042599545783;0;326,75;0;325,75;0;327,04999999999995;0,570767009;285,03999999999996;0;1,3527174648498863;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;213,06142229559893;0;30;16,29203742759706;21,927372042526326;3,8811448515271594;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,042599545783;4,420558203773307;0;4,420558203773307;0;0;0;0;0;4,420558203773307
2023-02-05T07:00:00;115,6;136,2;503,481692726478;0;327,15;0;326,84999999999997;0;327,65;0,6791794489999999;286,215;0;2,758235634432653;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;241,54011615336938;30;0;22,192037427597036;29,868152661638003;5,286663021109926;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,481692726478;6,021419576586221;0;6,021419576586221;0;0;0;0;0;6,021419576586221
2023-02-05T08:00:00;120,48;138;499,244450202256;0;326,54999999999995;0;325,45;0;326,54999999999995;0,528035074;284,82;0;16,00619380202431;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;270,015962141754;30;0;0;0;0;23,992037427597047;51,48505885750439;18,534621188701582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,244450202256;10,379387865672884;0;0;10,379387865672884;0;0;0;0;10,379387865672884
