timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-05T09:00:00;117,68;129,5;470,076541632723;0;327,34999999999997;0;326,95;0;327,65;0,552747656;285,03999999999996;0;1,1621387299912027;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;238,4100131771188;0;30;15,49203742759705;20,85065602637557;3,690566116668476;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,076541632723;4,2034922549173155;0;4,2034922549173155;0;0;0;0;0;4,2034922549173155
2023-02-05T10:00:00;117,3;124,2;486,89372970046;0;327,45;0;326,65;0;327,25;0,4777874120000001;284,2575;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;206,80722480738004;0;30;10,004046149824822;13,464395894784417;2,3831980733768416;0,18799127777222446;0,4034147591678636;0,1452293133004309;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;486,89372970046;2,7957506278367794;0;2,714422212388538;0,0813284154482413;0;0;0;0;2,7957506278367794
2023-02-05T11:00:00;122,09;119,5;478,78247731529797;0;327,45;0;326,65;0;327,34999999999997;0,590052908;285,17999999999995;0;1,7143483084620765;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;235,2865440848993;30;0;0;0;0;5,492037427597047;11,785488042053748;4,24277569513935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,78247731529797;2,3759543892780357;0;0;2,3759543892780357;0;0;0;0;2,3759543892780357
2023-02-05T12:00:00;116,09;114;445,30527112024896;0;327,25;0;326,54999999999995;0;327,45;0,6953414680000001;285,635;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;203,68406806206977;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,1614294541883465;2,309219502337977;0;0;45;45;0;0;445,30527112024896;1,3225586288311544;0;0,8570199771598183;0;0;0,4655386516713362;0;0;1,3225586288311544
2023-02-05T13:00:00;107,01;113,9;451,886000353483;0;327,34999999999997;0;326,75;0;327,65;0,638361108;285,4525;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;232,16369965526357;30;0;3,3327511164586396;4,485533131169098;0,7939393642169303;0,5313335552328967;1,1402007623023533;0,4104722744288472;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,886000353483;1,1341479529238447;0;0,9042834792436902;0,22986447368015442;0;0;0;0;1,1341479529238447
2023-02-05T14:00:00;109,75;111,3;475,225500018093;0;327,15;0;326,75;0;327,45;0,6181847349999999;285,47749999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,501910809531063;4,833970269843688;1;0;14,501910809531063;3;0;0;0;0;0;0;260,64048328529805;30;0;0;0;0;1,4701364345634216;3,1547992158013334;1,1357277176884801;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,225500018093;0,6360075219055488;0;0;0,6360075219055488;0;0;0;0;0,6360075219055488
2023-02-05T15:00:00;116,32;111,3;497,71818406889;0;327,34999999999997;0;326,84999999999997;0;327,65;0,49775368;284,7525;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;289,1144192369695;30;0;2,379866637520236;3,2030506561510577;0,5669399661387372;0,24012354598231894;0,5152865793611994;0,1855031685700318;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,71818406889;0,7496167866792709;0;0,6457350122800531;0,1038817743992178;0;0;0;0;0,7496167866792709
2023-02-05T16:00:00;125,16;111,7;489,206343257327;0;327,34999999999997;0;326,65;0;327,34999999999997;0,5723147393259792;284,54931553162197;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,589727425435969;4,52990914181199;1;0;13,589727425435969;3;0;0;0;0;0;0;257,5065604266248;0;30;0;0;0;1,5907056454301756;3,41353142796175;1,22887131406623;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,206343257327;0,6881679358770888;0;0;0,6881679358770888;0;0;0;0;0,6881679358770888
2023-02-05T17:00:00;147,57;116,5;490,97248104276804;0;327,34999999999997;0;326,65;0;327,45;0,5446898332810522;284,2683080403043;0;25,946329808415555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,9018624021611;0;30;0;0;0;26,5;56,86695278969957;20,472103004291846;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,97248104276804;11,464377682403432;0;0;11,464377682403432;0;0;0;0;11,464377682403432
2023-02-05T18:00:00;171,44;121;503,644419560642;0;328,04999999999995;0;327,65;0;328,34999999999997;0,396463814;283,885;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,37927221592088;30;0;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,644419560642;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-02-05T19:00:00;170,92;123,7;515,383828913332;0;327,95;0;327,25;0;328,15;0,421396216;284,01;0;31,50856156807221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,8538342886993;30;0;0;0;0;33,7;72,3175965665236;26,0343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;515,383828913332;14,579227467811158;0;0;14,579227467811158;0;0;0;0;14,579227467811158
2023-02-05T20:00:00;165,9;120,7;508,36491886937296;0;327,65;0;327,04999999999995;0;328,15;0,1876538380000001;284,96;0;29,190965001548605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,24660153684943;0;30;0;0;0;30,7;65,87982832618026;23,716738197424895;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,36491886937296;13,28137339055794;0;0;13,28137339055794;0;0;0;0;13,28137339055794
2023-02-05T21:00:00;153,67;118,6;522,22316701184;0;327,65;0;328,15;0;328,45;0,214296573;286,0675;0;27,568647404982073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,6425295082747;0;30;0;0;0;28,6;61,3733905579399;22,094420600858363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,22316701184;12,372875536480684;0;0;12,372875536480684;0;0;0;0;12,372875536480684
2023-02-05T22:00:00;155,77;113,7;537,43936199149;0;327,84999999999997;0;328,15;0;328,75;0,283817026;286,67499999999995;0;23,78323967966019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,04161788690283;0;30;0;0;0;23,7;50,858369098712444;18,30901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,43936199149;10,253047210300428;0;0;10,253047210300428;0;0;0;0;10,253047210300428
2023-02-05T23:00:00;144,18;106,7;552,253747128417;0;328,15;0;328,25;0;329,95;0,10915420199999999;285,195;0;18,37551435777178;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,52281372511413;30;0;0;0;0;16,7;35,836909871244636;12,90128755364807;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,253747128417;7,224721030042919;0;0;7,224721030042919;0;0;0;0;7,224721030042919
2023-02-06T00:00:00;145;102,9;562,497476193785;0;328,95;0;329,15;0;331,25;0,220472326;285,86749999999995;0;15,439892040175218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,00116144374164;30;0;0;0;0;12,9;27,682403433476406;9,965665236051507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,497476193785;5,580772532188843;0;0;5,580772532188843;0;0;0;0;5,580772532188843
2023-02-06T01:00:00;143,73;105;559,547091718083;0;329,15;0;329,54999999999995;0;331,45;0,240215526;285,155;0;17,062209636741734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,39771395917623;0;30;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,547091718083;6,489270386266094;0;0;6,489270386266094;0;0;0;0;6,489270386266094
2023-02-06T02:00:00;145,41;104,9;541,148979219912;0;328,95;0;329,15;0;331,25;0,201857661;286,06;0;16,98495641785762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,87637418778033;30;0;0;0;0;14,9;31,974248927038637;11,51072961373391;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,148979219912;6,44600858369099;0;0;6,44600858369099;0;0;0;0;6,44600858369099
2023-02-06T03:00:00;142,09;107;536,425774618839;0;328,95;0;329,65;0;331,65;0,28310371300000003;286,895;0;18,607274014424142;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,3521865503616;30;0;0;0;0;17;36,48068669527897;13,133047210300429;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,425774618839;7,35450643776824;0;0;7,35450643776824;0;0;0;0;7,35450643776824
2023-02-06T04:00:00;140,1;110,4;563,246379011251;0;328,84999999999997;0;329,15;0;331,34999999999997;0,236304992;286,22249999999997;0;21,23388345648423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,7462039632855;0;30;0;0;0;20,4;43,77682403433477;15,759656652360519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;563,246379011251;8,82540772532189;0;0;8,82540772532189;0;0;0;0;8,82540772532189
2023-02-06T05:00:00;148,93;116,9;551,196083093467;0;328,95;0;329,65;0;331,84999999999997;0,187753047;285,96999999999997;0;26,255342683952044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,14338197446813;0;30;0;0;0;26,9;57,725321888412026;20,78111587982833;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,196083093467;11,637424892703864;0;0;11,637424892703864;0;0;0;0;11,637424892703864
2023-02-06T06:00:00;175,67;118,3;524,780175408931;0;329,34999999999997;0;329,75;0;332,15;0,188459487;285,86499999999995;0;27,336887748329715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,54372026784964;0;30;0;0;0;28,3;60,729613733905566;21,862660944206006;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;524,780175408931;12,243090128755362;0;0;12,243090128755362;0;0;0;0;12,243090128755362
2023-02-06T07:00:00;200,65;119,8;505,216023248551;0;329,25;0;329,75;0;332,25;0,368073133;286,86499999999995;0;28,495686031591518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,94721852740182;0;30;0;0;0;29,8;63,948497854077246;23,02145922746781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;505,216023248551;12,892017167381972;0;0;12,892017167381972;0;0;0;0;12,892017167381972
2023-02-06T08:00:00;213,39;123,5;505,282346775854;0;329,34999999999997;0;330,15;0;331,65;0,6333018260000001;288,03499999999997;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,43282380554908;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;505,282346775854;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-06T09:00:00;200,65;122,6;510,91618018269304;0;329,04999999999995;0;329,54999999999995;0;330,75;0,8262737234873657;287,31679189648594;0;30,658776160346882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,91558052316853;30;0;0;0;0;32,6;69,95708154506436;25,18454935622317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,91618018269304;14,103347639484973;0;0;14,103347639484973;0;0;0;0;14,103347639484973
2023-02-06T10:00:00;185,08;120;519,314188044719;0;328,15;0;328,45;0;329,84999999999997;1,5431020115820515;287,4059904100074;0;28,65019246935976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,39548896511621;30;0;0;0;0;30;64,37768240343347;23,17596566523605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,314188044719;12,978540772532188;0;0;12,978540772532188;0;0;0;0;12,978540772532188
2023-02-06T11:00:00;179,84;114,9;496,301079655576;0;328,15;0;327,95;0;329,45;0,8562880169999999;289,34;0;24,710278306269636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,8725494162197;30;0;0;0;0;24,9;53,43347639484979;19,236051502145926;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,301079655576;10,772188841201718;0;0;10,772188841201718;0;0;0;0;10,772188841201718
2023-02-06T12:00:00;168,72;117,6;470,35493809261095;0;327,84999999999997;0;327,95;0;329,15;1,7803376576986085;289,14039494841967;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,3467621612781;30;0;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,35493809261095;11,94025751072961;0;0;11,94025751072961;0;0;0;0;11,94025751072961
2023-02-06T13:00:00;161,16;117,1;461,23892018992603;0;327,04999999999995;0;326,65;0;327,84999999999997;0,946804064;289,7575;0;26,40984912172027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,7391801166409;0;30;0;0;0;27,1;58,15450643776822;20,93562231759656;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,23892018992603;11,723948497854073;0;0;11,723948497854073;0;0;0;0;11,723948497854073
2023-02-06T14:00:00;163,9;115,7;447,384848745398;0;327,04999999999995;0;326,75;0;327,45;9,291934262046063;292,98623210248843;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,1347588302082;0;30;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,384848745398;11,118283261802574;0;0;11,118283261802574;0;0;0;0;11,118283261802574
2023-02-06T15:00:00;170,67;117,6;446,92098973640196;0;327,15;0;326,95;0;327,65;14,095650932350802;298,3294869564094;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,6124453543252;30;0;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,92098973640196;11,94025751072961;0;0;11,94025751072961;0;0;0;0;11,94025751072961
2023-02-06T16:00:00;181,8;119,1;459,38024667287095;0;327,54999999999995;0;327,54999999999995;0;327,65;11,8286996539017;296,96038569585744;0;27,95491349940268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,0872841097897;30;0;0;0;0;29,1;62,446351931330454;22,480686695278965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,38024667287095;12,58918454935622;0;0;12,58918454935622;0;0;0;0;12,58918454935622
2023-02-06T17:00:00;198,94;124,2;481,972041828468;0;327,54999999999995;0;327,25;0;327,54999999999995;1,1818151395926715;286,96989219256557;0;31,89482766249281;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,48032801295773;0;30;0;0;0;34,2;73,39055793991416;26,4206008583691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,972041828468;14,795536480686694;0;0;14,795536480686694;0;0;0;0;14,795536480686694
2023-02-06T18:00:00;213,5;127;500,926489810016;0;325,54999999999995;0;317,75;0;321,95;0,571072002;287,5;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,8765326117354;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0;500,926489810016;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-06T19:00:00;205,38;122,4;522,481088466205;0;328,84999999999997;0;323,15;0;328,45;0,6162470420000001;287,54749999999996;0;30,50426972257865;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,35484495847422;30;0;0;0;0;32,4;69,52789699570816;25,03004291845494;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,481088466205;14,016824034334764;0;0;14,016824034334764;0;0;0;0;14,016824034334764
2023-02-06T20:00:00;186,21;120,5;550,56013422677;0;327,65;0;321,34999999999997;0;326,54999999999995;0,6917474400000001;288,3225;0;29,036458563780364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,83030947397833;30;0;0;0;0;30,5;65,45064377682402;23,56223175965665;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,56013422677;13,194849785407722;0;0;13,194849785407722;0;0;0;0;13,194849785407722
2023-02-06T21:00:00;166,48;118;552,987619920537;0;325,45;0;318,45;0;324,15;0,5185290190000001;287,09999999999997;0;27,105128091677358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,22397907460987;0;30;0;0;0;28;60,08583690987124;21,630901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,987619920537;12,11330472103004;0;0;12,11330472103004;0;0;0;0;12,11330472103004
2023-02-06T22:00:00;159,82;112,6;541,478751299814;0;327,95;0;325,34999999999997;0;328,25;0,5283759110000001;287,40999999999997;0;22,933454271934863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,62080930828137;0;30;0;0;0;22,6;48,4978540772532;17,459227467811154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,478751299814;9,777167381974245;0;0;9,777167381974245;0;0;0;0;9,777167381974245
2023-02-06T23:00:00;154;102,5;506,87145440980794;0;326,04999999999995;0;325,34999999999997;0;326,65;0,47592335;287,2725;0;15,130879164638733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,09974722735055;30;0;0;0;0;12,5;26,824034334763947;9,656652360515022;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,87145440980794;5,407725321888412;0;0;5,407725321888412;0;0;0;0;5,407725321888412
2023-02-07T00:00:00;145,78;108,3;485,109596819482;0;325,65;0;324,84999999999997;0;326,34999999999997;0,5363295089999999;287,78999999999996;0;19,6115658599177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,49688988420678;0;30;0;0;0;18,3;39,27038626609441;14,137339055793989;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,109596819482;7,916909871244633;0;0;7,916909871244633;0;0;0;0;7,916909871244633
2023-02-07T01:00:00;142,21;121,1;468,666266343014;0;325,54999999999995;0;325,65;0;326,84999999999997;0,54607754;287,7675;0;29,49997787708508;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,97614019521836;30;0;0;0;0;31,1;66,73819742489268;24,025751072961366;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,666266343014;13,454420600858363;0;0;13,454420600858363;0;0;0;0;13,454420600858363
2023-02-07T02:00:00;140,42;119;463,87601377870203;0;325,54999999999995;0;325,65;0;326,84999999999997;0,624461466;287,94;0;27,877660280518562;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,4525425811988;30;0;0;0;0;29;62,23175965665236;22,40343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,87601377870203;12,545922746781114;0;0;12,545922746781114;0;0;0;0;12,545922746781114
2023-02-07T03:00:00;139,44;119,5;474,26758686983;0;325,54999999999995;0;325,75;0;326,95;0,5692378969999999;287,60999999999996;0;28,26392637493916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,84714995851965;0;30;0;0;0;29,5;63,30472103004291;22,78969957081545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;474,26758686983;12,762231759656652;0;0;12,762231759656652;0;0;0;0;12,762231759656652
2023-02-07T04:00:00;141,6;128,2;523,8461558948089;0;325,45;0;325,75;0;326,95;0,7697713599999999;288,465;0;34,9849564178576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,24491787510277;0;30;0;0;0;38,2;81,9742489270386;29,510729613733897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;523,8461558948089;16,52600858369098;0;0;16,52600858369098;0;0;0;0;16,52600858369098
2023-02-07T05:00:00;145,87;143,9;535,0725339002211;0;327,75;0;328,65;0;329,54999999999995;0,678033804;287,935;0;33,179806203265336;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;11,408385826771664;3,8027952755905545;1;0;11,408385826771664;3;0;0;0;0;0;0;169,64584601489423;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,0725339002211;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-07T06:00:00;170,54;154,5;518,641332705856;0;327,84999999999997;0;328,54999999999995;0;329,25;0,6850999440000001;288,09499999999997;0;42,90658951416709;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,0499340618717;0;30;23,2;31,224764468371475;5,526783310901751;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,641332705856;24,162036980343;0;6,29491251682369;17,86712446351931;0;0;0;0;24,162036980343
2023-02-07T07:00:00;198,04;158,7;482,558160430694;0;328,15;0;328,54999999999995;0;329,25;0,748230769;288,385;0;43,90712787217516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,53612906846553;30;0;27,4;36,877523553162845;6,527321668909823;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,558160430694;25,30163321183694;0;7,434508748317629;17,86712446351931;0;0;0;0;25,30163321183694
2023-02-07T08:00:00;214,16;159,9;456,021429997746;0;328,04999999999995;0;328,34999999999997;0;329,15;2,79615375524441;286,25114363432493;0;44,19299597446319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,94052808713764;0;30;28,6;38,49259757738898;6,813189771197848;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,021429997746;25,627232135120927;0;7,7601076716016175;17,86712446351931;0;0;0;0;25,627232135120927
2023-02-07T09:00:00;191,85;156,9;428,15243392269497;0;328,15;0;328,75;0;329,25;13,857278650434818;296,0706433314119;0;43,478325718743136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,42703403432893;30;0;25,6;34,4549125168237;6,098519515477794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,15243392269497;24,813234826910968;0;6,946110363391657;17,86712446351931;0;0;0;0;24,813234826910968
2023-02-07T10:00:00;172,52;155,2;420,773398784378;0;327,45;0;328,04999999999995;0;328,54999999999995;15,31883612149748;295,70949449627466;0;43,07334590716843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,9106913309255;30;0;23,9;32,166890982503354;5,6935397039030935;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,773398784378;24,351969685591985;0;6,484845222072676;17,86712446351931;0;0;0;0;24,351969685591985
2023-02-07T11:00:00;141,83;155,6;412,523302239803;0;327,45;0;328,15;0;328,75;13,93370219203622;293,9897573270862;0;29,446722166817896;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;220,3915002617924;30;0;0,29203742759704276;0,3930517195114977;0,06957015435353509;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,523302239803;17,946363690172827;0;0,07923922665351793;17,86712446351931;0;0;0;0;17,946363690172827
2023-02-07T12:00:00;140,33;159,2;406,642179742384;0;327,54999999999995;0;328,04999999999995;0;328,65;10,444807562108856;290,5353320459826;0;30,30432647368196;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;188,79051374334517;0;30;3,892037427597039;5,2382737921898235;0,9271744612175987;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,642179742384;18,92316046002478;0;1,0560359965054684;17,86712446351931;0;0;0;0;18,92316046002478
2023-02-07T13:00:00;134,86;155,4;420,78820844109896;0;327,34999999999997;0;328,15;0;328,65;10,375639041088652;289,3770528871734;0;29,399077483103227;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;157,1926873235498;0;30;0,09203742759705413;0,1238727154738279;0,021925470638867538;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,78820844109896;17,892097202958833;0;0,024972739439523703;17,86712446351931;0;0;0;0;17,892097202958833
2023-02-07T14:00:00;148,34;150,8;467,017362889959;0;326,65;0;328,04999999999995;0;328,65;18,3024935686135;294,03846729342865;0;30,879806203265336;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,172047244094502;4,7240157480315;1;0;14,172047244094502;3;0;0;0;0;0;0;185,67696805481745;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,017362889959;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-07T15:00:00;171,86;136,8;531,180643349512;0;327,75;0;326,95;0;329,04999999999995;11,4986684790983;289,7256465662318;0;38,69003500541877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,07945298959092;0;30;5,5;7,402422611036359;1,3102288021534354;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,180643349512;19,35945286190424;0;1,4923283983849298;17,86712446351931;0;0;0;0;19,35945286190424
2023-02-07T16:00:00;189,98;133,5;529,306749532863;0;327,25;0;327,75;0;328,25;8,887261085415735;287,3785488430274;0;37,903897724126715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,56404504429196;30;0;2,2;2,9609690444145396;0,5240915208613734;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;529,306749532863;18,46405582287328;0;0,5969313593539711;17,86712446351931;0;0;0;0;18,46405582287328
2023-02-07T17:00:00;222,26;140,7;514,989382447957;0;327,34999999999997;0;328,04999999999995;0;328,15;9,872356864149726;288,10033101402047;0;39,61910633785484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,04578863978753;30;0;9,4;12,651413189771187;2,2393001345895;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,989382447957;20,41764936257718;0;2,550524899057871;17,86712446351931;0;0;0;0;20,41764936257718
2023-02-07T18:00:00;245,6;144,1;519,104547221113;0;326,95;0;326,15;0;326,65;9,523619450299465;288,1448315846116;0;40,429065961004234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,52468406092356;30;0;12,8;17,22745625841184;3,049259757738896;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,104547221113;21,340179645215137;0;3,4730551816958273;17,86712446351931;0;0;0;0;21,340179645215137
2023-02-07T19:00:00;229;143,9;547,057755028266;0;331,84999999999997;0;326,15;0;331,34999999999997;1,451332592376922;283,94265223072904;0;40,38142127728957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,00073159251747;30;0;12,6;16,95827725437417;3,0016150740242282;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,057755028266;21,285913158001144;0;3,4187886944818326;17,86712446351931;0;0;0;0;21,285913158001144
2023-02-07T20:00:00;199,03;135,5;554,841999294669;0;321,84999999999997;0;321,84999999999997;0;323,95;0,911481543935959;284,2376232460314;0;38,38034456127342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,3949841509372;0;30;4,2;5,65275908479139;1,000538358008076;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,841999294669;19,006720695013254;0;1,1395962314939443;17,86712446351931;0;0;0;0;19,006720695013254
2023-02-07T21:00:00;188,18;133,3;556,344945277055;0;320,84999999999997;0;316,95;0;320,45;0,6732132789999999;287,78499999999997;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,8713446525221;30;0;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,344945277055;18,409789335659287;0;0,5426648721399769;17,86712446351931;0;0;0;0;18,409789335659287
2023-02-07T22:00:00;173,36;121;554,711245138705;0;323,25;0;323,04999999999995;0;326,75;0,7821140790000001;288,5;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,26591014963583;0;30;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,711245138705;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-02-07T23:00:00;163,08;111,5;561,621780821825;0;326,45;0;327,04999999999995;0;327,34999999999997;0,8292119639999999;288,8825;0;22,08366886420955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,66363619019984;0;30;0;0;0;21,5;46,13733905579399;16,609442060085836;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;561,621780821825;9,301287553648068;0;0;9,301287553648068;0;0;0;0;9,301287553648068
2023-02-08T00:00:00;160,05;116,7;565,6173613108681;0;326,75;0;326,84999999999997;0;327,75;0,6333595940000001;288,005;0;26,100836246183796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,0645224581598;0;30;0;0;0;26,7;57,2961373390558;20,626609442060087;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,6173613108681;11,550901287553648;0;0;11,550901287553648;0;0;0;0;11,550901287553648
2023-02-08T01:00:00;155,16;122,2;560,766837048229;0;326,75;0;327,04999999999995;0;327,84999999999997;0,6502282850000002;288,07;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,54751600591396;30;0;0;0;0;32,2;69,09871244635194;24,875536480686698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,766837048229;13,93030042918455;0;0;13,93030042918455;0;0;0;0;13,93030042918455
2023-02-08T02:00:00;150;121,7;561,163383373417;0;326,65;0;326,25;0;327,45;0,5083962160000001;287,45;0;29,96349719038981;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,0276612543134;30;0;0;0;0;31,7;68,02575107296137;24,489270386266096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;561,163383373417;13,713991416309012;0;0;13,713991416309012;0;0;0;0;13,713991416309012
2023-02-08T03:00:00;147,97;120,2;559,1474607991979;0;326,65;0;326,84999999999997;0;327,75;0,517932895;287,4675;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,50495848818795;30;0;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,1474607991979;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-02-08T04:00:00;145,97;131,4;553,687528756677;0;326,65;0;326,75;0;327,65;0,6741415110000001;288,47999999999996;0;37,40362854512268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,9004606239181;0;30;0,1;0,13458950201885403;0,02382234185733716;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,687528756677;17,89425770712631;0;0,02713324360700097;17,86712446351931;0;0;0;0;17,89425770712631
2023-02-08T05:00:00;149,18;145,8;534,0712599483311;0;326,65;0;326,65;0;327,65;0,683125972;288,29999999999995;0;32,546472869932;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,980433070866157;2,6601443569553855;1;0;7,980433070866157;3;0;0;0;0;0;0;192,29912320943467;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,0712599483311;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-08T06:00:00;175,69;153,7;511,616740023897;0;326,54999999999995;0;326,75;0;327,75;0,659320133;288,02;0;42,716010779308405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,77989329711372;30;0;22,4;30,148048452220714;5,336204576043066;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,616740023897;23,944971031487007;0;6,077846567967695;17,86712446351931;0;0;0;0;23,944971031487007
2023-02-08T07:00:00;196,64;160;481,144628976698;0;325,65;0;325,45;0;326,54999999999995;0,537015214;287,23999999999995;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,257815307784;30;0;28,7;38,62718707940781;6,837012113055183;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,144628976698;25,654365378727924;0;7,787240915208614;17,86712446351931;0;0;0;0;25,654365378727924
2023-02-08T08:00:00;216,19;165,1;481,081679298361;0;327,34999999999997;0;316,84999999999997;0;325,54999999999995;0,7634142990000001;288,22999999999996;0;45,431757751044614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,65394215783218;0;30;33,8;45,49125168236877;8,051951547779272;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,081679298361;27,038160802684853;0;9,171036339165543;17,86712446351931;0;0;0;0;27,038160802684853
2023-02-08T09:00:00;177,75;157,9;406,59661478901796;0;327,84999999999997;0;320,25;0;327,34999999999997;0,8544351009045867;287,60449057413354;0;43,716549137316484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,05322939519536;0;30;26,6;35,800807537012126;6,336742934051146;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,59661478901796;25,084567262980954;0;7,217442799461645;17,86712446351931;0;0;0;0;25,084567262980954
2023-02-08T10:00:00;128;147,9;359,258039028104;0;329,04999999999995;0;322,15;0;327,84999999999997;0,780944234975754;286,03941944481045;0;23,654262471552208;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;154,4556767038348;0;30;0;0;0;33,89203742759705;72,72969405063745;26,18268985822948;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,258039028104;14,66230632060851;0;0;14,66230632060851;0;0;0;0;14,66230632060851
2023-02-08T11:00:00;126,33;140,6;332,660082719481;0;325,25;0;322,45;0;326,34999999999997;0,729416961;288,78;0;18,01477749301143;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;182,9402311361644;30;0;0;0;0;26,59203742759704;57,06445799913528;20,5432048796887;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,660082719481;11,504194732625672;0;0;11,504194732625672;0;0;0;0;11,504194732625672
2023-02-08T12:00:00;124,95;129,8;319,95813449409997;0;325,45;0;319,15;0;324,54999999999995;1,047145514;289,78499999999997;0;9,671429853526462;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;211,4219371130508;30;0;0;0;0;15,792037427597059;33,888492333899265;12,199857240203736;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,95813449409997;6,831920054514092;0;0;6,831920054514092;0;0;0;0;6,831920054514092
2023-02-08T13:00:00;124,96;128,1;345,745981286391;0;325,25;0;326,25;0;327,04999999999995;7,674005387060175;287,73581151821526;0;8,358125132496408;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;239,9007949193395;30;0;0;0;0;14,092037427597042;30,24042366437133;10,88655251917368;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,745981286391;6,09646941073726;0;0;6,09646941073726;0;0;0;0;6,09646941073726
2023-02-08T14:00:00;124,95;126;424,074010299652;0;326,25;0;327,15;0;327,34999999999997;10,639369613585565;289,8992110346797;0;6,7358075359298875;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,2978574714265;0;30;0;0;0;11,992037427597047;25,733985896131;9,26423492260716;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,074010299652;5,187971556660009;0;0;5,187971556660009;0;0;0;0;5,187971556660009
2023-02-08T15:00:00;134,49;122,5;490,214148756899;0;326,25;0;327,25;0;327,54999999999995;8,477433865434726;289,41880017913803;0;4,031944874985681;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;176,69808031725833;0;30;0;0;0;8,492037427597047;18,223256282397095;6,5603722616629545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,214148756899;3,6738084665312543;0;0;3,6738084665312543;0;0;0;0;3,6738084665312543
2023-02-08T16:00:00;156,86;122,7;512,316805304315;0;326,34999999999997;0;327,34999999999997;0;327,54999999999995;3,920351674813587;289,80092576643614;0;30,736029379231006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,18041050922662;30;0;0;0;0;32,7;70,17167381974248;25,261802575107296;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,316805304315;14,146609442060084;0;0;14,146609442060084;0;0;0;0;14,146609442060084
2023-02-08T17:00:00;183,99;124,9;513,380162185426;0;326,65;0;327,75;0;327,75;2,113838551549178;289,13584454729755;0;32,435600194681655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,65989246817568;30;0;0;0;0;34,9;74,89270386266095;26,96137339055794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,380162185426;15,098369098712448;0;0;15,098369098712448;0;0;0;0;15,098369098712448
2023-02-08T18:00:00;192,45;122,9;509,33107366169804;0;326,54999999999995;0;327,54999999999995;0;327,65;1,05875114;289,65999999999997;0;30,890535816999254;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,1365264789289;30;0;0;0;0;32,9;70,60085836909872;25,41630901287554;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;509,33107366169804;14,2331330472103;0;0;14,2331330472103;0;0;0;0;14,2331330472103
2023-02-08T19:00:00;153;123,3;526,9849815628979;0;326,54999999999995;0;327,25;0;327,45;0,831745027;288,8825;0;31,19954869253573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,53136545785998;0;30;0;0;0;33,3;71,45922746781115;25,725321888412015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;526,9849815628979;14,406180257510727;0;0;14,406180257510727;0;0;0;0;14,406180257510727
2023-02-08T20:00:00;145,45;115,5;523,1806091127211;0;326,54999999999995;0;327,45;0;327,65;0,8093595210000001;288,935;0;25,17379761957435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,0083123213142;30;0;0;0;0;25,5;54,72103004291845;19,69957081545064;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;523,1806091127211;11,031759656652358;0;0;11,031759656652358;0;0;0;0;11,031759656652358
2023-02-08T21:00:00;133,81;118,4;518,364659454267;0;326,54999999999995;0;326,75;0;327,25;0,6907426769999999;288,2175;0;0,8645629007367592;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;287,48241149008203;30;0;0;0;0;4,392037427597053;9,424973020594534;3,3929902874140323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,364659454267;1,900074560951858;0;0;1,900074560951858;0;0;0;0;1,900074560951858
2023-02-08T22:00:00;127,73;111,1;501,449221852254;0;326,54999999999995;0;326,75;0;327,15;0,5965962939999999;287,46;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,362195414964438;4,787398471654813;1;0;14,362195414964438;3;0;0;0;0;0;0;255,87471588051199;0;30;0;0;0;1,4098518291300444;3,0254331097211247;1,089155919499605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,449221852254;0,6099273149197787;0;0;0,6099273149197787;0;0;0;0;0,6099273149197787
2023-02-08T23:00:00;118,94;103,6;434,871960522869;0;326,65;0;326,95;0;327,34999999999997;0,680492772;288,34499999999997;0;0,94089347079038;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,272047244094482;2,7573490813648274;1;0;8,272047244094482;3;0;0;0;0;0;0;224,2701810405029;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,871960522869;0;0;0;0;0;0;0;0;0
2023-02-09T00:00:00;109,56;102,7;434,04665430627597;0;326,65;0;326,95;0;327,25;0,5041629990000001;287,3225;0;1,2408934707903772;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,372047244094491;2,45734908136483;1;0;7,372047244094491;3;0;0;0;0;0;0;252,74775402239885;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,04665430627597;0;0;0;0;0;0;0;0;0
2023-02-09T01:00:00;118,36;104;419,85991073654696;0;326,65;0;327,34999999999997;0;327,45;0,697397162;288,505;0;0,8075601374570449;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,480433070866143;2,493477690288714;1;0;7,480433070866143;3;0;0;0;0;0;0;281,2224792469966;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,85991073654696;0;0;0;0;0;0;0;0;0
2023-02-09T02:00:00;115,12;103,4;424,751027789201;0;326,75;0;327,25;0;327,34999999999997;0,519717816;287,46999999999997;0;1,0075601374570429;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,8804330708661485;2,293477690288716;1;0;6,8804330708661485;3;0;0;0;0;0;0;249,6154096306509;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,751027789201;0;0;0;0;0;0;0;0;0
2023-02-09T03:00:00;115,46;111,9;441,096660122667;0;326,84999999999997;0;327,75;0;327,84999999999997;0,528829065;287,84;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;278,0904480896878;30;0;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;0,06142945418835222;0,06562975874823955;0;0;45;45;0;0;441,096660122667;0,8702509365234633;0;0,8570199771598183;0;0;0,013230959363645094;0;0;0,8702509365234633
2023-02-09T04:00:00;120,47;128,9;471,250044921808;0;326,95;0;327,65;0;327,84999999999997;0,5267371209999999;287,9525;0;8,976150883569378;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;246,4836916764578;0;30;0;0;0;14,892037427597053;31,95716186179625;11,50457827024665;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,250044921808;6,442563831338124;0;0;6,442563831338124;0;0;0;0;6,442563831338124
2023-02-09T05:00:00;132,57;148,8;481,814829725305;0;326,84999999999997;0;326,54999999999995;0;327,04999999999995;0,801513281;289,53;0;24,349541441509295;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;214,88009593886912;0;30;0;0;0;34,79203742759706;74,66102452274046;26,877968828186567;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,814829725305;15,051662543784476;0;0;15,051662543784476;0;0;0;0;15,051662543784476
2023-02-09T06:00:00;155,24;163,8;478,724977312558;0;327,65;0;328,54999999999995;0;328,75;0,80100407;289,45;0;31,40015419911938;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;243,35860792927522;30;0;8,492037427597062;11,42939088505661;2,02300218665502;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,724977312558;20,171289665946723;0;2,3041652024274124;17,86712446351931;0;0;0;0;20,171289665946723
2023-02-09T07:00:00;174,46;163,1;460,636801021778;0;327,75;0;328,45;0;328,75;0,874106284;288,80249999999995;0;44,95531091389791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,75532470006127;0;30;31,8;42,799461641991925;7,57550471063257;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,636801021778;26,495495930544884;0;8,628371467025572;17,86712446351931;0;0;0;0;26,495495930544884
2023-02-09T08:00:00;173,02;162,1;403,92655141969203;0;326,95;0;327,15;0;327,45;4,268119356989765;286,6816730482853;0;44,717087495324556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,15520179917021;0;30;30,8;41,453566621803496;7,3372812920592185;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,92655141969203;26,224163494474894;0;8,357039030955583;17,86712446351931;0;0;0;0;26,224163494474894
2023-02-09T09:00:00;111,36;146,8;339,323393681207;0;327,75;0;329,15;0;329,15;17,57395874726208;291,60038559619886;0;5,283403871310182;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,6371862789903;30;0;32,79203742759706;44,134639875635344;7,811831257987455;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,323393681207;8,897543398928084;0;8,897543398928084;0;0;0;0;0;8,897543398928084
2023-02-09T10:00:00;114,01;134,1;315,110137865559;0;327,84999999999997;0;329,25;0;329,25;20,802602928227348;292,35785029494264;0;2,257966455428617;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;237,1163225603624;30;0;20,09203742759704;27,04177311924232;4,78639384210589;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,110137865559;5,4516214608392515;0;5,4516214608392515;0;0;0;0;0;5,4516214608392515
2023-02-09T11:00:00;111,77;116;297,348676289569;0;327,84999999999997;0;329,65;0;329,65;16,82239139045043;296,1430613617624;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,81317533775223;4,604391779250744;1;0;13,81317533775223;3;0;0;0;0;0;0;265,59261092810635;30;0;0;0;0;2,8868246622477685;6,194902708686198;2,2301649751270314;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,348676289569;1,2488923860711374;0;0;1,2488923860711374;0;0;0;0;1,2488923860711374
2023-02-09T12:00:00;111,18;111,4;308,131238870465;0;327,84999999999997;0;329,54999999999995;0;329,75;10,272148581702314;293,4334561827432;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,380154333586034;4,460051444528678;1;0;13,380154333586034;3;0;0;0;0;0;0;294,06605166701354;30;0;0;0;0;1,5002787372801119;3,2194822688414417;1,159013616782919;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,131238870465;0,6490476253984346;0;0;0,6490476253984346;0;0;0;0;0,6490476253984346
2023-02-09T13:00:00;110,19;106,3;345,536444515995;0;327,95;0;329,54999999999995;0;329,95;12,85810935703825;293,17524134108936;0;0,9508332118216181;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;262,4576976934258;0;30;1,5920374275970417;2,1427152457564493;0,3792605984988915;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,536444515995;0,4319713935445002;0;0,4319713935445002;0;0;0;0;0;0,4319713935445002
2023-02-09T14:00:00;121,46;101,4;412,52928722209197;0;327,95;0;329,54999999999995;0;330,75;1,3545160300042367;287,66935655074985;0;1,6742268041237098;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;10,20838582677166;3,4027952755905533;1;0;10,20838582677166;3,0000000000000004;0;0;0;0;0;0;230,85250455523544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,52928722209197;0;0;0;0;0;0;0;0;0
2023-02-09T15:00:00;157,91;100,4;464,677235759194;0;327,95;0;329,84999999999997;0;330,84999999999997;0,651017607;287,89;0;13,508561568072214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,3294193047799;30;0;0;0;0;10,4;22,317596566523616;8,034334763948502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,677235759194;4,499227467811161;0;0;4,499227467811161;0;0;0;0;4,499227467811161
