timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-09T16:00:00;165,04;96,5;472,04068837177397;0;327,84999999999997;0;329,75;0;330,84999999999997;0,8179880939999999;288,51;0;10,495686031591521;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,72453899442837;0;30;0;0;0;6,5;13,948497854077251;5,021459227467811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,04068837177397;2,8120171673819736;0;0;2,8120171673819736;0;0;0;0;2,8120171673819736
2023-02-09T17:00:00;173,25;105,2;475,450236816462;0;329,54999999999995;0;321,75;0;326,84999999999997;0,754190936;288,30249999999995;0;17,21671607450998;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,2017665405289;30;0;0;0;0;15,2;32,61802575107296;11,742489270386267;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,450236816462;6,575793991416309;0;0;6,575793991416309;0;0;0;0;6,575793991416309
2023-02-09T18:00:00;166,33;113,9;481,053598051091;0;329,15;0;322,65;0;328,84999999999997;0,913458849;288,91999999999996;0;23,93774611742844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,59719899545382;0;30;0;0;0;23,9;51,28755364806868;18,463519313304726;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,053598051091;10,339570815450646;0;0;10,339570815450646;0;0;0;0;10,339570815450646
2023-02-09T19:00:00;134,89;117,4;491,63491723966104;0;327,95;0;322,15;0;327,34999999999997;0,9819555149999998;288,71999999999997;0;0,09203071189555745;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;192,99579190713325;0;30;0;0;0;3,392037427597053;7,279050273813418;2,6204580985728305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,63491723966104;1,4674565352007851;0;0;1,4674565352007851;0;0;0;0;1,4674565352007851
2023-02-09T20:00:00;115,77;118,5;494,50485794467096;0;326,25;0;320,84999999999997;0;325,54999999999995;0,75545551;288,23999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;161,3975449595215;0;30;1,7626813783137747;2,3723840892513794;0,4199119837974941;2,729356049283269;5,856987230221607;2,1085154028797786;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,50485794467096;1,659041258005754;0;0,4782726323930781;1,180768625612676;0;0;0;0;1,659041258005754
2023-02-09T21:00:00;135,77;115,6;474,770927085042;0;328,45;0;323,84999999999997;0;327,75;0,7944513169999999;288,3875;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;189,88140520502554;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,5082776235908879;0,543031649135564;0;0;45;45;0;0;474,770927085042;1,4812796231266832;0;1,3718044426609535;0;0;0,10947518046572971;0;0;1,4812796231266832
2023-02-09T22:00:00;119,93;110,3;471,27373830750304;0;326,84999999999997;0;328,75;0;330,34999999999997;0,794148557;288,66249999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,2317098469721577;1,0772366156573858;1;0;3,2317098469721577;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;218,36241706450505;30;0;0;0;0;1,168713407396539;2,5079686854002983;0,9028687267441075;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,27373830750304;0,5056064869767001;0;0;0,5056064869767001;0;0;0;0;0,5056064869767001
2023-02-09T23:00:00;117,95;101,7;466,085264146254;0;328,15;0;329,25;0;330,15;0,8329150319999999;289,36499999999995;0;1,5742268041237106;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;3,8999999999999995;1;0;11,7;3,0000000000000004;0;0;0;0;0;0;246,84058082279861;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,085264146254;0;0;0;0;0;0;0;0;0
2023-02-10T00:00:00;122,69;100;476,230099303144;0;328,04999999999995;0;328,95;0;330,04999999999995;0,787815682;288,635;0;2,1408934707903784;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,395997055050769;1,4653323516835894;1;0;4,395997055050769;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;275,31589676471634;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,230099303144;0;0;0;0;0;0;0;0;0
2023-02-10T01:00:00;123,09;98,6;463,02189405625097;0;328,04999999999995;0;329,04999999999995;0;329,95;1,4712425290000002;289,53999999999996;0;2,6075601374570474;0;0;0;0;0;0;0;4,187611228279108;1,3958704094263692;1;0;4,187611228279108;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;243,70941780661883;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,02189405625097;0;0;0;0;0;0;0;0;0
2023-02-10T02:00:00;116,32;100,7;456,837117690588;0;328,15;0;329,04999999999995;0;330,04999999999995;1,138254147;287,0625;0;1,907560137457044;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,372047244094491;1,7906824146981635;1;0;5,372047244094491;3;0;0;0;0;0;0;272,18504686483817;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,837117690588;0;0;0;0;0;0;0;0;0
2023-02-10T03:00:00;116,7;105,9;468,53255484446;0;328,15;0;329,04999999999995;0;330,15;1,2345414840000002;287,84;0;0,17422680412370983;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,572047244094493;3,5240157480314975;1;0;10,572047244094493;3,0000000000000004;0;0;0;0;0;0;240,57888099173067;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,53255484446;0;0;0;0;0;0;0;0;0
2023-02-10T04:00:00;118,51;123,7;503,64585889050096;0;328,25;0;329,15;0;330,15;1,308480725;287,77;0;4,958983501595126;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,97587573521045;0;30;0;0;0;9,69203742759705;20,798363578534442;7,487410888272399;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,64585889050096;4,1929500974325435;0;0;4,1929500974325435;0;0;0;0;4,1929500974325435
2023-02-10T05:00:00;125,47;141,7;507,84872373429005;0;328,15;0;329,15;0;330,04999999999995;1,37093208;288,06;0;18,864562900736747;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;177,37603077921588;0;30;0;0;0;27,692037427597036;59,42497302059449;21,39299028741402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,84872373429005;11,980074560951849;0;0;11,980074560951849;0;0;0;0;11,980074560951849
2023-02-10T06:00:00;153,99;159,3;494,488554373442;0;328,34999999999997;0;329,65;0;330,45;1,3269732710000002;288,2025;0;30,3281488155393;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;205,85829317613795;30;0;3,9920374275970616;5,372863294208697;0,9509968030749393;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,488554373442;18,950293703631782;0;1,0831692401124733;17,86712446351931;0;0;0;0;18,950293703631782
2023-02-10T07:00:00;185,91;156,9;458,334708360063;0;329,45;0;330,84999999999997;0;332,15;1,6133727180000001;289,3325;0;43,478325718743136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,33770734682034;30;0;25,6;34,4549125168237;6,098519515477794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,334708360063;24,813234826910968;0;6,946110363391657;17,86712446351931;0;0;0;0;24,813234826910968
2023-02-10T08:00:00;196,23;146,3;437,547560049641;0;329,25;0;330,25;0;332,04999999999995;1,271626974;287,72999999999996;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,73532620766463;0;30;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,547560049641;21,93711100456911;0;4,0699865410498015;17,86712446351931;0;0;0;0;21,93711100456911
2023-02-10T09:00:00;158,72;129;411,242796213739;0;329,25;0;330,15;0;332,04999999999995;1,5965227960618746;285,1615243469435;0;35,60298216893057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,21505267504386;30;0;0;0;0;39;83,6909871244635;30,128755364806864;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,242796213739;16,872103004291844;0;0;16,872103004291844;0;0;0;0;16,872103004291844
2023-02-10T10:00:00;140,35;116;367,719245713584;0;329,04999999999995;0;329,84999999999997;0;331,95;1,7972261051624856;284,4009730968963;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,81317533775223;4,604391779250744;1;0;13,81317533775223;3;0;0;0;0;0;0;199,6129838013553;0;30;0;0;0;2,8868246622477685;6,194902708686198;2,2301649751270314;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,719245713584;1,2488923860711374;0;0;1,2488923860711374;0;0;0;0;1,2488923860711374
2023-02-10T11:00:00;131,68;102,9;347,279728871172;0;329,15;0;330,65;0;332,25;1,961462969885193;286,13259306898345;0;1,1742268041237098;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,3804330708661485;2,126811023622049;1;0;6,3804330708661485;3,0000000000000004;0;0;0;0;0;0;228,09302250297517;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,279728871172;0;0;0;0;0;0;0;0;0
2023-02-10T12:00:00;118,84;97,7;326,266205824843;0;329,04999999999995;0;330,25;0;332,04999999999995;1,758879986;289,05499999999995;0;2,907560137457044;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,508385826771657;2,169461942257219;1;0;6,508385826771657;3;0;0;0;0;0;0;196,49126583230384;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,266205824843;0;0;0;0;0;0;0;0;0
2023-02-10T13:00:00;117,94;95,5;343,226497841795;0;329,04999999999995;0;330,34999999999997;0;332,25;2,02015131;289,935;0;5,33060374305785;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,89266933729957;0;30;0;0;0;1,5279527559055146;3,278868574904538;1,1803926869656336;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,226497841795;0,6610199047007549;0;0;0,6610199047007549;0;0;0;0;0,6610199047007549
2023-02-10T14:00:00;110,12;97,4;397,864727539511;0;329,34999999999997;0;330,65;0;332,34999999999997;1,663973455;289,09749999999997;0;3,0075601374570438;0;0;0;0;0;0;0;2,9876112282791194;0,9958704094263731;1;0;2,9876112282791194;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;193,37618007036585;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,864727539511;0;0;0;0;0;0;0;0;0
2023-02-10T15:00:00;127,95;96,8;461,237755983615;0;329,15;0;330,45;0;332,25;1,8498772879999998;289,9525;0;3,2075601374570453;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;2,8279527559055118;0,9426509186351706;1;0;2,8279527559055118;3;0;0;0;0;0;0;0;0;0;0;0;0;221,85684245235882;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,237755983615;0;0;0;0;0;0;0;0;0
2023-02-10T16:00:00;123,76;96,1;480,189432428219;0;331,65;0;327,34999999999997;0;330,84999999999997;1,530715729;288,3775;0;5,794123056362566;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,33465676811358;30;0;0;0;0;2,127952755905509;4,566422222973195;1,6439120002703502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;480,189432428219;0,920590720151396;0;0;0,920590720151396;0;0;0;0;0,920590720151396
2023-02-10T17:00:00;158,93;103;443,670290818774;0;328,95;0;321,54999999999995;0;326,75;1,3111028180000002;287,8725;0;15,517145259059333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,80962330243676;30;0;0;0;0;13;27,896995708154503;10,042918454935622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;443,670290818774;5,624034334763947;0;0;5,624034334763947;0;0;0;0;5,624034334763947
2023-02-10T18:00:00;129,55;108,1;403,338309665804;0;329,95;0;321,54999999999995;0;328,04999999999995;1,259030215;287,17749999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,07485032323674;3,6916167744122466;1;0;11,07485032323674;3;0;0;0;0;0;0;247,20279497168548;0;30;0;0;0;0,5055827476293976;1,0849415185180205;0,3905789466664874;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,338309665804;0,21872421013323293;0;0;0,21872421013323293;0;0;0;0;0,21872421013323293
2023-02-10T19:00:00;108,29;105,6;388,576783810221;0;328,95;0;321,25;0;326,95;1,409262743;288,48999999999995;0;0,7840768188202715;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;215,59912732376728;0;30;0,8920374275970389;1,2005887316245476;0,21250420549754492;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,576783810221;0,24203868829550879;0;0,24203868829550879;0;0;0;0;0;0,24203868829550879
2023-02-10T20:00:00;108,26;100,7;392,396325520885;0;326,34999999999997;0;318,15;0;324,25;1,2898924790000001;288,1825;0;1,9075601374570441;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;9,508385826771658;3,169461942257219;1;0;9,508385826771658;3,0000000000000004;0;0;0;0;0;0;244,0775674110349;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,396325520885;0;0;0;0;0;0;0;0;0
2023-02-10T21:00:00;94,66;95,7;393,008988443256;0;328,25;0;323,25;0;327,84999999999997;1,2106354209999999;287,65999999999997;0;4,561849868737272;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,5531596542938;30;0;1,7279527559055174;2,325643009294102;0,411638812645056;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,008988443256;0,4688496306736909;0;0,4688496306736909;0;0;0;0;0;0,4688496306736909
2023-02-10T22:00:00;89,19;91,6;377,781091907349;0;323,95;0;328,45;0;331,54999999999995;1,094343449;287,54499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,94695696990732;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,6;1,7094017094017033;0;0;45;45;0;0;377,781091907349;0,3446153846153834;0;0;0;0;0,3446153846153834;0;0;0,3446153846153834
2023-02-10T23:00:00;45;86,1;410,267973869341;0;328,34999999999997;0;329,84999999999997;0;331,54999999999995;1,06751349;287,72249999999997;0;4,050927835051544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,42286227421033;30;0;0;0;0;0;0;0;11,1;22,88659793814432;4,050927835051544;0;0;0;0;45;45;0;0;410,267973869341;0;0;0;0;0;0;0;0;0
2023-02-11T00:00:00;89,89;83,5;415,139259861334;0;328,65;0;330,04999999999995;0;332,15;1,143664184;287,72749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,81697261956185;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0;415,139259861334;0;0;0;0;0;0;0;0;0
2023-02-11T01:00:00;85,38;82,7;417,736738033853;0;328,65;0;330,15;0;332,15;1,215775584;287,91499999999996;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,21424355387884;0;30;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;45;45;0;0;417,736738033853;0;0;0;0;0;0;0;0;0
2023-02-11T02:00:00;85,03;82,5;426,935947579069;0;328,54999999999995;0;328,84999999999997;0;331,45;1,172799933;287,585;0;2,7371134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,69362212952345;30;0;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;45;45;0;0;426,935947579069;0;0;0;0;0;0;0;0;0
2023-02-11T03:00:00;81,87;86,6;410,786605753184;0;328,65;0;329,95;0;332,04999999999995;1,077465739;287,0825;0;4,233402061855668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,09120539888946;0;30;0;0;0;0;0;0;11,6;23,917525773195866;4,233402061855668;0;0;0;0;45;45;0;0;410,786605753184;0;0;0;0;0;0;0;0;0
2023-02-11T04:00:00;82,31;101;409,574881616223;0;328,65;0;329,84999999999997;0;332,04999999999995;1,192775655;288,0725;0;1,807560137457045;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,672047244094488;1,8906824146981625;1;0;5,672047244094488;3,0000000000000004;0;0;0;0;0;0;231,57089627834958;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,574881616223;0;0;0;0;0;0;0;0;0
2023-02-11T05:00:00;80,88;122,7;417,783270748012;0;328,54999999999995;0;329,84999999999997;0;332,04999999999995;1,087179666;287,71999999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;260,0477391887217;30;0;7,8352659467956;10,545445419644146;1,8665438392770137;0,8567714808014466;1,8385654094451642;0,6618835474002591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,783270748012;2,4966165831444047;0;2,1259617966002597;0,37065478654414513;0;0;0;0;2,4966165831444047
2023-02-11T06:00:00;82,95;142,5;454,929299068454;0;328,25;0;329,25;0;330,84999999999997;1,063871206;287,98999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;288,52173441480284;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;17,87835636374838;19,100808080927756;0;0;45;45;0;0;454,929299068454;6,7305588478389815;0;2,879835938723945;0;0;3,850722909115036;0;0;6,7305588478389815
2023-02-11T07:00:00;86,59;144,5;469,82928977718603;0;328,04999999999995;0;328,54999999999995;0;329,15;1,166756217;287,5775;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;256,91393487294033;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;19,87835636374838;21,237560217679892;0;0;45;45;0;0;469,82928977718603;7,161328078608211;0;2,879835938723945;0;0;4,281492139884266;0;0;7,161328078608211
2023-02-11T08:00:00;93,13;149,6;457,192039171045;0;327,25;0;327,84999999999997;0;328,15;1,1941692210000001;288,445;0;5,950429443315561;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;225,30929611103198;0;30;35,592037427597035;47,90314593216291;8,478856829992834;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,192039171045;9,657274219924043;0;9,657274219924043;0;0;0;0;0;9,657274219924043
2023-02-11T09:00:00;93,95;143,2;425,767853668894;0;327,65;0;328,25;0;328,65;1,197694751;288,16499999999996;0;4,4257995644461126;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;253,7867651814209;30;0;29,192037427597036;39,28941780295698;6,954226951123386;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,767853668894;7,9207466290761275;0;7,9207466290761275;0;0;0;0;0;7,9207466290761275
2023-02-11T10:00:00;93,01;136;372,405000313448;0;327,75;0;328,54999999999995;0;328,84999999999997;1,265737567;288,8075;0;2,710590950717986;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;222,18243913648172;0;30;21,992037427597047;29,598973657600336;5,239018337395259;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,405000313448;5,9671530893722275;0;5,9671530893722275;0;0;0;0;0;5,9671530893722275
2023-02-11T11:00:00;89,93;125,8;358,084951000364;0;327,84999999999997;0;328,34999999999997;0;328,75;1,123599258;288,03749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;250,66022089256808;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;1,178356363748378;1,2589277390474125;0;0;45;45;0;0;358,084951000364;3,1336357709159035;0;2,879835938723945;0;0;0,25379983219195834;0;0;3,1336357709159035
2023-02-11T12:00:00;93,23;119,1;367,803311707888;0;327,75;0;327,95;0;328,54999999999995;0,9721338819999998;287,36499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;219,0562075020578;0;30;2,6301934595254557;3,539964279307478;0,6265736774374235;2,4618439680715825;5,282926970110692;1,901853709239849;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,803311707888;1,778694875882703;0;0,7136567987083876;1,0650380771743155;0;0;0;0;1,778694875882703
2023-02-11T13:00:00;90,92;118,2;411,800011842841;0;327,54999999999995;0;328,15;0;328,54999999999995;0,8445394209999998;287,1825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;247,53430188130758;30;0;1,3289253377079349;1,7885939942233309;0,31658113697752954;2,863112089889112;6,144017360277064;2,211846249699743;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,800011842841;1,5992144490672795;0;0,36058054923542354;1,238633899831856;0;0;0;0;1,5992144490672795
2023-02-11T14:00:00;93,89;118,9;464,192867339549;0;327,65;0;328,04999999999995;0;328,45;0,509275177;284,8975;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;215,93060108269842;0;30;2,3410227657882423;3,1507708826221297;0,5576864462241169;2,551014661808807;5,474280390147655;1,9707409404531557;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,192867339549;1,7388103365903889;0;0,6351954099366214;1,1036149266537674;0;0;0;0;1,7388103365903889
2023-02-11T15:00:00;101,13;118,4;518,421533351912;0;327,34999999999997;0;327,95;0;328,25;0,5409568649999998;285,17749999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;184,3300606541691;0;30;1,6180960314451684;2,1777873909087058;0,3854683681908409;2,7739413961518813;5,952663940240088;2,1429590184864318;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,421533351912;1,6390989883595966;0;0,4390419380071951;1,2000570503524015;0;0;0;0;1,6390989883595966
2023-02-11T16:00:00;118,36;121,5;530,068896604728;0;327,34999999999997;0;327,84999999999997;0;328,15;0,555797325;285,30499999999995;0;3,25941268614448;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;212,8116276481037;30;0;0;0;0;7,492037427597047;16,07733353561598;5,787840072821753;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,068896604728;3,2411904407801817;0;0;3,2411904407801817;0;0;0;0;3,2411904407801817
2023-02-11T17:00:00;153,94;131,8;524,803268963017;0;326,25;0;326,15;0;326,54999999999995;0,41848035299999997;283,99249999999995;0;37,49891791255202;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,2903464853389;30;0;0,5;0,6729475100942318;0,11911170928667902;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;524,803268963017;18,00279068155431;0;0,13566621803499715;17,86712446351931;0;0;0;0;18,00279068155431
2023-02-11T18:00:00;152,79;129,7;541,474880348129;0;331,25;0;321,95;0;327,54999999999995;0,490619651;284,59749999999997;0;36,143754701119406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,76621745069036;30;0;0;0;0;39,7;85,19313304721027;30,6695278969957;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,474880348129;17,17493562231759;0;0;17,17493562231759;0;0;0;0;17,17493562231759
2023-02-11T19:00:00;140,73;130,2;560,400188697292;0;328,65;0;321,54999999999995;0;327,34999999999997;0,4142721339999999;283,78;0;36,53002079554001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,16029346052426;0;30;0;0;0;40,2;86,26609442060082;31,055793991416298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,400188697292;17,391244635193125;0;0;17,391244635193125;0;0;0;0;17,391244635193125
2023-02-11T20:00:00;140,42;124,1;578,0523853249259;0;327,04999999999995;0;320,15;0;325,45;0,5213596799999999;284,59999999999997;0;31,817574443608684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,55753006275717;0;30;0;0;0;34,1;73,17596566523603;26,34334763948497;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,0523853249259;14,752274678111585;0;0;14,752274678111585;0;0;0;0;14,752274678111585
2023-02-11T21:00:00;138,28;119,7;576,869427468421;0;324,34999999999997;0;316,75;0;322,65;0,8825441819999998;287,29749999999996;0;28,4184328127074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,03687430975089;30;0;0;0;0;29,7;63,73390557939914;22,94420600858369;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,869427468421;12,848755364806866;0;0;12,848755364806866;0;0;0;0;12,848755364806866
2023-02-11T22:00:00;143,76;113,9;589,364813972729;0;326,54999999999995;0;320,95;0;326,04999999999995;0,5109433729999999;284,73249999999996;0;23,93774611742844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,51337062231994;30;0;0;0;0;23,9;51,28755364806868;18,463519313304726;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;589,364813972729;10,339570815450646;0;0;10,339570815450646;0;0;0;0;10,339570815450646
2023-02-11T23:00:00;138,06;107,6;580,830033965346;0;331,65;0;326,45;0;330,65;0,517497112;284,755;0;19,070793327728857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,90807191683666;0;30;0;0;0;17,6;37,76824034334762;13,596566523605144;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;580,830033965346;7,6140772532188805;0;0;7,6140772532188805;0;0;0;0;7,6140772532188805
2023-02-12T00:00:00;129,72;107,7;584,392632152934;0;327,15;0;326,54999999999995;0;328,15;0,667509472;285,52;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,795419534103498;3,5984731780344994;1;0;10,795419534103498;3;0;0;0;0;0;0;200,30593374122395;0;30;0;0;0;0,38501353676264716;0,8262093063576119;0,2974353502887403;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;584,392632152934;0,16656379616169456;0;0;0,16656379616169456;0;0;0;0;0,16656379616169456
2023-02-12T01:00:00;125,49;111,7;585,490127432606;0;327,45;0;327,54999999999995;0;328,54999999999995;0,57554763;285,0825;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,589727425435969;4,52990914181199;1;0;13,589727425435969;3;0;0;0;0;0;0;228,78590314784984;30;0;0;0;0;1,5907056454301756;3,41353142796175;1,22887131406623;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,490127432606;0,6881679358770888;0;0;0,6881679358770888;0;0;0;0;0,6881679358770888
2023-02-12T02:00:00;131,79;114,9;589,328460308215;0;327,84999999999997;0;327,75;0;328,54999999999995;0,544220351;284,72999999999996;0;0;0;2,308825339327337;0,7696084464424456;1;0;2,308825339327337;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;197,18407718911402;0;30;0;0;0;2,555259332364199;5,483389125245062;1,9740200850882226;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;589,328460308215;1,1054512476494045;0;0;1,1054512476494045;0;0;0;0;1,1054512476494045
2023-02-12T03:00:00;127,57;116,1;587,557939104206;0;327,84999999999997;0;327,95;0;328,65;0,681364976;285,5025;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,883033035035538;4,627677678345179;1;0;13,883033035035538;3;0;0;0;0;0;0;225,66435878139512;30;0;0;0;0;2,916966964964455;6,2595857617262975;2,253450874221467;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;587,557939104206;1,2619324895640216;0;0;1,2619324895640216;0;0;0;0;1,2619324895640216
2023-02-12T04:00:00;118,46;126,4;585,531928601554;0;327,84999999999997;0;327,45;0;328,34999999999997;0,7151359109999998;285,86499999999995;0;7,044820411466373;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;254,141792345517;30;0;0;0;0;12,392037427597053;26,592354994843458;9,573247798143646;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,531928601554;5,361018766960441;0;0;5,361018766960441;0;0;0;0;5,361018766960441
2023-02-12T05:00:00;118,89;135,1;579,3344089611239;0;327,84999999999997;0;327,45;0;328,34999999999997;0,5446636739999999;284,515;0;13,765850454384818;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;282,6163781662824;30;0;0;0;0;21,09203742759704;45,261882891839136;16,29427784106209;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;579,3344089611239;9,124795590994768;0;0;9,124795590994768;0;0;0;0;9,124795590994768
2023-02-12T06:00:00;108,02;143,6;576,64928911424;0;327,84999999999997;0;327,75;0;328,54999999999995;0,593370508;284,705;0;4,521088931875454;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;251,00916916004473;0;30;29,59203742759704;39,82777581103236;7,049516318552727;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,64928911424;8,029279603504124;0;8,029279603504124;0;0;0;0;0;8,029279603504124
2023-02-12T07:00:00;116,17;146,9;536,0138310320431;0;327,75;0;328,15;0;328,84999999999997;0,495486315;284,1475;0;5,307226213167516;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;219,4051208747077;0;30;32,89203742759705;44,26922937765418;7,835653599844789;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,0138310320431;8,924676642535081;0;8,924676642535081;0;0;0;0;0;8,924676642535081
2023-02-12T08:00:00;149,4;145,8;480,53014746914903;0;328,15;0;328,54999999999995;0;328,95;0,5659802399999999;284,54999999999995;0;32,546472869932;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;4,833333333333333;1;0;14,5;3;0;0;0;0;0;0;247,88318036262024;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;480,53014746914903;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-12T09:00:00;144,27;137,1;427,200826489185;0;327,95;0;327,95;0;328,75;0,526725463;284,40999999999997;0;35,44647286993201;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;4,608385826771651;1,5361286089238837;1;0;4,608385826771651;3;0;0;0;0;0;0;216,27944467616294;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,200826489185;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-12T10:00:00;145,56;125,8;404,53177655787897;0;328,15;0;328,65;0;329,25;0,561225574;284,80249999999995;0;33,13087916463873;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,75781673169533;30;0;0;0;0;35,8;76,82403433476394;27,656652360515018;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,53177655787897;15,487725321888409;0;0;15,487725321888409;0;0;0;0;15,487725321888409
2023-02-12T11:00:00;140,07;120,7;390,25315132129003;0;327,95;0;328,25;0;328,84999999999997;0,5351437569999999;284,5675;0;2,6413869350715204;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;213,1543935816011;0;30;0;0;0;6,692037427597049;14,360595338191093;5,1698143217487935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,25315132129003;2,895096020179324;0;0;2,895096020179324;0;0;0;0;2,895096020179324
2023-02-12T12:00:00;129,89;115,2;380,508745790123;0;327,45;0;328,15;0;328,84999999999997;0,516268034;284,4625;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;241,63307814224297;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,10827762359089643;0,11568122178514575;0;0;45;45;0;0;380,508745790123;1,395125776972839;0;1,3718044426609535;0;0;0,023321334311885385;0;0;1,395125776972839
2023-02-12T13:00:00;120;112,8;392,831667550649;0;327,65;0;328,25;0;328,84999999999997;0,581377036;284,7;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;270,10891483442873;30;0;1,7423123009038644;2,3449694493995485;0,41505959254372005;1,0217723707876634;2,1926445725057153;0,7893520461020576;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,831667550649;0,9147829868161012;0;0,47274584099894895;0,4420371458171522;0;0;0;0;0,9147829868161012
2023-02-12T14:00:00;120;108,4;422,114092219483;0;327,75;0;327,84999999999997;0;328,34999999999997;0,4864384019999999;284,28999999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,284423415086684;3,761474471695561;1;0;11,284423415086684;3;0;0;0;0;0;0;298,5819039429453;30;0;0;0;0;0,5960096557794656;1,278990677638338;0,4604366439498017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;422,114092219483;0,25784452061188895;0;0;0,25784452061188895;0;0;0;0;0,25784452061188895
2023-02-12T15:00:00;124,63;107;486,594356461293;0;327,45;0;327,15;0;328,15;0,462959567;284,04499999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,49802982634866;3,8326766087828865;1;0;11,49802982634866;3;0;0;0;0;0;0;266,97309838412997;0;30;0;0;0;0,1740174177458287;0,3734279350768856;0,13443405662767882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;486,594356461293;0,07528307171150013;0;0;0,07528307171150013;0;0;0;0;0,07528307171150013
2023-02-12T16:00:00;135,16;111,3;525,9164792333349;0;327,25;0;326,54999999999995;0;328,04999999999995;0,6204252459999999;285,42499999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,310296636302718;4,436765545434239;1;0;13,310296636302718;3;0;0;0;0;0;0;235,3674537058705;0;30;0;0;0;1,4701364345634216;3,1547992158013334;1,1357277176884801;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,9164792333349;0,6360075219055488;0;0;0,6360075219055488;0;0;0;0;0,6360075219055488
2023-02-12T17:00:00;158,54;119,3;528,038319763784;0;326,25;0;325,84999999999997;0;326,65;0,495168504;284,27;0;28,10941993717092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,8439169604999;30;0;0;0;0;29,3;62,875536480686684;22,635193133047206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,038319763784;12,675708154506436;0;0;12,675708154506436;0;0;0;0;12,675708154506436
2023-02-12T18:00:00;167,51;124,8;532,70407004311;0;326,25;0;325,84999999999997;0;326,54999999999995;0,552276029;284,71;0;32,35834697579753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,3175325688038;30;0;0;0;0;34,8;74,67811158798283;26,884120171673818;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,70407004311;15,055107296137338;0;0;15,055107296137338;0;0;0;0;15,055107296137338
2023-02-12T19:00:00;169,49;126;549,52001805828;0;326,25;0;325,84999999999997;0;326,65;0,52918939;284,47999999999996;0;33,28538560240697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,7093534471259;0;30;0;0;0;36;77,25321888412016;27,81115879828326;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,52001805828;15,574248927038623;0;0;15,574248927038623;0;0;0;0;15,574248927038623
2023-02-12T20:00:00;160;126,1;551,445353252641;0;326,65;0;324,65;0;325,75;0,4817467819999999;284,41749999999996;0;33,362638821291085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,10433514336017;0;30;0;0;0;36,1;77,46781115879827;27,888412017167376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,445353252641;15,61751072961373;0;0;15,61751072961373;0;0;0;0;15,61751072961373
2023-02-12T21:00:00;140,89;123,8;553,037915403005;0;327,25;0;326,25;0;327,45;0,471426958;284,625;0;31,585814786956327;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,5814247098458;30;0;0;0;0;33,8;72,5321888412017;26,111587982832614;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,037915403005;14,622489270386263;0;0;14,622489270386263;0;0;0;0;14,622489270386263
2023-02-12T22:00:00;151,91;117,9;552,262404617235;0;325,84999999999997;0;325,95;0;326,75;0,6050822740000001;285,445;0;27,02787487279324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,05566656737483;30;0;0;0;0;27,9;59,87124463519314;21,55364806866953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,262404617235;12,070042918454938;0;0;12,070042918454938;0;0;0;0;12,070042918454938
2023-02-12T23:00:00;137,98;111,6;552,410891417464;0;325,84999999999997;0;325,95;0;326,75;0,6199656250000001;285,5075;0;22,160922083093666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,44811363229707;0;30;0;0;0;21,6;46,35193133047209;16,686695278969953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,410891417464;9,344549356223173;0;0;9,344549356223173;0;0;0;0;9,344549356223173
2023-02-13T00:00:00;137,5;111,7;549,446214396842;0;325,84999999999997;0;325,95;0;326,75;1,085445727;287,8075;0;22,23817530197779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,8437214525128;0;30;0;0;0;21,7;46,56652360515021;16,763948497854077;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,446214396842;9,387811158798282;0;0;9,387811158798282;0;0;0;0;9,387811158798282
2023-02-13T01:00:00;132,68;111,4;531,282925944608;0;326,75;0;324,84999999999997;0;326,54999999999995;1,161682174;287,80499999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,380154333586034;4,460051444528678;1;0;13,380154333586034;3;0;0;0;0;0;0;251,32143708036756;30;0;0;0;0;1,5002787372801119;3,2194822688414417;1,159013616782919;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,282925944608;0,6490476253984346;0;0;0,6490476253984346;0;0;0;0;0,6490476253984346
2023-02-13T02:00:00;132,64;113,3;514,34112879629;0;325,84999999999997;0;325,95;0;326,65;1,131940905;287,7475;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;219,7173575682385;0;30;2,465239035246938;3,3179529411129725;0,5872776705769961;0,7988456364445893;1,7142610224132817;0,6171339680687814;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,34112879629;1,014494335046893;0;0,6688993129283752;0,3455950221185176;0;0;0;0;1,014494335046893
2023-02-13T03:00:00;129,04;113,4;518,3190867526249;0;325,95;0;326,04999999999995;0;326,75;1,071022171;287,48499999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;248,1953858324817;30;0;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;1,5614294541883522;1,6681938613123422;0;0;45;45;0;0;518,3190867526249;1,1933278596003865;0;0,8570199771598183;0;0;0,33630788244056814;0;0;1,1933278596003865
2023-02-13T04:00:00;130,84;121,6;553,867262944972;0;325,84999999999997;0;325,95;0;326,84999999999997;1,0945190439999999;287,55249999999995;0;3,336665905028596;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;276,67056629389845;30;0;0;0;0;7,592037427597042;16,29192581029408;5,865093291705869;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,867262944972;3,2844522433552865;0;0;3,2844522433552865;0;0;0;0;3,2844522433552865
2023-02-13T05:00:00;137,36;131;547,357444306633;0;325,84999999999997;0;325,75;0;326,75;1,2066085100000001;288,4625;0;37,14804654661298;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,14289923726903;30;0;0;0;0;41;87,98283261802574;31,67381974248927;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,357444306633;17,73733905579399;0;0;17,73733905579399;0;0;0;0;17,73733905579399
2023-02-13T06:00:00;163,19;134,6;531,393446610258;0;325,75;0;325,25;0;326,25;1,1402212170000001;287,7175;0;38,165943484557395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,5334375789243;0;30;3,3;4,441453566621799;0,7861372812920585;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,393446610258;18,762521502550264;0;0,8953970390309547;17,86712446351931;0;0;0;0;18,762521502550264
2023-02-13T07:00:00;196,08;134,8;497,03186482767296;0;326,65;0;324,15;0;327,34999999999997;1,2464581639999999;288,195;0;38,213588168272075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,92713686674534;0;30;3,5;4,710632570659508;0,8337819650067329;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,03186482767296;18,81678798976427;0;0,9496635262449568;17,86712446351931;0;0;0;0;18,81678798976427
2023-02-13T08:00:00;215,87;135;480,94416772460005;0;325,34999999999997;0;324,54999999999995;0;325,65;1,336548955;288,6275;0;38,26123285198674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,32399678463764;0;30;3,7;4,979811574697178;0,8814266487214004;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;480,94416772460005;18,871054476978262;0;1,003930013458951;17,86712446351931;0;0;0;0;18,871054476978262
2023-02-13T09:00:00;196,2;126,7;447,609998377509;0;324,65;0;323,45;0;324,75;1,394451457;288,0225;0;33,826158134595815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,80296438495918;30;0;0;0;0;36,7;78,75536480686695;28,351931330472105;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,609998377509;15,877081545064376;0;0;15,877081545064376;0;0;0;0;15,877081545064376
2023-02-13T10:00:00;173,35;115,6;436,745852339342;0;334,15;0;323,45;0;327,75;1,387100131;287,63;0;25,251050838458468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,20013672009964;0;30;0;0;0;25,6;54,93562231759655;19,77682403433476;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,745852339342;11,075021459227465;0;0;11,075021459227465;0;0;0;0;11,075021459227465
2023-02-13T11:00:00;154,42;104,6;425,258262555145;0;324,25;0;323,34999999999997;0;325,04999999999995;1,729590334;289,33;0;16,753196761205253;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,60046933800658;0;30;0;0;0;14,6;31,330472103004276;11,27896995708154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,258262555145;6,3162231759656615;0;0;6,3162231759656615;0;0;0;0;6,3162231759656615
2023-02-13T12:00:00;140;98,2;404,184531895245;0;321,34999999999997;0;321,45;0;323,34999999999997;1,8095540060000002;289,72499999999997;0;11,808990752621568;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,08290929107278;30;0;0;0;0;8,2;17,596566523605155;6,334763948497856;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,184531895245;3,547467811158799;0;0;3,547467811158799;0;0;0;0;3,547467811158799
2023-02-13T13:00:00;136,87;92,8;407,549739766015;0;321,84999999999997;0;320,95;0;322,75;1,600128476;289,885;0;7,637316932879074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,56250100014367;30;0;0;0;0;2,8;6,008583690987117;2,1630901287553623;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;407,549739766015;1,211330472103003;0;0;1,211330472103003;0;0;0;0;1,211330472103003
2023-02-13T14:00:00;140;88,5;444,042281470161;0;326,54999999999995;0;317,65;0;323,34999999999997;1,536729517;289,325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,9602973816226;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,5;43,5;0;0;444,042281470161;0;0;0;0;0;0;0;0;0
2023-02-13T15:00:00;157,45;88,6;489,306314342315;0;320,34999999999997;0;320,45;0;323,84999999999997;1,425968744;288,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,3612539834634;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;489,306314342315;0;0;0;0;0;0;0;0;0
2023-02-13T16:00:00;166,06;92,1;505,60184240545306;0;325,75;0;326,04999999999995;0;325,45;1,392080475;288,6975;0;7,096544400690231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,84431785806507;30;0;0;0;0;2,1;4,506437768240331;1,622317596566519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;505,60184240545306;0,9084978540772507;0;0;0,9084978540772507;0;0;0;0;0,9084978540772507
2023-02-13T17:00:00;188,06;104,5;513,525534183258;0;326,65;0;326,75;0;326,75;1,5594395620000001;288,9975;0;16,675943542321136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,32453342627926;30;0;0;0;0;14,5;31,11587982832618;11,201716738197424;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,525534183258;6,272961373390557;0;0;6,272961373390557;0;0;0;0;6,272961373390557
2023-02-13T18:00:00;221,8;115;522,310660579803;0;326,65;0;327,04999999999995;0;327,04999999999995;1,2759503520000002;288,03249999999997;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,80190097293664;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;28,7;28,7;0;0;522,310660579803;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-13T19:00:00;206,6;118,1;551,912712394359;0;326,75;0;327,15;0;327,04999999999995;1,2953906469999998;288,0625;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,1974734144183;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;551,912712394359;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-13T20:00:00;187,86;117,4;565,83256305357;0;326,84999999999997;0;327,04999999999995;0;327,04999999999995;1,31069473;288,11249999999995;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,59620629865583;0;30;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,83256305357;11,8537339055794;0;0;11,8537339055794;0;0;0;0;11,8537339055794
